  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8dee9420-c82a-40bf-be6a-748f44955e54}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 4 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 6 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 7 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 8 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 9 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 11 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 12 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 13 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 14 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 15 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 16 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 17 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 18 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 19 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 20 {m}
  -6.65387481096538, -6.65387481096539, 0; !- X,Y,Z Vertex 21 {m}

OS:Surface,
  {c0a19016-ea56-47b3-b872-718460ec158e}, !- Handle
  Surface 1109,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dee9420-c82a-40bf-be6a-748f44955e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdb89681-9a1c-4809-9c0f-29beae8a2389}, !- Handle
  Surface 1110,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dee9420-c82a-40bf-be6a-748f44955e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 1 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700739, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6627ff7c-2f7d-4455-9fc7-a20099c416c6}, !- Handle
  Surface 1111,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dee9420-c82a-40bf-be6a-748f44955e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340151, -16.5519555340147, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ebecd2d-ddb7-4c1e-8ed3-fef7d88a9eb3}, !- Handle
  Surface 1112,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dee9420-c82a-40bf-be6a-748f44955e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 1 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97a3b47c-6ba9-4b71-a003-f33c9cafbfff}, !- Handle
  Surface 1113,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dee9420-c82a-40bf-be6a-748f44955e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 1 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680291, -33.1039110680294, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a720fe6b-9953-41a7-af5e-aeb276ba658f}, !- Handle
  Surface 1114,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dee9420-c82a-40bf-be6a-748f44955e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 1 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350371, -41.3798888350368, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5265bf6-9dcd-4df1-b9d5-58a0b155326a}, !- Handle
  Surface 1115,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dee9420-c82a-40bf-be6a-748f44955e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 1 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 2 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 3 {m}
  34.7260140240711, -48.0337636460022, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c77f03b-864b-4329-8781-23d5aa0f55b7}, !- Handle
  Surface 1116,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dee9420-c82a-40bf-be6a-748f44955e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 1 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 2 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 3 {m}
  28.0721392131061, -54.6876384569676, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2101b833-ac18-4e4d-90ad-b58808ad61e9}, !- Handle
  Surface 1117,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dee9420-c82a-40bf-be6a-748f44955e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 1 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 2 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 3 {m}
  22.8996531087261, -49.515152352588, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7079b41-f0e8-4dd1-aeba-418310749154}, !- Handle
  Surface 1118,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dee9420-c82a-40bf-be6a-748f44955e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 1 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 2 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 3 {m}
  17.7271670043471, -44.3426662482084, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eb991a8-5f41-49c3-9fcd-7ddeb2989cd9}, !- Handle
  Surface 1119,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dee9420-c82a-40bf-be6a-748f44955e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 1 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 2 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 3 {m}
  8.85415541175752, -53.2156778407976, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ce2990c-4551-4ff5-aaf8-e94528cea689}, !- Handle
  Surface 1120,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dee9420-c82a-40bf-be6a-748f44955e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 1 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 2 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 3 {m}
  -0.0188561808316763, -62.0886894333868, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cd25afb-12b7-4374-85ad-11b0596695cf}, !- Handle
  Surface 1121,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dee9420-c82a-40bf-be6a-748f44955e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 1 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 2 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 3 {m}
  -8.89186777342078, -70.961701025976, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8a57cdd-aa95-4da1-9b07-85df08540528}, !- Handle
  Surface 1122,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dee9420-c82a-40bf-be6a-748f44955e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 1 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 2 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 3 {m}
  -19.23683998218, -60.6167288172168, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efc1b25a-20c5-41a2-9ca6-e30878136fd4}, !- Handle
  Surface 1123,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dee9420-c82a-40bf-be6a-748f44955e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 1 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 2 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 3 {m}
  -29.5818121909392, -50.2717566084576, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {789f7bba-ae8d-4e07-9752-f0e2472a58fb}, !- Handle
  Surface 1124,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dee9420-c82a-40bf-be6a-748f44955e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 1 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 2 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 3 {m}
  -20.70880059835, -41.3987450158684, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29b87afd-7c11-4476-a6d4-d6ba6fc68e7a}, !- Handle
  Surface 1125,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dee9420-c82a-40bf-be6a-748f44955e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 1 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 2 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 3 {m}
  -11.8357890057608, -32.5257334232792, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5612b9a-019a-4a7a-af7b-6ba9d882f958}, !- Handle
  Surface 1126,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dee9420-c82a-40bf-be6a-748f44955e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 1 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 2 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36027316-2bdc-4bad-a693-d71c3eeac961}, !- Handle
  Surface 1127,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dee9420-c82a-40bf-be6a-748f44955e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 3 {m}
  -8.13526351755128, -18.4802357263104, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2953b06c-8c7b-4b9e-9e95-441e4cf38e29}, !- Handle
  Surface 1128,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dee9420-c82a-40bf-be6a-748f44955e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 2 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 3 {m}
  -13.3077496219309, -13.3077496219308, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14b75eef-a111-4af4-acfd-bc265ab81236}, !- Handle
  Surface 1129,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dee9420-c82a-40bf-be6a-748f44955e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 1, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096539, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e51c37d-ef33-4e12-a163-c8bb87d11814}, !- Handle
  Surface 1130,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8dee9420-c82a-40bf-be6a-748f44955e54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 4 {m}
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 5 {m}
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 6 {m}
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 7 {m}
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 8 {m}
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 9 {m}
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 11 {m}
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 12 {m}
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 13 {m}
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 14 {m}
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 15 {m}
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 16 {m}
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 17 {m}
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 18 {m}
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 19 {m}
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 20 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 21 {m}

OS:BuildingStory,
  {ced7af66-9d1f-42f9-b1ef-e099f685a07c}, !- Handle
  Story 29,                               !- Name
  5.6,                                    !- Nominal Z Coordinate {m}
  1,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {dfadab0c-86ac-45f2-8763-e9453ed06dc8}, !- Handle
  1 Core Space 7,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  84.1598490968229,                       !- X Origin {m}
  32.3006377646015,                       !- Y Origin {m}
  5.6,                                    !- Z Origin {m}
  {ced7af66-9d1f-42f9-b1ef-e099f685a07c}, !- Building Story Name
  {14d13f2b-2290-42b3-9cb0-d4c584ed89d8}; !- Thermal Zone Name

OS:Surface,
  {446f311b-70ca-426e-86a5-dbbc6678e6b2}, !- Handle
  Surface 1131,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dfadab0c-86ac-45f2-8763-e9453ed06dc8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 4 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 6 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 7 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 8 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 9 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 11 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 12 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 13 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 14 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 15 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 16 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 17 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 18 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 19 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 20 {m}
  -6.65387481096538, -6.65387481096539, 0; !- X,Y,Z Vertex 21 {m}

OS:Surface,
  {2e5f08a9-781d-49b9-8639-514037015cd6}, !- Handle
  Surface 1132,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfadab0c-86ac-45f2-8763-e9453ed06dc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1186e1b-8fdb-4fe1-8cbb-4f2e6525ddf8}, !- Handle
  Surface 1133,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfadab0c-86ac-45f2-8763-e9453ed06dc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 1 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700739, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cefd7f8-18a9-4571-926d-7118b4aa69ea}, !- Handle
  Surface 1134,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfadab0c-86ac-45f2-8763-e9453ed06dc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340151, -16.5519555340147, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {865dd804-25ed-4d7e-8ed4-9d187b1d7351}, !- Handle
  Surface 1135,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfadab0c-86ac-45f2-8763-e9453ed06dc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 1 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {683dcf7b-e6ee-4e53-b21c-719f770b9dd6}, !- Handle
  Surface 1136,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfadab0c-86ac-45f2-8763-e9453ed06dc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 1 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680291, -33.1039110680294, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8182770a-0cfe-4b0b-8612-c8098158906b}, !- Handle
  Surface 1137,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfadab0c-86ac-45f2-8763-e9453ed06dc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 1 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350371, -41.3798888350368, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9646112-b0f6-40f8-8a61-aeaf10bb1412}, !- Handle
  Surface 1138,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfadab0c-86ac-45f2-8763-e9453ed06dc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 1 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 2 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 3 {m}
  34.7260140240711, -48.0337636460022, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9206302e-83bd-4225-bdff-6ccda15c126e}, !- Handle
  Surface 1139,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfadab0c-86ac-45f2-8763-e9453ed06dc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 1 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 2 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 3 {m}
  28.0721392131061, -54.6876384569676, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {925c2d2b-0cd3-4d77-8243-109e325e4de2}, !- Handle
  Surface 1140,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfadab0c-86ac-45f2-8763-e9453ed06dc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 1 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 2 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 3 {m}
  22.8996531087261, -49.515152352588, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89c81d75-9ccc-4ad6-a56a-524f9ccabc6f}, !- Handle
  Surface 1141,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfadab0c-86ac-45f2-8763-e9453ed06dc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 1 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 2 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 3 {m}
  17.7271670043471, -44.3426662482084, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7f3a1cb-458d-4c66-ac12-7c806e23a435}, !- Handle
  Surface 1142,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfadab0c-86ac-45f2-8763-e9453ed06dc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 1 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 2 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 3 {m}
  8.85415541175752, -53.2156778407976, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e94a592-1ab2-4823-9c5f-0d13f7d1d52d}, !- Handle
  Surface 1143,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfadab0c-86ac-45f2-8763-e9453ed06dc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 1 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 2 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 3 {m}
  -0.0188561808316763, -62.0886894333868, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd54bc8b-5eba-4a3b-b619-5d1c4e796781}, !- Handle
  Surface 1144,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfadab0c-86ac-45f2-8763-e9453ed06dc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 1 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 2 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 3 {m}
  -8.89186777342078, -70.961701025976, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bda048c3-323c-4bca-999d-4366ae4e520f}, !- Handle
  Surface 1145,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfadab0c-86ac-45f2-8763-e9453ed06dc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 1 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 2 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 3 {m}
  -19.23683998218, -60.6167288172168, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec9c1f45-9770-48f1-a702-e93b19e866c7}, !- Handle
  Surface 1146,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfadab0c-86ac-45f2-8763-e9453ed06dc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 1 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 2 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 3 {m}
  -29.5818121909392, -50.2717566084576, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70976173-a09e-4924-8366-264e40bb3a81}, !- Handle
  Surface 1147,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfadab0c-86ac-45f2-8763-e9453ed06dc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 1 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 2 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 3 {m}
  -20.70880059835, -41.3987450158684, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca4a2cb5-40b4-4d5e-b962-ff691277dca3}, !- Handle
  Surface 1148,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfadab0c-86ac-45f2-8763-e9453ed06dc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 1 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 2 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 3 {m}
  -11.8357890057608, -32.5257334232792, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef455a66-4a8b-4e37-9db9-0d1000a13a11}, !- Handle
  Surface 1149,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfadab0c-86ac-45f2-8763-e9453ed06dc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 1 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 2 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03249cd6-ff38-40d5-be70-a23d7d312ff5}, !- Handle
  Surface 1150,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfadab0c-86ac-45f2-8763-e9453ed06dc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 3 {m}
  -8.13526351755128, -18.4802357263104, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {832865d1-71ba-4bfe-bba6-560c2ad74643}, !- Handle
  Surface 1151,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfadab0c-86ac-45f2-8763-e9453ed06dc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 2 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 3 {m}
  -13.3077496219309, -13.3077496219308, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {300434b9-ec15-43b0-ac2d-8dc238ef48c2}, !- Handle
  Surface 1152,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfadab0c-86ac-45f2-8763-e9453ed06dc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 1, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096539, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {646b9aac-10cd-4dbe-8f0f-2d5f751150d4}, !- Handle
  Surface 1153,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dfadab0c-86ac-45f2-8763-e9453ed06dc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43422d09-a053-4a70-99ec-58271554d477}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 4 {m}
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 5 {m}
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 6 {m}
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 7 {m}
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 8 {m}
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 9 {m}
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 11 {m}
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 12 {m}
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 13 {m}
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 14 {m}
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 15 {m}
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 16 {m}
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 17 {m}
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 18 {m}
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 19 {m}
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 20 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 21 {m}

OS:BuildingStory,
  {0bf1b311-0784-4d7a-8e07-349fc98227aa}, !- Handle
  Story 30,                               !- Name
  6.6,                                    !- Nominal Z Coordinate {m}
  1,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c98160e8-3044-4191-a955-ded17e088875}, !- Handle
  1 Core Space 8,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  84.1598490968229,                       !- X Origin {m}
  32.3006377646015,                       !- Y Origin {m}
  6.6,                                    !- Z Origin {m}
  {0bf1b311-0784-4d7a-8e07-349fc98227aa}, !- Building Story Name
  {3b3d7cf2-7007-4f14-a287-5ad227ff4c2e}; !- Thermal Zone Name

OS:Surface,
  {43422d09-a053-4a70-99ec-58271554d477}, !- Handle
  Surface 1154,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c98160e8-3044-4191-a955-ded17e088875}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {646b9aac-10cd-4dbe-8f0f-2d5f751150d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 4 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 6 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 7 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 8 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 9 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 11 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 12 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 13 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 14 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 15 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 16 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 17 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 18 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 19 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 20 {m}
  -6.65387481096538, -6.65387481096539, 0; !- X,Y,Z Vertex 21 {m}

OS:Surface,
  {c0605edb-078f-4a5b-998e-6f59e2d52614}, !- Handle
  Surface 1155,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98160e8-3044-4191-a955-ded17e088875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2ca5c9b-b468-427e-8c3d-6ae7d5020125}, !- Handle
  Surface 1156,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98160e8-3044-4191-a955-ded17e088875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 1 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700739, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21633a05-85f1-4bcd-87df-9abfd0457e1d}, !- Handle
  Surface 1157,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98160e8-3044-4191-a955-ded17e088875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340151, -16.5519555340147, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49b5b9ed-36e3-4f2b-ac55-8385dfbbf37b}, !- Handle
  Surface 1158,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98160e8-3044-4191-a955-ded17e088875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 1 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c471fc27-0679-4f7d-8b8e-bb93bba50db6}, !- Handle
  Surface 1159,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98160e8-3044-4191-a955-ded17e088875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 1 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680291, -33.1039110680294, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {970ce8b8-026c-41de-a441-7cf2db39b58a}, !- Handle
  Surface 1160,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98160e8-3044-4191-a955-ded17e088875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 1 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350371, -41.3798888350368, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88f108d0-7ec7-43bf-9c24-7323cb692f41}, !- Handle
  Surface 1161,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98160e8-3044-4191-a955-ded17e088875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 1 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 2 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 3 {m}
  34.7260140240711, -48.0337636460022, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e8d8196-2783-42a1-adb7-eea0326f3fd6}, !- Handle
  Surface 1162,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98160e8-3044-4191-a955-ded17e088875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 1 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 2 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 3 {m}
  28.0721392131061, -54.6876384569676, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b20027d6-1e2b-4292-8087-2aa4d9e5d0e6}, !- Handle
  Surface 1163,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98160e8-3044-4191-a955-ded17e088875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 1 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 2 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 3 {m}
  22.8996531087261, -49.515152352588, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a033776-73b1-4b31-9c72-87a01319b6df}, !- Handle
  Surface 1164,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98160e8-3044-4191-a955-ded17e088875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 1 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 2 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 3 {m}
  17.7271670043471, -44.3426662482084, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c54d1a0-0419-449c-9459-3aa44aec274a}, !- Handle
  Surface 1165,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98160e8-3044-4191-a955-ded17e088875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 1 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 2 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 3 {m}
  8.85415541175752, -53.2156778407976, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ca46d8a-a3ee-423c-a805-62393d6da94e}, !- Handle
  Surface 1166,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98160e8-3044-4191-a955-ded17e088875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 1 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 2 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 3 {m}
  -0.0188561808316763, -62.0886894333868, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c6cc18e-2c8b-4691-9903-c700b78fea4a}, !- Handle
  Surface 1167,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98160e8-3044-4191-a955-ded17e088875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 1 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 2 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 3 {m}
  -8.89186777342078, -70.961701025976, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1345f017-6c98-4c6f-9577-1e709cc68f3c}, !- Handle
  Surface 1168,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98160e8-3044-4191-a955-ded17e088875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 1 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 2 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 3 {m}
  -19.23683998218, -60.6167288172168, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fc1d2bd-4000-4ac6-ae08-57f796495589}, !- Handle
  Surface 1169,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98160e8-3044-4191-a955-ded17e088875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 1 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 2 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 3 {m}
  -29.5818121909392, -50.2717566084576, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b23c450-30a0-4ec4-9be2-c2e7141e9235}, !- Handle
  Surface 1170,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98160e8-3044-4191-a955-ded17e088875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 1 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 2 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 3 {m}
  -20.70880059835, -41.3987450158684, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b3266c8-b15a-4511-9185-2346d56a4983}, !- Handle
  Surface 1171,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98160e8-3044-4191-a955-ded17e088875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 1 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 2 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 3 {m}
  -11.8357890057608, -32.5257334232792, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {984f2cf1-8dd9-4fdc-aff5-c0353ba261fa}, !- Handle
  Surface 1172,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98160e8-3044-4191-a955-ded17e088875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 1 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 2 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {386b5a06-6b9e-4597-8e16-75d0b8d70c4c}, !- Handle
  Surface 1173,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98160e8-3044-4191-a955-ded17e088875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 3 {m}
  -8.13526351755128, -18.4802357263104, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6689590a-11a6-4145-acf6-bf2bc1e7fb67}, !- Handle
  Surface 1174,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98160e8-3044-4191-a955-ded17e088875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 2 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 3 {m}
  -13.3077496219309, -13.3077496219308, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad237e5e-f423-4630-abff-4857468e6ddf}, !- Handle
  Surface 1175,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98160e8-3044-4191-a955-ded17e088875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 1, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096539, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb8e7c74-2500-4b10-a5ff-fb2416542b71}, !- Handle
  Surface 1176,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c98160e8-3044-4191-a955-ded17e088875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 4 {m}
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 5 {m}
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 6 {m}
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 7 {m}
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 8 {m}
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 9 {m}
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 11 {m}
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 12 {m}
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 13 {m}
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 14 {m}
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 15 {m}
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 16 {m}
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 17 {m}
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 18 {m}
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 19 {m}
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 20 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 21 {m}

OS:BuildingStory,
  {987efd50-32f4-4545-89bd-0d31c0eeacdc}, !- Handle
  Story 31,                               !- Name
  8.1,                                    !- Nominal Z Coordinate {m}
  1,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {8ca1ae9e-f1b5-41b2-8a18-bb8cc9862c5a}, !- Handle
  2 Core Space 6,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  84.1598490968229,                       !- X Origin {m}
  32.3006377646015,                       !- Y Origin {m}
  8.1,                                    !- Z Origin {m}
  {987efd50-32f4-4545-89bd-0d31c0eeacdc}, !- Building Story Name
  {b3f4ebe1-80d8-4f40-a7a2-a78a05cbf535}; !- Thermal Zone Name

OS:Surface,
  {447287fc-aba3-4dc8-989f-f6eb0c920187}, !- Handle
  Surface 1177,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8ca1ae9e-f1b5-41b2-8a18-bb8cc9862c5a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 4 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 6 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 7 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 8 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 9 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 11 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 12 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 13 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 14 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 15 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 16 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 17 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 18 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 19 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 20 {m}
  -6.65387481096538, -6.65387481096539, 0; !- X,Y,Z Vertex 21 {m}

OS:Surface,
  {0b7e3223-a4d8-4c5b-bb23-8481556904b2}, !- Handle
  Surface 1178,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca1ae9e-f1b5-41b2-8a18-bb8cc9862c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1c0d7bd-6a9f-45b3-9bc0-ff93f7056b50}, !- Handle
  Surface 1179,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca1ae9e-f1b5-41b2-8a18-bb8cc9862c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 1 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700739, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d1a1197-a99e-435e-9d4f-9d2e66dc10d1}, !- Handle
  Surface 1180,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca1ae9e-f1b5-41b2-8a18-bb8cc9862c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340151, -16.5519555340147, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcdd9c3a-c755-49ea-9335-daef59cbacf0}, !- Handle
  Surface 1181,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca1ae9e-f1b5-41b2-8a18-bb8cc9862c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 1 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe63cba-4a13-4646-8308-1a822aa9948c}, !- Handle
  Surface 1182,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca1ae9e-f1b5-41b2-8a18-bb8cc9862c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 1 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680291, -33.1039110680294, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5629a8e2-3987-46ba-9793-23ad7924f754}, !- Handle
  Surface 1183,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca1ae9e-f1b5-41b2-8a18-bb8cc9862c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 1 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350371, -41.3798888350368, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {366b3aa0-eb86-4332-a996-b3e30b9d5ce0}, !- Handle
  Surface 1184,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca1ae9e-f1b5-41b2-8a18-bb8cc9862c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 1 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 2 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 3 {m}
  34.7260140240711, -48.0337636460022, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2a48271-f095-455e-93b6-b2a7cefebfb3}, !- Handle
  Surface 1185,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca1ae9e-f1b5-41b2-8a18-bb8cc9862c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 1 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 2 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 3 {m}
  28.0721392131061, -54.6876384569676, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f61e17c-6780-4110-997a-3225a43c463b}, !- Handle
  Surface 1186,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca1ae9e-f1b5-41b2-8a18-bb8cc9862c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 1 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 2 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 3 {m}
  22.8996531087261, -49.515152352588, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5881eb81-8eb9-4dd6-adc0-28d2f1494e6f}, !- Handle
  Surface 1187,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca1ae9e-f1b5-41b2-8a18-bb8cc9862c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 1 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 2 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 3 {m}
  17.7271670043471, -44.3426662482084, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cbbdf42-624a-45df-8b3d-3c0bd61af78a}, !- Handle
  Surface 1188,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca1ae9e-f1b5-41b2-8a18-bb8cc9862c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 1 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 2 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 3 {m}
  8.85415541175752, -53.2156778407976, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {718841de-ff89-4ccc-ad19-5913a4293345}, !- Handle
  Surface 1189,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca1ae9e-f1b5-41b2-8a18-bb8cc9862c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 1 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 2 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 3 {m}
  -0.0188561808316763, -62.0886894333868, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2e6cf84-4d83-4870-8dff-0cee44407b96}, !- Handle
  Surface 1190,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca1ae9e-f1b5-41b2-8a18-bb8cc9862c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 1 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 2 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 3 {m}
  -8.89186777342078, -70.961701025976, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c90417e-5641-4813-bdd8-5ae4ff374bf8}, !- Handle
  Surface 1191,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca1ae9e-f1b5-41b2-8a18-bb8cc9862c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 1 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 2 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 3 {m}
  -19.23683998218, -60.6167288172168, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d9909b7-defd-4bb9-ac8b-51dd5de41578}, !- Handle
  Surface 1192,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca1ae9e-f1b5-41b2-8a18-bb8cc9862c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 1 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 2 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 3 {m}
  -29.5818121909392, -50.2717566084576, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da520ba7-60a8-4efb-b17a-1ff9a08e5452}, !- Handle
  Surface 1193,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca1ae9e-f1b5-41b2-8a18-bb8cc9862c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 1 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 2 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 3 {m}
  -20.70880059835, -41.3987450158684, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b85d4ef3-825f-40a2-aa11-7bc1064fe1c8}, !- Handle
  Surface 1194,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca1ae9e-f1b5-41b2-8a18-bb8cc9862c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 1 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 2 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 3 {m}
  -11.8357890057608, -32.5257334232792, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a334526b-18ec-43ff-9357-13f94136cd26}, !- Handle
  Surface 1195,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca1ae9e-f1b5-41b2-8a18-bb8cc9862c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 1 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 2 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6704233-267e-4cd0-a98f-f002f2346ebf}, !- Handle
  Surface 1196,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca1ae9e-f1b5-41b2-8a18-bb8cc9862c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 3 {m}
  -8.13526351755128, -18.4802357263104, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe24bb85-fbd0-4b36-a1f7-741f955889bd}, !- Handle
  Surface 1197,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca1ae9e-f1b5-41b2-8a18-bb8cc9862c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 2 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 3 {m}
  -13.3077496219309, -13.3077496219308, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01298436-ffae-4b99-b551-02b783bda7e5}, !- Handle
  Surface 1198,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca1ae9e-f1b5-41b2-8a18-bb8cc9862c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 1, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096539, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5a2dca9-953b-4142-91cc-f35e2cebdc22}, !- Handle
  Surface 1199,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8ca1ae9e-f1b5-41b2-8a18-bb8cc9862c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 4 {m}
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 5 {m}
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 6 {m}
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 7 {m}
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 8 {m}
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 9 {m}
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 11 {m}
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 12 {m}
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 13 {m}
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 14 {m}
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 15 {m}
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 16 {m}
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 17 {m}
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 18 {m}
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 19 {m}
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 20 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 21 {m}

OS:BuildingStory,
  {3b497a9e-0601-4547-8c32-548bfbc3fc7e}, !- Handle
  Story 32,                               !- Name
  9.6,                                    !- Nominal Z Coordinate {m}
  1,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e03593b5-9a82-45be-bc1c-41844cd1e2c9}, !- Handle
  2 Core Space 7,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  84.1598490968229,                       !- X Origin {m}
  32.3006377646015,                       !- Y Origin {m}
  9.6,                                    !- Z Origin {m}
  {3b497a9e-0601-4547-8c32-548bfbc3fc7e}, !- Building Story Name
  {f1a72ddd-8d02-4089-8dc3-846c64c34218}; !- Thermal Zone Name

OS:Surface,
  {da17ac49-4356-4ba7-86eb-cb63d5c4b2b9}, !- Handle
  Surface 1200,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e03593b5-9a82-45be-bc1c-41844cd1e2c9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 4 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 6 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 7 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 8 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 9 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 11 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 12 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 13 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 14 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 15 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 16 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 17 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 18 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 19 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 20 {m}
  -6.65387481096538, -6.65387481096539, 0; !- X,Y,Z Vertex 21 {m}

OS:Surface,
  {fcc7f6b6-7181-4780-a1f3-81f13653ae8d}, !- Handle
  Surface 1201,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e03593b5-9a82-45be-bc1c-41844cd1e2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85b323ed-8464-4d88-a992-098ff7284894}, !- Handle
  Surface 1202,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e03593b5-9a82-45be-bc1c-41844cd1e2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 1 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700739, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dc20e74-9c84-4011-88e0-da73000b182b}, !- Handle
  Surface 1203,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e03593b5-9a82-45be-bc1c-41844cd1e2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340151, -16.5519555340147, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cb0ef27-e241-453d-8910-a1581a4f4d5d}, !- Handle
  Surface 1204,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e03593b5-9a82-45be-bc1c-41844cd1e2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 1 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5aa1aa1-699d-47b5-bb7d-7b0219ac403a}, !- Handle
  Surface 1205,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e03593b5-9a82-45be-bc1c-41844cd1e2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 1 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680291, -33.1039110680294, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b1340b0-e10c-4298-b5ce-1c4af23371c6}, !- Handle
  Surface 1206,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e03593b5-9a82-45be-bc1c-41844cd1e2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 1 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350371, -41.3798888350368, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25b73c6c-01d4-43ed-920e-ca8ef73ffa9f}, !- Handle
  Surface 1207,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e03593b5-9a82-45be-bc1c-41844cd1e2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 1 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 2 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 3 {m}
  34.7260140240711, -48.0337636460022, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {206efd75-168e-4613-984c-2f2ea4781d7b}, !- Handle
  Surface 1208,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e03593b5-9a82-45be-bc1c-41844cd1e2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 1 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 2 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 3 {m}
  28.0721392131061, -54.6876384569676, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3da14e94-f0e2-4d20-ad34-7b7459be6a6c}, !- Handle
  Surface 1209,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e03593b5-9a82-45be-bc1c-41844cd1e2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 1 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 2 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 3 {m}
  22.8996531087261, -49.515152352588, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {265e0311-7ce9-42a3-993d-dc1a30bd18c9}, !- Handle
  Surface 1210,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e03593b5-9a82-45be-bc1c-41844cd1e2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 1 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 2 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 3 {m}
  17.7271670043471, -44.3426662482084, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be34b381-f983-4c92-8787-8f8ab07ccf6a}, !- Handle
  Surface 1211,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e03593b5-9a82-45be-bc1c-41844cd1e2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 1 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 2 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 3 {m}
  8.85415541175752, -53.2156778407976, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6bfc435-14e8-47eb-80c7-04192eefaf75}, !- Handle
  Surface 1212,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e03593b5-9a82-45be-bc1c-41844cd1e2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 1 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 2 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 3 {m}
  -0.0188561808316763, -62.0886894333868, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd59ca12-1dda-41a2-85f9-4638a9c1aa97}, !- Handle
  Surface 1213,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e03593b5-9a82-45be-bc1c-41844cd1e2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 1 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 2 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 3 {m}
  -8.89186777342078, -70.961701025976, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ce56466-b75c-443a-8eb2-8fe2b7007258}, !- Handle
  Surface 1214,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e03593b5-9a82-45be-bc1c-41844cd1e2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 1 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 2 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 3 {m}
  -19.23683998218, -60.6167288172168, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {356c1197-0da9-4a75-b4aa-6ded1d19d36e}, !- Handle
  Surface 1215,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e03593b5-9a82-45be-bc1c-41844cd1e2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 1 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 2 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 3 {m}
  -29.5818121909392, -50.2717566084576, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b475245-9cf9-4a86-9821-4242517655c8}, !- Handle
  Surface 1216,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e03593b5-9a82-45be-bc1c-41844cd1e2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 1 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 2 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 3 {m}
  -20.70880059835, -41.3987450158684, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16440164-6d70-4776-bd96-4038e0cab398}, !- Handle
  Surface 1217,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e03593b5-9a82-45be-bc1c-41844cd1e2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 1 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 2 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 3 {m}
  -11.8357890057608, -32.5257334232792, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4ac7c91-65e5-4bb1-854d-9906e93b08bd}, !- Handle
  Surface 1218,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e03593b5-9a82-45be-bc1c-41844cd1e2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 1 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 2 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b78c37dc-ed5b-41dc-94a9-1816e5cd0cf5}, !- Handle
  Surface 1219,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e03593b5-9a82-45be-bc1c-41844cd1e2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 3 {m}
  -8.13526351755128, -18.4802357263104, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd1c7f68-9e64-46eb-b9f1-f7d277841876}, !- Handle
  Surface 1220,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e03593b5-9a82-45be-bc1c-41844cd1e2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 2 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 3 {m}
  -13.3077496219309, -13.3077496219308, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a39475c5-b773-4a59-8951-c22d5da28797}, !- Handle
  Surface 1221,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e03593b5-9a82-45be-bc1c-41844cd1e2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 1, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096539, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deb49aba-e6c6-42ca-b812-b1cf8702da30}, !- Handle
  Surface 1222,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e03593b5-9a82-45be-bc1c-41844cd1e2c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73ba450d-52e4-4905-941a-22a85dbee6b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 4 {m}
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 5 {m}
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 6 {m}
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 7 {m}
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 8 {m}
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 9 {m}
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 11 {m}
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 12 {m}
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 13 {m}
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 14 {m}
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 15 {m}
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 16 {m}
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 17 {m}
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 18 {m}
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 19 {m}
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 20 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 21 {m}

OS:BuildingStory,
  {ee6a3e95-3a1e-4321-a93a-2d675f9db3dd}, !- Handle
  Story 33,                               !- Name
  10.6,                                   !- Nominal Z Coordinate {m}
  1,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {7c0b67aa-5a41-41a9-be0a-8463b4283745}, !- Handle
  2 Core Space 8,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  84.1598490968229,                       !- X Origin {m}
  32.3006377646015,                       !- Y Origin {m}
  10.6,                                   !- Z Origin {m}
  {ee6a3e95-3a1e-4321-a93a-2d675f9db3dd}, !- Building Story Name
  {ea03ed4e-2b16-419a-8125-0bbf2e7b9a2b}; !- Thermal Zone Name

OS:Surface,
  {73ba450d-52e4-4905-941a-22a85dbee6b3}, !- Handle
  Surface 1223,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c0b67aa-5a41-41a9-be0a-8463b4283745}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {deb49aba-e6c6-42ca-b812-b1cf8702da30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 4 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 6 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 7 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 8 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 9 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 11 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 12 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 13 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 14 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 15 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 16 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 17 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 18 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 19 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 20 {m}
  -6.65387481096538, -6.65387481096539, 0; !- X,Y,Z Vertex 21 {m}

OS:Surface,
  {697f8bc7-a5f7-4d1a-9891-3c2c3d774d8d}, !- Handle
  Surface 1224,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0b67aa-5a41-41a9-be0a-8463b4283745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05560e8c-654e-4c60-b182-b30d4fc7116b}, !- Handle
  Surface 1225,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0b67aa-5a41-41a9-be0a-8463b4283745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 1 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700739, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53c07299-4181-4aff-8cda-4fc92ba66f59}, !- Handle
  Surface 1226,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0b67aa-5a41-41a9-be0a-8463b4283745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340151, -16.5519555340147, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f5c7985-9c11-4512-a6e5-8a19a870d80a}, !- Handle
  Surface 1227,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0b67aa-5a41-41a9-be0a-8463b4283745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 1 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1360e14-26a1-4f31-a289-2f29cf1beb9c}, !- Handle
  Surface 1228,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0b67aa-5a41-41a9-be0a-8463b4283745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 1 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680291, -33.1039110680294, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28ac86ac-dee2-48f3-918a-bd7ecdcb00ea}, !- Handle
  Surface 1229,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0b67aa-5a41-41a9-be0a-8463b4283745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 1 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350371, -41.3798888350368, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ba7919b-2bdb-4607-ae8a-706470bcb54e}, !- Handle
  Surface 1230,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0b67aa-5a41-41a9-be0a-8463b4283745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 1 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 2 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 3 {m}
  34.7260140240711, -48.0337636460022, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c893183-fdc2-4c8b-98d9-b3e62918714c}, !- Handle
  Surface 1231,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0b67aa-5a41-41a9-be0a-8463b4283745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 1 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 2 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 3 {m}
  28.0721392131061, -54.6876384569676, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53ca862a-766b-4508-9b55-ff7cd660018c}, !- Handle
  Surface 1232,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0b67aa-5a41-41a9-be0a-8463b4283745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 1 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 2 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 3 {m}
  22.8996531087261, -49.515152352588, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {490fe9e2-2d4c-4d2f-a871-120e560d5b8a}, !- Handle
  Surface 1233,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0b67aa-5a41-41a9-be0a-8463b4283745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 1 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 2 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 3 {m}
  17.7271670043471, -44.3426662482084, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab295581-ca21-4b0e-9ddc-31961fbf4f2b}, !- Handle
  Surface 1234,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0b67aa-5a41-41a9-be0a-8463b4283745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 1 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 2 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 3 {m}
  8.85415541175752, -53.2156778407976, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d69f2687-ba5b-4db4-a3da-ce469ac1882b}, !- Handle
  Surface 1235,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0b67aa-5a41-41a9-be0a-8463b4283745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 1 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 2 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 3 {m}
  -0.0188561808316763, -62.0886894333868, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b7a57f7-5da5-422b-a090-c7cfa6952d7d}, !- Handle
  Surface 1236,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0b67aa-5a41-41a9-be0a-8463b4283745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 1 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 2 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 3 {m}
  -8.89186777342078, -70.961701025976, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {748fb3c0-f651-4523-8fc8-3a44046db18a}, !- Handle
  Surface 1237,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0b67aa-5a41-41a9-be0a-8463b4283745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 1 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 2 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 3 {m}
  -19.23683998218, -60.6167288172168, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f07cc29-270e-4794-9f6f-4e9ffe41b6fe}, !- Handle
  Surface 1238,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0b67aa-5a41-41a9-be0a-8463b4283745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 1 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 2 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 3 {m}
  -29.5818121909392, -50.2717566084576, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e116031-768d-41c6-aa7c-c68d915322d2}, !- Handle
  Surface 1239,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0b67aa-5a41-41a9-be0a-8463b4283745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 1 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 2 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 3 {m}
  -20.70880059835, -41.3987450158684, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16c9bc43-e2bd-401a-8e08-2126f87f4ba1}, !- Handle
  Surface 1240,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0b67aa-5a41-41a9-be0a-8463b4283745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 1 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 2 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 3 {m}
  -11.8357890057608, -32.5257334232792, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3197dd06-4f23-4362-850d-8654bc9e5e59}, !- Handle
  Surface 1241,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0b67aa-5a41-41a9-be0a-8463b4283745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 1 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 2 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {710c2d46-249d-4e72-a75e-ab4d2377a92a}, !- Handle
  Surface 1242,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0b67aa-5a41-41a9-be0a-8463b4283745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 3 {m}
  -8.13526351755128, -18.4802357263104, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1377003e-6db4-4351-a7ba-29b93c457010}, !- Handle
  Surface 1243,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0b67aa-5a41-41a9-be0a-8463b4283745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 2 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 3 {m}
  -13.3077496219309, -13.3077496219308, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b86873b-7775-451b-8f17-c6e3c2ac9c21}, !- Handle
  Surface 1244,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c0b67aa-5a41-41a9-be0a-8463b4283745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 1, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096539, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b579b692-9095-40b2-bda8-e0ee9355d803}, !- Handle
  Surface 1245,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c0b67aa-5a41-41a9-be0a-8463b4283745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 4 {m}
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 5 {m}
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 6 {m}
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 7 {m}
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 8 {m}
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 9 {m}
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 11 {m}
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 12 {m}
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 13 {m}
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 14 {m}
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 15 {m}
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 16 {m}
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 17 {m}
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 18 {m}
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 19 {m}
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 20 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 21 {m}

OS:ThermalZone,
  {6f03d279-1c64-40c6-bf33-c79016c6778e}, !- Handle
  Thermal Zone 84,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a46e4c32-dd82-43ec-aff7-890274e66bc5}, !- Zone Air Inlet Port List
  {37450cfb-bbde-4a2a-867c-9d93a0d57917}, !- Zone Air Exhaust Port List
  {bac5bc31-9e5a-4e2d-a816-fe2d02efacc5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1013cfb-b55b-4450-a0b9-d93c168a15b9}, !- Handle
  Node 84,                                !- Name
  {bac5bc31-9e5a-4e2d-a816-fe2d02efacc5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bac5bc31-9e5a-4e2d-a816-fe2d02efacc5}, !- Handle
  {0f72d922-10bd-4bd9-9752-45b6a6963180}, !- Name
  {6f03d279-1c64-40c6-bf33-c79016c6778e}, !- Source Object
  11,                                     !- Outlet Port
  {c1013cfb-b55b-4450-a0b9-d93c168a15b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a46e4c32-dd82-43ec-aff7-890274e66bc5}, !- Handle
  Port List 167,                          !- Name
  {6f03d279-1c64-40c6-bf33-c79016c6778e}; !- HVAC Component

OS:PortList,
  {37450cfb-bbde-4a2a-867c-9d93a0d57917}, !- Handle
  Port List 168,                          !- Name
  {6f03d279-1c64-40c6-bf33-c79016c6778e}; !- HVAC Component

OS:Sizing:Zone,
  {506b693e-0b00-4824-b12e-1cf23c826403}, !- Handle
  {6f03d279-1c64-40c6-bf33-c79016c6778e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7cbe88fb-b1f7-4b80-813f-ed8f757dd851}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {6f03d279-1c64-40c6-bf33-c79016c6778e}; !- Thermal Zone

OS:ThermalZone,
  {bc001cdb-ed3d-47ce-b383-c9898bfecab1}, !- Handle
  Thermal Zone 85,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {490d4ef7-2b9d-490a-8b97-a59ce65eff95}, !- Zone Air Inlet Port List
  {dd210f9a-6062-436a-a158-48d2a48f6d13}, !- Zone Air Exhaust Port List
  {b2e19527-44a7-43da-ac56-db1bf5028a0c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e156f2b-816b-44bf-9e75-dcd960e5753f}, !- Handle
  Node 85,                                !- Name
  {b2e19527-44a7-43da-ac56-db1bf5028a0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2e19527-44a7-43da-ac56-db1bf5028a0c}, !- Handle
  {7ef222e8-5802-4195-9ce6-6687d5e24e4c}, !- Name
  {bc001cdb-ed3d-47ce-b383-c9898bfecab1}, !- Source Object
  11,                                     !- Outlet Port
  {0e156f2b-816b-44bf-9e75-dcd960e5753f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {490d4ef7-2b9d-490a-8b97-a59ce65eff95}, !- Handle
  Port List 169,                          !- Name
  {bc001cdb-ed3d-47ce-b383-c9898bfecab1}; !- HVAC Component

OS:PortList,
  {dd210f9a-6062-436a-a158-48d2a48f6d13}, !- Handle
  Port List 170,                          !- Name
  {bc001cdb-ed3d-47ce-b383-c9898bfecab1}; !- HVAC Component

OS:Sizing:Zone,
  {7168790e-3f06-45f5-933a-3a2762796f06}, !- Handle
  {bc001cdb-ed3d-47ce-b383-c9898bfecab1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8681e596-f3ef-49a0-b80c-813bed59cb24}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {bc001cdb-ed3d-47ce-b383-c9898bfecab1}; !- Thermal Zone

OS:ThermalZone,
  {ea03ed4e-2b16-419a-8125-0bbf2e7b9a2b}, !- Handle
  Thermal Zone 86,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78f11d2b-0ea2-4c3e-8d31-d25abafa7ef9}, !- Zone Air Inlet Port List
  {e7617cbb-8e2c-41af-b8a0-18bd9e480330}, !- Zone Air Exhaust Port List
  {906083e9-067f-4a24-8b10-c56845424c21}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0cb435a1-aa3b-4d12-8de4-31ee0a082709}, !- Handle
  Node 86,                                !- Name
  {906083e9-067f-4a24-8b10-c56845424c21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {906083e9-067f-4a24-8b10-c56845424c21}, !- Handle
  {45a2b8f7-8119-44f2-a271-1355c0184fd0}, !- Name
  {ea03ed4e-2b16-419a-8125-0bbf2e7b9a2b}, !- Source Object
  11,                                     !- Outlet Port
  {0cb435a1-aa3b-4d12-8de4-31ee0a082709}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78f11d2b-0ea2-4c3e-8d31-d25abafa7ef9}, !- Handle
  Port List 171,                          !- Name
  {ea03ed4e-2b16-419a-8125-0bbf2e7b9a2b}; !- HVAC Component

OS:PortList,
  {e7617cbb-8e2c-41af-b8a0-18bd9e480330}, !- Handle
  Port List 172,                          !- Name
  {ea03ed4e-2b16-419a-8125-0bbf2e7b9a2b}; !- HVAC Component

OS:Sizing:Zone,
  {e7b35079-acda-491c-b718-bd6e7f6f8d39}, !- Handle
  {ea03ed4e-2b16-419a-8125-0bbf2e7b9a2b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fa0cd15b-09aa-4f9e-a4d3-9d3705b48d1d}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {ea03ed4e-2b16-419a-8125-0bbf2e7b9a2b}; !- Thermal Zone

OS:ThermalZone,
  {25a84ea9-f79e-4ac7-ac35-ed60c4cb4c0b}, !- Handle
  Thermal Zone 87,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93c2733d-61b3-44e4-bd4a-df22b1e7d521}, !- Zone Air Inlet Port List
  {1d5ddcd0-dc4c-4355-938d-1ab8a6a66d01}, !- Zone Air Exhaust Port List
  {c70ee338-4902-4a7f-a768-c32a3be0e256}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f1bc428-58b0-4ce8-a42f-a0166deaf4b7}, !- Handle
  Node 87,                                !- Name
  {c70ee338-4902-4a7f-a768-c32a3be0e256}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c70ee338-4902-4a7f-a768-c32a3be0e256}, !- Handle
  {50869469-a206-48fb-ada6-72b9b620a459}, !- Name
  {25a84ea9-f79e-4ac7-ac35-ed60c4cb4c0b}, !- Source Object
  11,                                     !- Outlet Port
  {6f1bc428-58b0-4ce8-a42f-a0166deaf4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93c2733d-61b3-44e4-bd4a-df22b1e7d521}, !- Handle
  Port List 173,                          !- Name
  {25a84ea9-f79e-4ac7-ac35-ed60c4cb4c0b}; !- HVAC Component

OS:PortList,
  {1d5ddcd0-dc4c-4355-938d-1ab8a6a66d01}, !- Handle
  Port List 174,                          !- Name
  {25a84ea9-f79e-4ac7-ac35-ed60c4cb4c0b}; !- HVAC Component

OS:Sizing:Zone,
  {5be444f9-8942-4635-9db4-d477711a4e98}, !- Handle
  {25a84ea9-f79e-4ac7-ac35-ed60c4cb4c0b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {789424f7-45e8-4dd3-b0e0-3f236cbdc4d1}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {25a84ea9-f79e-4ac7-ac35-ed60c4cb4c0b}; !- Thermal Zone

OS:ThermalZone,
  {b3f4ebe1-80d8-4f40-a7a2-a78a05cbf535}, !- Handle
  Thermal Zone 88,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20b61070-50a8-41cb-ba8c-3a476ac2b31c}, !- Zone Air Inlet Port List
  {315267ec-1b09-4ab9-a734-1f25b36b8697}, !- Zone Air Exhaust Port List
  {8fff0530-c5e9-45ee-8c29-6246c08b900d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f2c337a-bba9-469f-8024-954a4a00d553}, !- Handle
  Node 88,                                !- Name
  {8fff0530-c5e9-45ee-8c29-6246c08b900d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8fff0530-c5e9-45ee-8c29-6246c08b900d}, !- Handle
  {7afda5df-6f7f-4cb5-850e-77a7759e1c37}, !- Name
  {b3f4ebe1-80d8-4f40-a7a2-a78a05cbf535}, !- Source Object
  11,                                     !- Outlet Port
  {7f2c337a-bba9-469f-8024-954a4a00d553}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20b61070-50a8-41cb-ba8c-3a476ac2b31c}, !- Handle
  Port List 175,                          !- Name
  {b3f4ebe1-80d8-4f40-a7a2-a78a05cbf535}; !- HVAC Component

OS:PortList,
  {315267ec-1b09-4ab9-a734-1f25b36b8697}, !- Handle
  Port List 176,                          !- Name
  {b3f4ebe1-80d8-4f40-a7a2-a78a05cbf535}; !- HVAC Component

OS:Sizing:Zone,
  {893959f5-6f5d-4843-98a5-84b332cd8e99}, !- Handle
  {b3f4ebe1-80d8-4f40-a7a2-a78a05cbf535}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {113a2fcd-4ab6-4a57-af04-36b2aa64b013}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {b3f4ebe1-80d8-4f40-a7a2-a78a05cbf535}; !- Thermal Zone

OS:ThermalZone,
  {c5ddcc7b-e3c5-4eeb-8a5f-70716b7c02a8}, !- Handle
  Thermal Zone 89,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8da6ab87-8b1e-49ae-90e6-52d625826b02}, !- Zone Air Inlet Port List
  {ffa4dcf9-e789-45c9-a995-37f9c49e211f}, !- Zone Air Exhaust Port List
  {f105691a-3550-435f-a013-bd06a70b9d61}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b241bace-bafc-406a-9d38-7302d15586e7}, !- Handle
  Node 89,                                !- Name
  {f105691a-3550-435f-a013-bd06a70b9d61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f105691a-3550-435f-a013-bd06a70b9d61}, !- Handle
  {a5307521-c9ee-46a6-80fc-7dbd8334f8b5}, !- Name
  {c5ddcc7b-e3c5-4eeb-8a5f-70716b7c02a8}, !- Source Object
  11,                                     !- Outlet Port
  {b241bace-bafc-406a-9d38-7302d15586e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8da6ab87-8b1e-49ae-90e6-52d625826b02}, !- Handle
  Port List 177,                          !- Name
  {c5ddcc7b-e3c5-4eeb-8a5f-70716b7c02a8}; !- HVAC Component

OS:PortList,
  {ffa4dcf9-e789-45c9-a995-37f9c49e211f}, !- Handle
  Port List 178,                          !- Name
  {c5ddcc7b-e3c5-4eeb-8a5f-70716b7c02a8}; !- HVAC Component

OS:Sizing:Zone,
  {05660d24-dbbb-4591-a90f-37edd5a5a957}, !- Handle
  {c5ddcc7b-e3c5-4eeb-8a5f-70716b7c02a8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {eafcf8b6-c9f6-4ee5-a06b-d29554ab74ab}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {c5ddcc7b-e3c5-4eeb-8a5f-70716b7c02a8}; !- Thermal Zone

OS:ThermalZone,
  {3b3d7cf2-7007-4f14-a287-5ad227ff4c2e}, !- Handle
  Thermal Zone 90,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad0cd312-8b5a-48f2-a2a9-374a04454639}, !- Zone Air Inlet Port List
  {697402df-2e53-477f-8804-fb782e89b957}, !- Zone Air Exhaust Port List
  {4543f10e-0d03-4dd2-9c5f-ca065c5aea34}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d9b5344-3905-45fc-9247-79b2196c4bfa}, !- Handle
  Node 90,                                !- Name
  {4543f10e-0d03-4dd2-9c5f-ca065c5aea34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4543f10e-0d03-4dd2-9c5f-ca065c5aea34}, !- Handle
  {1146a7ec-dea6-4b3b-a39a-7a36a500cb5d}, !- Name
  {3b3d7cf2-7007-4f14-a287-5ad227ff4c2e}, !- Source Object
  11,                                     !- Outlet Port
  {6d9b5344-3905-45fc-9247-79b2196c4bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad0cd312-8b5a-48f2-a2a9-374a04454639}, !- Handle
  Port List 179,                          !- Name
  {3b3d7cf2-7007-4f14-a287-5ad227ff4c2e}; !- HVAC Component

OS:PortList,
  {697402df-2e53-477f-8804-fb782e89b957}, !- Handle
  Port List 180,                          !- Name
  {3b3d7cf2-7007-4f14-a287-5ad227ff4c2e}; !- HVAC Component

OS:Sizing:Zone,
  {bb9737b1-2e32-4b44-a18e-a39c4ce97612}, !- Handle
  {3b3d7cf2-7007-4f14-a287-5ad227ff4c2e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {700401e7-feec-4291-a0b6-38bd3e28cab4}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {3b3d7cf2-7007-4f14-a287-5ad227ff4c2e}; !- Thermal Zone

OS:ThermalZone,
  {14d13f2b-2290-42b3-9cb0-d4c584ed89d8}, !- Handle
  Thermal Zone 91,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {603aaeb1-0a1a-4e96-b8a0-7f4cefe68754}, !- Zone Air Inlet Port List
  {bd69399a-e8e1-43f2-abeb-4763e06184b1}, !- Zone Air Exhaust Port List
  {4796461e-ad76-4464-a7ae-b5cc13fabd1a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9c234ac-7969-4c15-b75e-17daeac4e9bb}, !- Handle
  Node 91,                                !- Name
  {4796461e-ad76-4464-a7ae-b5cc13fabd1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4796461e-ad76-4464-a7ae-b5cc13fabd1a}, !- Handle
  {5bbd7837-5e66-4ca4-b633-52ac612077d5}, !- Name
  {14d13f2b-2290-42b3-9cb0-d4c584ed89d8}, !- Source Object
  11,                                     !- Outlet Port
  {f9c234ac-7969-4c15-b75e-17daeac4e9bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {603aaeb1-0a1a-4e96-b8a0-7f4cefe68754}, !- Handle
  Port List 181,                          !- Name
  {14d13f2b-2290-42b3-9cb0-d4c584ed89d8}; !- HVAC Component

OS:PortList,
  {bd69399a-e8e1-43f2-abeb-4763e06184b1}, !- Handle
  Port List 182,                          !- Name
  {14d13f2b-2290-42b3-9cb0-d4c584ed89d8}; !- HVAC Component

OS:Sizing:Zone,
  {8c374ea8-56c3-4b28-b163-2df5163a8cd7}, !- Handle
  {14d13f2b-2290-42b3-9cb0-d4c584ed89d8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d97dbdd6-bb81-4031-84c0-360b1b0b832c}, !- Handle
  Zone HVAC Equipment List 91,            !- Name
  {14d13f2b-2290-42b3-9cb0-d4c584ed89d8}; !- Thermal Zone

OS:ThermalZone,
  {f1a72ddd-8d02-4089-8dc3-846c64c34218}, !- Handle
  Thermal Zone 92,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f605bb93-a6a1-4d44-a643-0640e7385353}, !- Zone Air Inlet Port List
  {a73c509c-5d0b-43e3-8895-ef31e420094c}, !- Zone Air Exhaust Port List
  {7954bb25-944d-472a-a6ab-32c0905ea43e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99f54de1-ee67-4a59-9db6-7042302596bf}, !- Handle
  Node 92,                                !- Name
  {7954bb25-944d-472a-a6ab-32c0905ea43e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7954bb25-944d-472a-a6ab-32c0905ea43e}, !- Handle
  {821507d8-607e-49b3-a895-7d0b58f3b681}, !- Name
  {f1a72ddd-8d02-4089-8dc3-846c64c34218}, !- Source Object
  11,                                     !- Outlet Port
  {99f54de1-ee67-4a59-9db6-7042302596bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f605bb93-a6a1-4d44-a643-0640e7385353}, !- Handle
  Port List 183,                          !- Name
  {f1a72ddd-8d02-4089-8dc3-846c64c34218}; !- HVAC Component

OS:PortList,
  {a73c509c-5d0b-43e3-8895-ef31e420094c}, !- Handle
  Port List 184,                          !- Name
  {f1a72ddd-8d02-4089-8dc3-846c64c34218}; !- HVAC Component

OS:Sizing:Zone,
  {b28afe2e-200c-4eba-897e-e69d6f1690ff}, !- Handle
  {f1a72ddd-8d02-4089-8dc3-846c64c34218}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c4fd33b4-e757-4c5c-8bb7-4aae149be478}, !- Handle
  Zone HVAC Equipment List 92,            !- Name
  {f1a72ddd-8d02-4089-8dc3-846c64c34218}; !- Thermal Zone

OS:Space,
  {3a7631eb-f1e2-4a90-9088-45fc3998d053}, !- Handle
  Roof 59,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  84.1598490968229,                       !- X Origin {m}
  32.3006377646015,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {22b734da-e995-4f09-aa76-f1a08f689a08}; !- Thermal Zone Name

OS:Surface,
  {385211ba-f137-4a7e-9e9c-5e91a7ce60c8}, !- Handle
  Surface 1246,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a7631eb-f1e2-4a90-9088-45fc3998d053}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604191, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096539, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df15fa48-3884-49b9-ae17-5b6d341a1f85}, !- Handle
  Surface 1247,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a7631eb-f1e2-4a90-9088-45fc3998d053}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700739, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4b8865a-316f-4ba8-93e5-da4b0b221624}, !- Handle
  Surface 1248,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a7631eb-f1e2-4a90-9088-45fc3998d053}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {688de302-cd04-46d1-bf99-44159f0f5052}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62210295604191, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604191, -14.9298525779728, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700739, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc9221bf-bdba-4db8-83be-53c75ce30fec}, !- Handle
  Surface 1249,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a7631eb-f1e2-4a90-9088-45fc3998d053}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e2fbdd6-dc57-4b9a-a16b-02a3d93d13bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604191, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  1.62210295604191, -14.9298525779728, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9766c85a-f4e7-44c1-85d8-c1c9fdb1b998}, !- Handle
  Surface 1250,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a7631eb-f1e2-4a90-9088-45fc3998d053}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096539, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {993330bb-574c-48b0-9bb5-f181edc1c1a0}, !- Handle
  Surface 1251,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a7631eb-f1e2-4a90-9088-45fc3998d053}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604191, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700739, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {938cda8e-d0e8-4e7e-831b-4ff9624a0f01}, !- Handle
  Roof 60,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  92.4358268638302,                       !- X Origin {m}
  24.0246599975941,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {37a31759-37e3-4d44-9c0c-68115e67568c}; !- Thermal Zone Name

OS:Surface,
  {29d0667e-d63e-421b-b490-48c32a3f04d3}, !- Handle
  Surface 1252,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {938cda8e-d0e8-4e7e-831b-4ff9624a0f01}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700777, -8.27597776700734, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604197, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096543, -6.65387481096544, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {934ba42b-35c9-44bd-9df2-bfff973c0c65}, !- Handle
  Surface 1253,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {938cda8e-d0e8-4e7e-831b-4ff9624a0f01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700777, -8.27597776700734, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700777, -8.27597776700734, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.90798504668055e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecc9c896-8d9f-4d7f-be2a-c1bf54f095fd}, !- Handle
  Surface 1254,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {938cda8e-d0e8-4e7e-831b-4ff9624a0f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9483c532-5a57-4981-8a44-f644ef75ce61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62210295604197, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604197, -14.9298525779728, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700777, -8.27597776700734, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700777, -8.27597776700734, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb6fd648-c110-4a98-968c-6ac4a1287b72}, !- Handle
  Surface 1255,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {938cda8e-d0e8-4e7e-831b-4ff9624a0f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e7654f9-ebe2-4606-a70b-5781078bd92c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096543, -6.65387481096544, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -6.65387481096543, -6.65387481096544, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604197, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  1.62210295604197, -14.9298525779728, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {688de302-cd04-46d1-bf99-44159f0f5052}, !- Handle
  Surface 1256,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {938cda8e-d0e8-4e7e-831b-4ff9624a0f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4b8865a-316f-4ba8-93e5-da4b0b221624}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.90798504668055e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096543, -6.65387481096544, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096543, -6.65387481096544, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ac34e01-9ef2-4fde-a8ca-5be47b4f4f47}, !- Handle
  Surface 1257,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {938cda8e-d0e8-4e7e-831b-4ff9624a0f01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096543, -6.65387481096544, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604197, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700777, -8.27597776700734, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.90798504668055e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {559f3a1c-442e-41a9-9780-466fd7109120}, !- Handle
  Roof 61,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  100.711804630838,                       !- X Origin {m}
  15.7486822305868,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {67183d75-6f9f-4159-b23e-645fff0a4bbc}; !- Thermal Zone Name

OS:Surface,
  {3c2b674c-a9de-4005-a98c-2fb034b0a810}, !- Handle
  Surface 1258,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {559f3a1c-442e-41a9-9780-466fd7109120}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 1.24344978758018e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700742, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604243, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096541, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6e6f055-fb09-4cea-8b92-cd0e7f77be31}, !- Handle
  Surface 1259,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {559f3a1c-442e-41a9-9780-466fd7109120}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700742, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700742, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 1.24344978758018e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 1.24344978758018e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0817af5c-c065-4fd4-8bfd-705f3ddcc1c3}, !- Handle
  Surface 1260,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {559f3a1c-442e-41a9-9780-466fd7109120}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7066c45f-20d0-469e-b941-d4851a937ea8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62210295604243, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604243, -14.9298525779728, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700742, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700742, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e51f7394-c7e1-4e5a-a673-e857995f5d8a}, !- Handle
  Surface 1261,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {559f3a1c-442e-41a9-9780-466fd7109120}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09cb275b-117a-4eec-a726-0b5dc3fe76ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096541, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -6.65387481096538, -6.65387481096541, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604243, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  1.62210295604243, -14.9298525779728, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9483c532-5a57-4981-8a44-f644ef75ce61}, !- Handle
  Surface 1262,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {559f3a1c-442e-41a9-9780-466fd7109120}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecc9c896-8d9f-4d7f-be2a-c1bf54f095fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 1.24344978758018e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 1.24344978758018e-14, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096538, -6.65387481096541, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096541, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f29e08e-7866-4530-8419-28b268bbead8}, !- Handle
  Surface 1263,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {559f3a1c-442e-41a9-9780-466fd7109120}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096541, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604243, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700742, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 1.24344978758018e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c580610d-148e-40f7-8b17-28e4296f0710}, !- Handle
  Roof 62,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  108.987782397845,                       !- X Origin {m}
  7.47270446357944,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7f61393a-ee4a-42df-8b3d-1409d05ef7ad}; !- Thermal Zone Name

OS:Surface,
  {a773f176-00a3-4b7e-bd34-70da92225ba2}, !- Handle
  Surface 1264,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c580610d-148e-40f7-8b17-28e4296f0710}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700706, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604206, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096494, -6.65387481096541, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68efc124-bb78-46b4-909b-09febc007b65}, !- Handle
  Surface 1265,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c580610d-148e-40f7-8b17-28e4296f0710}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700706, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700706, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6be46258-a105-428f-b458-ca3995718712}, !- Handle
  Surface 1266,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c580610d-148e-40f7-8b17-28e4296f0710}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0abd39cc-e6d1-43ee-be6b-d85effbcd492}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62210295604206, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604206, -14.9298525779728, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700706, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700706, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ba90e94-9278-427b-ade0-812f3a4b8978}, !- Handle
  Surface 1267,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c580610d-148e-40f7-8b17-28e4296f0710}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc01b957-7ceb-4aa2-9e9e-50deef66fd0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096494, -6.65387481096541, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -6.65387481096494, -6.65387481096541, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604206, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  1.62210295604206, -14.9298525779728, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7066c45f-20d0-469e-b941-d4851a937ea8}, !- Handle
  Surface 1268,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c580610d-148e-40f7-8b17-28e4296f0710}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0817af5c-c065-4fd4-8bfd-705f3ddcc1c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 3.5527136788005e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096494, -6.65387481096541, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096494, -6.65387481096541, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f15890bd-96e6-4650-86a6-a370894c0efd}, !- Handle
  Surface 1269,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c580610d-148e-40f7-8b17-28e4296f0710}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096494, -6.65387481096541, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604206, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700706, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {86081462-fe97-49aa-847e-2d6a3dad674c}, !- Handle
  Roof 63,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  117.263760164852,                       !- X Origin {m}
  -0.803273303427915,                     !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {874e2ac7-d94e-4400-8994-57435f8bb3ec}; !- Thermal Zone Name

OS:Surface,
  {f0150b15-d617-41be-81da-58bce5b4c977}, !- Handle
  Surface 1270,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {86081462-fe97-49aa-847e-2d6a3dad674c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-13, -3.33066907387547e-16, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700772, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604172, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096529, -6.65387481096541, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95cc677a-7f5a-4d51-9760-5068b825fbb8}, !- Handle
  Surface 1271,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86081462-fe97-49aa-847e-2d6a3dad674c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700772, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700772, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-13, -3.33066907387547e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-13, -3.33066907387547e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13bd5c2e-27d9-443f-9dba-a02a4078fde6}, !- Handle
  Surface 1272,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86081462-fe97-49aa-847e-2d6a3dad674c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62210295604172, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604172, -14.9298525779728, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700772, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700772, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c150e58e-df68-4211-868e-22eb7c641dd8}, !- Handle
  Surface 1273,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86081462-fe97-49aa-847e-2d6a3dad674c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c787e2bb-bbe8-4741-8afb-a7fcdfb0860d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096529, -6.65387481096541, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -6.65387481096529, -6.65387481096541, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604172, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  1.62210295604172, -14.9298525779728, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0abd39cc-e6d1-43ee-be6b-d85effbcd492}, !- Handle
  Surface 1274,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86081462-fe97-49aa-847e-2d6a3dad674c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6be46258-a105-428f-b458-ca3995718712}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-13, -3.33066907387547e-16, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-13, -3.33066907387547e-16, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096529, -6.65387481096541, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096529, -6.65387481096541, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {227dc100-17a4-4ddd-912f-0f320d83aecb}, !- Handle
  Surface 1275,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86081462-fe97-49aa-847e-2d6a3dad674c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096529, -6.65387481096541, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604172, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700772, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-13, -3.33066907387547e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8406f72f-48fa-4490-a07f-fbb73c7f179a}, !- Handle
  Roof 64,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  77.5059742858575,                       !- X Origin {m}
  25.6467629536361,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {54dab46e-8cf6-4d7c-a8d2-df9aecabcf82}; !- Thermal Zone Name

OS:Surface,
  {a2b20fdc-4ab5-4756-887c-81a960e785f4}, !- Handle
  Surface 1276,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8406f72f-48fa-4490-a07f-fbb73c7f179a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.27597776700738, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604194, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096546, -6.65387481096538, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e2fbdd6-dc57-4b9a-a16b-02a3d93d13bb}, !- Handle
  Surface 1277,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8406f72f-48fa-4490-a07f-fbb73c7f179a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc9221bf-bdba-4db8-83be-53c75ce30fec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700733, -8.27597776700738, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.27597776700738, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.1316282072803e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {207f646e-b03c-4599-ba14-a355f57cc2ff}, !- Handle
  Surface 1278,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8406f72f-48fa-4490-a07f-fbb73c7f179a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ecf5a0a-9229-41e0-8ee5-3a2a3495421c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62210295604194, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604194, -14.9298525779728, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700733, -8.27597776700738, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700733, -8.27597776700738, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d21780b-4545-499a-a0d9-39ac963e1d76}, !- Handle
  Surface 1279,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8406f72f-48fa-4490-a07f-fbb73c7f179a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096546, -6.65387481096538, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -6.65387481096546, -6.65387481096538, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604194, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  1.62210295604194, -14.9298525779728, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {638945cd-a6c1-4936-ac20-69067266db6d}, !- Handle
  Surface 1280,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8406f72f-48fa-4490-a07f-fbb73c7f179a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.1316282072803e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096546, -6.65387481096538, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096546, -6.65387481096538, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8a9dd08-43f8-4531-bef6-e0799a94a05d}, !- Handle
  Surface 1281,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8406f72f-48fa-4490-a07f-fbb73c7f179a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096546, -6.65387481096538, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604194, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700733, -8.27597776700738, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.1316282072803e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4538d793-6c54-4483-8389-fd5711b14413}, !- Handle
  Roof 65,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  85.7819520528648,                       !- X Origin {m}
  17.3707851866287,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9de52231-7a7d-458a-b030-d88854c1c084}; !- Thermal Zone Name

OS:Surface,
  {968e769a-072e-45aa-8b1f-e2c3a1b15d3d}, !- Handle
  Surface 1282,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4538d793-6c54-4483-8389-fd5711b14413}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604189, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096541, -6.65387481096543, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e7654f9-ebe2-4606-a70b-5781078bd92c}, !- Handle
  Surface 1283,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4538d793-6c54-4483-8389-fd5711b14413}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb6fd648-c110-4a98-968c-6ac4a1287b72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.48689957516035e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0984831-b31e-4f8c-9a15-0a132d7ccbb1}, !- Handle
  Surface 1284,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4538d793-6c54-4483-8389-fd5711b14413}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3bffe19-1f03-41c5-bb73-7e7d2a785f67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62210295604189, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604189, -14.9298525779728, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd578afb-2cd5-4902-9e20-10edb6fdd1be}, !- Handle
  Surface 1285,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4538d793-6c54-4483-8389-fd5711b14413}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096541, -6.65387481096543, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -6.65387481096541, -6.65387481096543, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604189, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  1.62210295604189, -14.9298525779728, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ecf5a0a-9229-41e0-8ee5-3a2a3495421c}, !- Handle
  Surface 1286,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4538d793-6c54-4483-8389-fd5711b14413}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {207f646e-b03c-4599-ba14-a355f57cc2ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.48689957516035e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096541, -6.65387481096543, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096541, -6.65387481096543, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2b784f1-966e-489b-8981-0e7835643603}, !- Handle
  Surface 1287,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4538d793-6c54-4483-8389-fd5711b14413}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096541, -6.65387481096543, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604189, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.48689957516035e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {656ebcf5-4ca1-4270-aef5-f8b73d8b7b51}, !- Handle
  Roof 66,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  94.0579298198722,                       !- X Origin {m}
  9.09480741962138,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f1089a40-30ee-4cce-b9b9-0b542954279b}; !- Thermal Zone Name

OS:Surface,
  {c7390ef4-bbc8-4065-a5d1-787417bac533}, !- Handle
  Surface 1288,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {656ebcf5-4ca1-4270-aef5-f8b73d8b7b51}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700784, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604194, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096546, -6.65387481096541, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09cb275b-117a-4eec-a726-0b5dc3fe76ca}, !- Handle
  Surface 1289,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {656ebcf5-4ca1-4270-aef5-f8b73d8b7b51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e51f7394-c7e1-4e5a-a673-e857995f5d8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700784, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700784, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 5.32907051820075e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faab23d9-a371-4489-83b2-75159f77a00a}, !- Handle
  Surface 1290,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {656ebcf5-4ca1-4270-aef5-f8b73d8b7b51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66669acb-cf4e-4ce8-b53b-6833b319ef42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62210295604194, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604194, -14.9298525779728, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700784, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700784, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b979420b-30b8-496b-9085-c09de074589d}, !- Handle
  Surface 1291,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {656ebcf5-4ca1-4270-aef5-f8b73d8b7b51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096546, -6.65387481096541, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -6.65387481096546, -6.65387481096541, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604194, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  1.62210295604194, -14.9298525779728, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3bffe19-1f03-41c5-bb73-7e7d2a785f67}, !- Handle
  Surface 1292,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {656ebcf5-4ca1-4270-aef5-f8b73d8b7b51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0984831-b31e-4f8c-9a15-0a132d7ccbb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 5.32907051820075e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096546, -6.65387481096541, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096546, -6.65387481096541, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4579cd1-af87-4f1f-98aa-861a4352b87f}, !- Handle
  Surface 1293,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {656ebcf5-4ca1-4270-aef5-f8b73d8b7b51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096546, -6.65387481096541, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604194, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700784, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 5.32907051820075e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {86f320d7-0e8e-4c9a-9974-1674912cde5c}, !- Handle
  Roof 67,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  102.33390758688,                        !- X Origin {m}
  0.818829652614024,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7d00964a-f3b4-4476-a050-7b25335c4521}; !- Thermal Zone Name

OS:Surface,
  {d2973d58-be3e-4048-8d61-561fe43cda4c}, !- Handle
  Surface 1294,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {86f320d7-0e8e-4c9a-9974-1674912cde5c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, -2.22044604925031e-16, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700748, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604149, -14.9298525779727, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096542, -6.6538748109654, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc01b957-7ceb-4aa2-9e9e-50deef66fd0b}, !- Handle
  Surface 1295,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86f320d7-0e8e-4c9a-9974-1674912cde5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ba90e94-9278-427b-ade0-812f3a4b8978}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700748, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700748, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, -2.22044604925031e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, -2.22044604925031e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34f252fb-8768-48ab-a268-2bf2076d07ca}, !- Handle
  Surface 1296,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86f320d7-0e8e-4c9a-9974-1674912cde5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78394c72-cc1a-4c54-971e-6a8bfcf74f2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62210295604149, -14.9298525779727, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604149, -14.9298525779727, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700748, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700748, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba7e6048-7081-46db-8940-bf88f685ae8f}, !- Handle
  Surface 1297,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86f320d7-0e8e-4c9a-9974-1674912cde5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096542, -6.6538748109654, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -6.65387481096542, -6.6538748109654, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604149, -14.9298525779727, 0, !- X,Y,Z Vertex 3 {m}
  1.62210295604149, -14.9298525779727, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66669acb-cf4e-4ce8-b53b-6833b319ef42}, !- Handle
  Surface 1298,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86f320d7-0e8e-4c9a-9974-1674912cde5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {faab23d9-a371-4489-83b2-75159f77a00a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, -2.22044604925031e-16, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, -2.22044604925031e-16, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096542, -6.6538748109654, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096542, -6.6538748109654, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06b8a644-5a20-4470-a410-48057a8b0b47}, !- Handle
  Surface 1299,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86f320d7-0e8e-4c9a-9974-1674912cde5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096542, -6.6538748109654, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604149, -14.9298525779727, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700748, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, -2.22044604925031e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {81722104-c4c7-495f-9746-67dd5e0be6f7}, !- Handle
  Roof 68,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  110.609885353887,                       !- X Origin {m}
  -7.45714811439333,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b3764cde-78da-4c0e-9c58-7e2235c8caae}; !- Thermal Zone Name

OS:Surface,
  {86589f81-e0bc-4c43-94bc-bfd5d040110e}, !- Handle
  Surface 1300,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {81722104-c4c7-495f-9746-67dd5e0be6f7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27897692436818e-13, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700713, -8.27597776700737, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604213, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096586, -6.65387481096537, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c787e2bb-bbe8-4741-8afb-a7fcdfb0860d}, !- Handle
  Surface 1301,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81722104-c4c7-495f-9746-67dd5e0be6f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c150e58e-df68-4211-868e-22eb7c641dd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700713, -8.27597776700737, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700713, -8.27597776700737, 0, !- X,Y,Z Vertex 2 {m}
  1.27897692436818e-13, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.27897692436818e-13, -2.66453525910038e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c50de48a-3dd3-4eaf-8d88-b500dd8505b5}, !- Handle
  Surface 1302,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81722104-c4c7-495f-9746-67dd5e0be6f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62210295604213, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604213, -14.9298525779728, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700713, -8.27597776700737, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700713, -8.27597776700737, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22ffe2ff-df37-48ad-b286-a7d4d706d715}, !- Handle
  Surface 1303,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81722104-c4c7-495f-9746-67dd5e0be6f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096586, -6.65387481096537, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -6.65387481096586, -6.65387481096537, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604213, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  1.62210295604213, -14.9298525779728, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78394c72-cc1a-4c54-971e-6a8bfcf74f2e}, !- Handle
  Surface 1304,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81722104-c4c7-495f-9746-67dd5e0be6f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34f252fb-8768-48ab-a268-2bf2076d07ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27897692436818e-13, -2.66453525910038e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.27897692436818e-13, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096586, -6.65387481096537, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096586, -6.65387481096537, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b984df5d-6973-4ed7-ac0c-5cffcc188b6c}, !- Handle
  Surface 1305,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81722104-c4c7-495f-9746-67dd5e0be6f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096586, -6.65387481096537, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604213, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700713, -8.27597776700737, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.27897692436818e-13, -2.66453525910038e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {224a259d-8e41-4be8-904e-56d1a8b2fe26}, !- Handle
  Roof 69,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  81.1970716836512,                       !- X Origin {m}
  8.64791593391148,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2c0d10f4-9f56-4d1e-8cf2-964a90047035}; !- Thermal Zone Name

OS:Surface,
  {0c192253-7ccf-44f5-809d-baf1afb21685}, !- Handle
  Surface 1306,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {224a259d-8e41-4be8-904e-56d1a8b2fe26}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  10.3449722087592, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  1.47196061616995, -19.2179838013484, 0, !- X,Y,Z Vertex 3 {m}
  -8.87301159258915, -8.87301159258919, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5369a6d-5f9a-4ada-94a4-9e93658ef5c2}, !- Handle
  Surface 1307,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {224a259d-8e41-4be8-904e-56d1a8b2fe26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3449722087592, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  10.3449722087592, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66d56f17-3831-47d6-90a8-4d6f941f7e03}, !- Handle
  Surface 1308,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {224a259d-8e41-4be8-904e-56d1a8b2fe26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2d79aab-026e-4a70-a48a-add57e9be0e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47196061616995, -19.2179838013484, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.47196061616995, -19.2179838013484, 0, !- X,Y,Z Vertex 2 {m}
  10.3449722087592, -10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  10.3449722087592, -10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a222b3f-eda7-43ff-9f90-0f8c63574e20}, !- Handle
  Surface 1309,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {224a259d-8e41-4be8-904e-56d1a8b2fe26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5cffb03-6ac8-446a-9ae3-f2f1e8f0bc51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87301159258915, -8.87301159258919, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.87301159258915, -8.87301159258919, 0, !- X,Y,Z Vertex 2 {m}
  1.47196061616995, -19.2179838013484, 0, !- X,Y,Z Vertex 3 {m}
  1.47196061616995, -19.2179838013484, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf5908bd-d253-4191-adc4-e9ffcfe3dc8d}, !- Handle
  Surface 1310,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {224a259d-8e41-4be8-904e-56d1a8b2fe26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.5527136788005e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -8.87301159258915, -8.87301159258919, 0, !- X,Y,Z Vertex 3 {m}
  -8.87301159258915, -8.87301159258919, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86c33970-c5ed-440e-bdfa-5fab501eeb14}, !- Handle
  Surface 1311,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {224a259d-8e41-4be8-904e-56d1a8b2fe26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87301159258915, -8.87301159258919, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.47196061616995, -19.2179838013484, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  10.3449722087592, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fd348e88-9087-40fc-af71-6d30c427525f}, !- Handle
  Roof 70,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.5420438924104,                       !- X Origin {m}
  -1.69705627484772,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c7428b7d-f2ab-4c39-bfda-d221e383bfef}; !- Thermal Zone Name

OS:Surface,
  {7a157ef2-f050-4b0e-af13-308f5a6f4f0c}, !- Handle
  Surface 1312,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd348e88-9087-40fc-af71-6d30c427525f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  10.3449722087596, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  1.47196061616997, -19.2179838013484, 0, !- X,Y,Z Vertex 3 {m}
  -8.87301159258924, -8.87301159258918, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {607340b9-636f-4078-96ff-304e40e9c37e}, !- Handle
  Surface 1313,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd348e88-9087-40fc-af71-6d30c427525f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3449722087596, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  10.3449722087596, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.99680288865056e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c66c7e0-c28b-4748-9a44-0f0f4e4fb1ae}, !- Handle
  Surface 1314,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd348e88-9087-40fc-af71-6d30c427525f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47196061616997, -19.2179838013484, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.47196061616997, -19.2179838013484, 0, !- X,Y,Z Vertex 2 {m}
  10.3449722087596, -10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  10.3449722087596, -10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aafd98f1-109b-49a9-86bb-41d1e13fddc7}, !- Handle
  Surface 1315,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd348e88-9087-40fc-af71-6d30c427525f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0c53f02-e23b-4109-87af-458c3ca22f56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87301159258924, -8.87301159258918, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.87301159258924, -8.87301159258918, 0, !- X,Y,Z Vertex 2 {m}
  1.47196061616997, -19.2179838013484, 0, !- X,Y,Z Vertex 3 {m}
  1.47196061616997, -19.2179838013484, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2d79aab-026e-4a70-a48a-add57e9be0e7}, !- Handle
  Surface 1316,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd348e88-9087-40fc-af71-6d30c427525f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66d56f17-3831-47d6-90a8-4d6f941f7e03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.99680288865056e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  -8.87301159258924, -8.87301159258918, 0, !- X,Y,Z Vertex 3 {m}
  -8.87301159258924, -8.87301159258918, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc96ba7a-3369-44d2-a17b-ea84bdbf2e2c}, !- Handle
  Surface 1317,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fd348e88-9087-40fc-af71-6d30c427525f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87301159258924, -8.87301159258918, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.47196061616997, -19.2179838013484, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  10.3449722087596, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.99680288865056e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ebf385e5-805a-4de5-a83f-3e4b3ec2b46e}, !- Handle
  Roof 71,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  72.3240600910621,                       !- X Origin {m}
  -0.225095658677715,                     !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {26d6b393-cacc-409e-8dda-64b02605299d}; !- Thermal Zone Name

OS:Surface,
  {1ae9103a-ecb6-497a-a0c3-9d50fed73913}, !- Handle
  Surface 1318,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ebf385e5-805a-4de5-a83f-3e4b3ec2b46e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.60822483003176e-16, 0, !- X,Y,Z Vertex 1 {m}
  10.3449722087591, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  1.47196061617005, -19.2179838013484, 0, !- X,Y,Z Vertex 3 {m}
  -8.87301159258915, -8.8730115925892, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5cffb03-6ac8-446a-9ae3-f2f1e8f0bc51}, !- Handle
  Surface 1319,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebf385e5-805a-4de5-a83f-3e4b3ec2b46e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a222b3f-eda7-43ff-9f90-0f8c63574e20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3449722087591, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  10.3449722087591, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.60822483003176e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.60822483003176e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eefa6038-44ca-4894-98fb-3f2440a2ce00}, !- Handle
  Surface 1320,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebf385e5-805a-4de5-a83f-3e4b3ec2b46e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3826c192-80d6-4dfa-96e4-ca4a4ffe5643}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47196061617005, -19.2179838013484, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.47196061617005, -19.2179838013484, 0, !- X,Y,Z Vertex 2 {m}
  10.3449722087591, -10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  10.3449722087591, -10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49029943-4725-4985-a214-8eab4ffdacfe}, !- Handle
  Surface 1321,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebf385e5-805a-4de5-a83f-3e4b3ec2b46e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd2fc027-4d81-4260-86b8-a93215b53037}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87301159258915, -8.8730115925892, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.87301159258915, -8.8730115925892, 0, !- X,Y,Z Vertex 2 {m}
  1.47196061617005, -19.2179838013484, 0, !- X,Y,Z Vertex 3 {m}
  1.47196061617005, -19.2179838013484, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9b7c908-d8f1-4b4d-b994-2e770c091d27}, !- Handle
  Surface 1322,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebf385e5-805a-4de5-a83f-3e4b3ec2b46e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.60822483003176e-16, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.60822483003176e-16, 0, !- X,Y,Z Vertex 2 {m}
  -8.87301159258915, -8.8730115925892, 0, !- X,Y,Z Vertex 3 {m}
  -8.87301159258915, -8.8730115925892, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a76ddb4-3b6b-40f0-b9f7-7889e0c4bfca}, !- Handle
  Surface 1323,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebf385e5-805a-4de5-a83f-3e4b3ec2b46e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87301159258915, -8.8730115925892, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.47196061617005, -19.2179838013484, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  10.3449722087591, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.60822483003176e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0389d797-dc0d-48a2-8cf9-3614bcd719ca}, !- Handle
  Roof 72,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  82.6690322998212,                       !- X Origin {m}
  -10.5700678674369,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {bde599c0-1b2b-4cf0-8491-dc040f5729f4}; !- Thermal Zone Name

OS:Surface,
  {84c3ecaa-f1ab-4231-ba24-047451d2b32f}, !- Handle
  Surface 1324,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0389d797-dc0d-48a2-8cf9-3614bcd719ca}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  10.3449722087592, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  1.47196061616997, -19.2179838013484, 0, !- X,Y,Z Vertex 3 {m}
  -8.87301159258914, -8.87301159258919, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0c53f02-e23b-4109-87af-458c3ca22f56}, !- Handle
  Surface 1325,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0389d797-dc0d-48a2-8cf9-3614bcd719ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aafd98f1-109b-49a9-86bb-41d1e13fddc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3449722087592, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  10.3449722087592, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90e581f0-cb8e-401d-a136-448a6b7accda}, !- Handle
  Surface 1326,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0389d797-dc0d-48a2-8cf9-3614bcd719ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47196061616997, -19.2179838013484, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.47196061616997, -19.2179838013484, 0, !- X,Y,Z Vertex 2 {m}
  10.3449722087592, -10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  10.3449722087592, -10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {705e4b62-e2fc-4b4e-9c68-254d410eb63c}, !- Handle
  Surface 1327,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0389d797-dc0d-48a2-8cf9-3614bcd719ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c2d320b-8f99-47f0-8384-2b74d75d929e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87301159258914, -8.87301159258919, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.87301159258914, -8.87301159258919, 0, !- X,Y,Z Vertex 2 {m}
  1.47196061616997, -19.2179838013484, 0, !- X,Y,Z Vertex 3 {m}
  1.47196061616997, -19.2179838013484, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3826c192-80d6-4dfa-96e4-ca4a4ffe5643}, !- Handle
  Surface 1328,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0389d797-dc0d-48a2-8cf9-3614bcd719ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eefa6038-44ca-4894-98fb-3f2440a2ce00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 7.105427357601e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -8.87301159258914, -8.87301159258919, 0, !- X,Y,Z Vertex 3 {m}
  -8.87301159258914, -8.87301159258919, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {213ecb88-b692-42b4-a287-51cf861bd707}, !- Handle
  Surface 1329,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0389d797-dc0d-48a2-8cf9-3614bcd719ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87301159258914, -8.87301159258919, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.47196061616997, -19.2179838013484, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  10.3449722087592, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b930144d-419c-4dba-b3a9-71ae24427f1e}, !- Handle
  Roof 73,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  63.4510484984729,                       !- X Origin {m}
  -9.09810725126691,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ff23654d-90c9-4337-a764-cbedbd421e64}; !- Thermal Zone Name

OS:Surface,
  {f35ca376-5c42-4e29-9454-b5d0587a555a}, !- Handle
  Surface 1330,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b930144d-419c-4dba-b3a9-71ae24427f1e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  10.3449722087592, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  1.47196061617003, -19.2179838013484, 0, !- X,Y,Z Vertex 3 {m}
  -8.87301159258917, -8.87301159258919, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd2fc027-4d81-4260-86b8-a93215b53037}, !- Handle
  Surface 1331,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b930144d-419c-4dba-b3a9-71ae24427f1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49029943-4725-4985-a214-8eab4ffdacfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3449722087592, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  10.3449722087592, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5288456-3170-4824-8d53-1669a01565aa}, !- Handle
  Surface 1332,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b930144d-419c-4dba-b3a9-71ae24427f1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cfac909-abaa-4728-8d58-92975ca6cfeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47196061617003, -19.2179838013484, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.47196061617003, -19.2179838013484, 0, !- X,Y,Z Vertex 2 {m}
  10.3449722087592, -10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  10.3449722087592, -10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5409f290-f26c-487d-88c1-60e7b077c9c4}, !- Handle
  Surface 1333,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b930144d-419c-4dba-b3a9-71ae24427f1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87301159258917, -8.87301159258919, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.87301159258917, -8.87301159258919, 0, !- X,Y,Z Vertex 2 {m}
  1.47196061617003, -19.2179838013484, 0, !- X,Y,Z Vertex 3 {m}
  1.47196061617003, -19.2179838013484, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a08ffc29-a2b7-43b6-b6f1-8cf917c420c0}, !- Handle
  Surface 1334,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b930144d-419c-4dba-b3a9-71ae24427f1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -8.87301159258917, -8.87301159258919, 0, !- X,Y,Z Vertex 3 {m}
  -8.87301159258917, -8.87301159258919, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {650de406-8559-4d02-88ae-c7b1bc27c482}, !- Handle
  Surface 1335,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b930144d-419c-4dba-b3a9-71ae24427f1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87301159258917, -8.87301159258919, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.47196061617003, -19.2179838013484, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  10.3449722087592, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ddc10c45-2adf-463c-8e85-854ac50f131f}, !- Handle
  Roof 74,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  73.7960207072321,                       !- X Origin {m}
  -19.4430794600261,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c4a5e789-48d9-483a-8807-67ae652ea0a6}; !- Thermal Zone Name

OS:Surface,
  {66731130-485a-4733-83d3-ec1324aaf2f1}, !- Handle
  Surface 1336,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ddc10c45-2adf-463c-8e85-854ac50f131f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  10.3449722087591, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  1.47196061617004, -19.2179838013484, 0, !- X,Y,Z Vertex 3 {m}
  -8.87301159258917, -8.8730115925892, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c2d320b-8f99-47f0-8384-2b74d75d929e}, !- Handle
  Surface 1337,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddc10c45-2adf-463c-8e85-854ac50f131f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {705e4b62-e2fc-4b4e-9c68-254d410eb63c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3449722087591, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  10.3449722087591, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43e50960-e4cb-4704-855b-ab4cd2e25614}, !- Handle
  Surface 1338,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddc10c45-2adf-463c-8e85-854ac50f131f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47196061617004, -19.2179838013484, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.47196061617004, -19.2179838013484, 0, !- X,Y,Z Vertex 2 {m}
  10.3449722087591, -10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  10.3449722087591, -10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0218bf1f-e77f-403a-84e1-64dea5b78ccc}, !- Handle
  Surface 1339,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddc10c45-2adf-463c-8e85-854ac50f131f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87301159258917, -8.8730115925892, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.87301159258917, -8.8730115925892, 0, !- X,Y,Z Vertex 2 {m}
  1.47196061617004, -19.2179838013484, 0, !- X,Y,Z Vertex 3 {m}
  1.47196061617004, -19.2179838013484, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cfac909-abaa-4728-8d58-92975ca6cfeb}, !- Handle
  Surface 1340,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddc10c45-2adf-463c-8e85-854ac50f131f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5288456-3170-4824-8d53-1669a01565aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.5527136788005e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -8.87301159258917, -8.8730115925892, 0, !- X,Y,Z Vertex 3 {m}
  -8.87301159258917, -8.8730115925892, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e18da6d-e41a-44bf-8d16-36ff059462bb}, !- Handle
  Surface 1341,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ddc10c45-2adf-463c-8e85-854ac50f131f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87301159258917, -8.8730115925892, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.47196061617004, -19.2179838013484, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  10.3449722087591, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bde599c0-1b2b-4cf0-8491-dc040f5729f4}, !- Handle
  Thermal Zone 93,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0273df82-db71-495e-a576-96a1eb91ca99}, !- Zone Air Inlet Port List
  {61c9f82b-0a7a-4f99-b929-de3a562d241f}, !- Zone Air Exhaust Port List
  {16f4d1a0-8bb4-424f-a910-ca07ad30a6e4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2101f975-c100-4bbd-8bf4-1e642207e66c}, !- Handle
  Node 93,                                !- Name
  {16f4d1a0-8bb4-424f-a910-ca07ad30a6e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16f4d1a0-8bb4-424f-a910-ca07ad30a6e4}, !- Handle
  {ec97ba91-9328-4fb2-8f1b-7700c8711683}, !- Name
  {bde599c0-1b2b-4cf0-8491-dc040f5729f4}, !- Source Object
  11,                                     !- Outlet Port
  {2101f975-c100-4bbd-8bf4-1e642207e66c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0273df82-db71-495e-a576-96a1eb91ca99}, !- Handle
  Port List 185,                          !- Name
  {bde599c0-1b2b-4cf0-8491-dc040f5729f4}; !- HVAC Component

OS:PortList,
  {61c9f82b-0a7a-4f99-b929-de3a562d241f}, !- Handle
  Port List 186,                          !- Name
  {bde599c0-1b2b-4cf0-8491-dc040f5729f4}; !- HVAC Component

OS:Sizing:Zone,
  {4610208f-3bf7-4818-90ff-81d87aaa7112}, !- Handle
  {bde599c0-1b2b-4cf0-8491-dc040f5729f4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {25c9a365-fade-4323-9d46-e6d229374687}, !- Handle
  Zone HVAC Equipment List 93,            !- Name
  {bde599c0-1b2b-4cf0-8491-dc040f5729f4}; !- Thermal Zone

OS:ThermalZone,
  {2c0d10f4-9f56-4d1e-8cf2-964a90047035}, !- Handle
  Thermal Zone 94,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d47d7da4-6ac9-4ff5-9f2a-a1862dd03744}, !- Zone Air Inlet Port List
  {8e8fae08-8b3f-4c4b-a444-20430bbb47f6}, !- Zone Air Exhaust Port List
  {5256b0b1-d918-4ca1-9637-2df0e6a0c5ef}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3e22919-6110-4916-a732-3ed7af712d37}, !- Handle
  Node 94,                                !- Name
  {5256b0b1-d918-4ca1-9637-2df0e6a0c5ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5256b0b1-d918-4ca1-9637-2df0e6a0c5ef}, !- Handle
  {05818910-45a4-4bf5-9a3c-2d791a9c1f42}, !- Name
  {2c0d10f4-9f56-4d1e-8cf2-964a90047035}, !- Source Object
  11,                                     !- Outlet Port
  {a3e22919-6110-4916-a732-3ed7af712d37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d47d7da4-6ac9-4ff5-9f2a-a1862dd03744}, !- Handle
  Port List 187,                          !- Name
  {2c0d10f4-9f56-4d1e-8cf2-964a90047035}; !- HVAC Component

OS:PortList,
  {8e8fae08-8b3f-4c4b-a444-20430bbb47f6}, !- Handle
  Port List 188,                          !- Name
  {2c0d10f4-9f56-4d1e-8cf2-964a90047035}; !- HVAC Component

OS:Sizing:Zone,
  {d721f771-40a7-4bab-bc95-2ff9e9f53b19}, !- Handle
  {2c0d10f4-9f56-4d1e-8cf2-964a90047035}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {31c60552-4011-4a94-a01b-c8f0ce94ff89}, !- Handle
  Zone HVAC Equipment List 94,            !- Name
  {2c0d10f4-9f56-4d1e-8cf2-964a90047035}; !- Thermal Zone

OS:ThermalZone,
  {22b734da-e995-4f09-aa76-f1a08f689a08}, !- Handle
  Thermal Zone 95,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7a7cbc0-450c-49a1-a092-167b990dd1de}, !- Zone Air Inlet Port List
  {fa37d93c-c983-49ea-9dba-bec52321eead}, !- Zone Air Exhaust Port List
  {f0e3e225-b784-46c0-a1af-a47f32fba620}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8d65972-b09e-469b-afc2-7e3e1ee95b4a}, !- Handle
  Node 95,                                !- Name
  {f0e3e225-b784-46c0-a1af-a47f32fba620}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0e3e225-b784-46c0-a1af-a47f32fba620}, !- Handle
  {2548a8f6-f9eb-41a7-b87f-572c1c0a63fa}, !- Name
  {22b734da-e995-4f09-aa76-f1a08f689a08}, !- Source Object
  11,                                     !- Outlet Port
  {c8d65972-b09e-469b-afc2-7e3e1ee95b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7a7cbc0-450c-49a1-a092-167b990dd1de}, !- Handle
  Port List 189,                          !- Name
  {22b734da-e995-4f09-aa76-f1a08f689a08}; !- HVAC Component

OS:PortList,
  {fa37d93c-c983-49ea-9dba-bec52321eead}, !- Handle
  Port List 190,                          !- Name
  {22b734da-e995-4f09-aa76-f1a08f689a08}; !- HVAC Component

OS:Sizing:Zone,
  {9f1a5c46-02d0-452f-830d-73aeee004de2}, !- Handle
  {22b734da-e995-4f09-aa76-f1a08f689a08}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {822fcc0f-1a16-4478-a0d9-106e20861f75}, !- Handle
  Zone HVAC Equipment List 95,            !- Name
  {22b734da-e995-4f09-aa76-f1a08f689a08}; !- Thermal Zone

OS:ThermalZone,
  {9de52231-7a7d-458a-b030-d88854c1c084}, !- Handle
  Thermal Zone 96,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be467cb2-387b-4cec-850a-02090127c20e}, !- Zone Air Inlet Port List
  {21b25d64-804d-4327-9d13-59cd4cb450ab}, !- Zone Air Exhaust Port List
  {11c106cf-c042-459d-8636-90c7a909fc04}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80281e9c-8248-4b4e-a982-6568415a28cf}, !- Handle
  Node 96,                                !- Name
  {11c106cf-c042-459d-8636-90c7a909fc04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11c106cf-c042-459d-8636-90c7a909fc04}, !- Handle
  {7c8b587d-3bda-4165-acf7-1a5f15869798}, !- Name
  {9de52231-7a7d-458a-b030-d88854c1c084}, !- Source Object
  11,                                     !- Outlet Port
  {80281e9c-8248-4b4e-a982-6568415a28cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be467cb2-387b-4cec-850a-02090127c20e}, !- Handle
  Port List 191,                          !- Name
  {9de52231-7a7d-458a-b030-d88854c1c084}; !- HVAC Component

OS:PortList,
  {21b25d64-804d-4327-9d13-59cd4cb450ab}, !- Handle
  Port List 192,                          !- Name
  {9de52231-7a7d-458a-b030-d88854c1c084}; !- HVAC Component

OS:Sizing:Zone,
  {ae3f696d-5db7-41b2-b929-c154d5c0a0db}, !- Handle
  {9de52231-7a7d-458a-b030-d88854c1c084}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1e763fad-9ea3-479f-b1c8-01c0aea5366a}, !- Handle
  Zone HVAC Equipment List 96,            !- Name
  {9de52231-7a7d-458a-b030-d88854c1c084}; !- Thermal Zone

OS:ThermalZone,
  {67183d75-6f9f-4159-b23e-645fff0a4bbc}, !- Handle
  Thermal Zone 97,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26d1af58-0c97-422a-bd9a-477bf40834f4}, !- Zone Air Inlet Port List
  {aff79e9b-6995-4ec8-876d-85a0f2f9e3eb}, !- Zone Air Exhaust Port List
  {28713cfc-f8a7-44dc-a1cc-ec49da61fc4b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e64ebb5d-9b6e-49a2-86db-6508972ebae8}, !- Handle
  Node 97,                                !- Name
  {28713cfc-f8a7-44dc-a1cc-ec49da61fc4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28713cfc-f8a7-44dc-a1cc-ec49da61fc4b}, !- Handle
  {9f1814e2-9ac3-4341-b8b8-b020b7e85de4}, !- Name
  {67183d75-6f9f-4159-b23e-645fff0a4bbc}, !- Source Object
  11,                                     !- Outlet Port
  {e64ebb5d-9b6e-49a2-86db-6508972ebae8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26d1af58-0c97-422a-bd9a-477bf40834f4}, !- Handle
  Port List 193,                          !- Name
  {67183d75-6f9f-4159-b23e-645fff0a4bbc}; !- HVAC Component

OS:PortList,
  {aff79e9b-6995-4ec8-876d-85a0f2f9e3eb}, !- Handle
  Port List 194,                          !- Name
  {67183d75-6f9f-4159-b23e-645fff0a4bbc}; !- HVAC Component

OS:Sizing:Zone,
  {54f1787a-7490-4367-9914-8a113ac92da7}, !- Handle
  {67183d75-6f9f-4159-b23e-645fff0a4bbc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5c611c02-9914-4873-b554-433188e379b8}, !- Handle
  Zone HVAC Equipment List 97,            !- Name
  {67183d75-6f9f-4159-b23e-645fff0a4bbc}; !- Thermal Zone

OS:ThermalZone,
  {f1089a40-30ee-4cce-b9b9-0b542954279b}, !- Handle
  Thermal Zone 98,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07d638a8-e7f2-4221-938d-18d476627a82}, !- Zone Air Inlet Port List
  {aca33d29-d1d6-4d3a-8ed9-9499500098c3}, !- Zone Air Exhaust Port List
  {6deeecae-24cf-469d-a6d8-fa9b5d01587d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bae06c88-8850-4e9c-9095-efe559c825c3}, !- Handle
  Node 98,                                !- Name
  {6deeecae-24cf-469d-a6d8-fa9b5d01587d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6deeecae-24cf-469d-a6d8-fa9b5d01587d}, !- Handle
  {a6ab8e84-3275-4731-9341-186dd24e4e4f}, !- Name
  {f1089a40-30ee-4cce-b9b9-0b542954279b}, !- Source Object
  11,                                     !- Outlet Port
  {bae06c88-8850-4e9c-9095-efe559c825c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07d638a8-e7f2-4221-938d-18d476627a82}, !- Handle
  Port List 195,                          !- Name
  {f1089a40-30ee-4cce-b9b9-0b542954279b}; !- HVAC Component

OS:PortList,
  {aca33d29-d1d6-4d3a-8ed9-9499500098c3}, !- Handle
  Port List 196,                          !- Name
  {f1089a40-30ee-4cce-b9b9-0b542954279b}; !- HVAC Component

OS:Sizing:Zone,
  {7b70a242-edd0-47d8-9faf-dd3b1c09bc35}, !- Handle
  {f1089a40-30ee-4cce-b9b9-0b542954279b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {39a76236-897e-4602-b550-1db06c42e070}, !- Handle
  Zone HVAC Equipment List 98,            !- Name
  {f1089a40-30ee-4cce-b9b9-0b542954279b}; !- Thermal Zone

OS:ThermalZone,
  {b3764cde-78da-4c0e-9c58-7e2235c8caae}, !- Handle
  Thermal Zone 99,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {efda9d86-0413-455b-a8de-29f24c2669d8}, !- Zone Air Inlet Port List
  {250ae777-bf84-4d82-96f7-1ea433405ffb}, !- Zone Air Exhaust Port List
  {b2ce9c95-446d-4832-8340-334642115f68}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b308748-20f8-41ef-ad1e-37cfa21ee70c}, !- Handle
  Node 99,                                !- Name
  {b2ce9c95-446d-4832-8340-334642115f68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2ce9c95-446d-4832-8340-334642115f68}, !- Handle
  {79ba7c65-92c3-4d2f-9226-ad7ff0d15cd3}, !- Name
  {b3764cde-78da-4c0e-9c58-7e2235c8caae}, !- Source Object
  11,                                     !- Outlet Port
  {6b308748-20f8-41ef-ad1e-37cfa21ee70c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {efda9d86-0413-455b-a8de-29f24c2669d8}, !- Handle
  Port List 197,                          !- Name
  {b3764cde-78da-4c0e-9c58-7e2235c8caae}; !- HVAC Component

OS:PortList,
  {250ae777-bf84-4d82-96f7-1ea433405ffb}, !- Handle
  Port List 198,                          !- Name
  {b3764cde-78da-4c0e-9c58-7e2235c8caae}; !- HVAC Component

OS:Sizing:Zone,
  {06ffeeef-0b86-4daa-8989-3cbf555d80cf}, !- Handle
  {b3764cde-78da-4c0e-9c58-7e2235c8caae}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {89be290e-7796-406b-9b35-8c37b9a28282}, !- Handle
  Zone HVAC Equipment List 99,            !- Name
  {b3764cde-78da-4c0e-9c58-7e2235c8caae}; !- Thermal Zone

OS:ThermalZone,
  {54dab46e-8cf6-4d7c-a8d2-df9aecabcf82}, !- Handle
  Thermal Zone 100,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68b92b07-7aa4-455d-b53c-b5e4e34735d2}, !- Zone Air Inlet Port List
  {558cbe8d-f85f-46d4-8982-9790a15c50e5}, !- Zone Air Exhaust Port List
  {d307498e-eb7a-4706-afa1-203a01dd6b3a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c22174d0-2dbe-4b7d-9df3-a7a45612b7a4}, !- Handle
  Node 100,                               !- Name
  {d307498e-eb7a-4706-afa1-203a01dd6b3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d307498e-eb7a-4706-afa1-203a01dd6b3a}, !- Handle
  {29f9df4e-bd60-4dbf-98ed-b3e5275af6f9}, !- Name
  {54dab46e-8cf6-4d7c-a8d2-df9aecabcf82}, !- Source Object
  11,                                     !- Outlet Port
  {c22174d0-2dbe-4b7d-9df3-a7a45612b7a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68b92b07-7aa4-455d-b53c-b5e4e34735d2}, !- Handle
  Port List 199,                          !- Name
  {54dab46e-8cf6-4d7c-a8d2-df9aecabcf82}; !- HVAC Component

OS:PortList,
  {558cbe8d-f85f-46d4-8982-9790a15c50e5}, !- Handle
  Port List 200,                          !- Name
  {54dab46e-8cf6-4d7c-a8d2-df9aecabcf82}; !- HVAC Component

OS:Sizing:Zone,
  {957ea544-163f-4a2c-b434-4d84104b65b0}, !- Handle
  {54dab46e-8cf6-4d7c-a8d2-df9aecabcf82}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e4695e29-9f2b-4cd1-b1dc-c5b91a89f9f5}, !- Handle
  Zone HVAC Equipment List 100,           !- Name
  {54dab46e-8cf6-4d7c-a8d2-df9aecabcf82}; !- Thermal Zone

OS:ThermalZone,
  {874e2ac7-d94e-4400-8994-57435f8bb3ec}, !- Handle
  Thermal Zone 101,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc678223-bc45-4929-9033-6990bcb18826}, !- Zone Air Inlet Port List
  {42c1fbff-63fc-46d6-af47-db05c8fd034c}, !- Zone Air Exhaust Port List
  {3e28190d-5042-4441-bd24-3d6230d24d3f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21ae26d3-e27f-4a63-b98c-9010dcd13555}, !- Handle
  Node 101,                               !- Name
  {3e28190d-5042-4441-bd24-3d6230d24d3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e28190d-5042-4441-bd24-3d6230d24d3f}, !- Handle
  {7f05e902-6063-45d6-9964-ebf7b570553c}, !- Name
  {874e2ac7-d94e-4400-8994-57435f8bb3ec}, !- Source Object
  11,                                     !- Outlet Port
  {21ae26d3-e27f-4a63-b98c-9010dcd13555}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc678223-bc45-4929-9033-6990bcb18826}, !- Handle
  Port List 201,                          !- Name
  {874e2ac7-d94e-4400-8994-57435f8bb3ec}; !- HVAC Component

OS:PortList,
  {42c1fbff-63fc-46d6-af47-db05c8fd034c}, !- Handle
  Port List 202,                          !- Name
  {874e2ac7-d94e-4400-8994-57435f8bb3ec}; !- HVAC Component

OS:Sizing:Zone,
  {e1388c38-6439-43b4-8727-cf543572d03f}, !- Handle
  {874e2ac7-d94e-4400-8994-57435f8bb3ec}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {07feae18-06b2-4d9c-8fb9-20402f9c4ac7}, !- Handle
  Zone HVAC Equipment List 101,           !- Name
  {874e2ac7-d94e-4400-8994-57435f8bb3ec}; !- Thermal Zone

OS:ThermalZone,
  {7d00964a-f3b4-4476-a050-7b25335c4521}, !- Handle
  Thermal Zone 102,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b7fcb9b-523a-46e2-bd84-8dfa5f9f5c64}, !- Zone Air Inlet Port List
  {e1c6079c-c773-4344-b226-d770d8af4059}, !- Zone Air Exhaust Port List
  {ce63229e-1eb3-4ee6-b929-1e88a6a8cbe2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4825149-4238-48ae-a8bd-3cf081c6dfc8}, !- Handle
  Node 102,                               !- Name
  {ce63229e-1eb3-4ee6-b929-1e88a6a8cbe2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce63229e-1eb3-4ee6-b929-1e88a6a8cbe2}, !- Handle
  {f447341f-3ffe-44b0-b823-743a2cfe76ec}, !- Name
  {7d00964a-f3b4-4476-a050-7b25335c4521}, !- Source Object
  11,                                     !- Outlet Port
  {f4825149-4238-48ae-a8bd-3cf081c6dfc8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b7fcb9b-523a-46e2-bd84-8dfa5f9f5c64}, !- Handle
  Port List 203,                          !- Name
  {7d00964a-f3b4-4476-a050-7b25335c4521}; !- HVAC Component

OS:PortList,
  {e1c6079c-c773-4344-b226-d770d8af4059}, !- Handle
  Port List 204,                          !- Name
  {7d00964a-f3b4-4476-a050-7b25335c4521}; !- HVAC Component

OS:Sizing:Zone,
  {ad9373c4-2086-46d3-bd1d-57d6c956e235}, !- Handle
  {7d00964a-f3b4-4476-a050-7b25335c4521}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0b321b2b-466d-49ee-a02f-dd863746ede4}, !- Handle
  Zone HVAC Equipment List 102,           !- Name
  {7d00964a-f3b4-4476-a050-7b25335c4521}; !- Thermal Zone

OS:ThermalZone,
  {37a31759-37e3-4d44-9c0c-68115e67568c}, !- Handle
  Thermal Zone 103,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {684d57b6-2a05-49dd-9ff3-dec5630b0872}, !- Zone Air Inlet Port List
  {dceedc90-0190-4b68-aa62-91258830e3a1}, !- Zone Air Exhaust Port List
  {a854cf6a-3e2b-4199-9642-f4fbf7ef5612}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {757b53a1-2e5d-416f-aebe-87f4ec5bcc6b}, !- Handle
  Node 103,                               !- Name
  {a854cf6a-3e2b-4199-9642-f4fbf7ef5612}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a854cf6a-3e2b-4199-9642-f4fbf7ef5612}, !- Handle
  {508806f5-3864-4df8-aacc-e35cb6e9b236}, !- Name
  {37a31759-37e3-4d44-9c0c-68115e67568c}, !- Source Object
  11,                                     !- Outlet Port
  {757b53a1-2e5d-416f-aebe-87f4ec5bcc6b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {684d57b6-2a05-49dd-9ff3-dec5630b0872}, !- Handle
  Port List 205,                          !- Name
  {37a31759-37e3-4d44-9c0c-68115e67568c}; !- HVAC Component

OS:PortList,
  {dceedc90-0190-4b68-aa62-91258830e3a1}, !- Handle
  Port List 206,                          !- Name
  {37a31759-37e3-4d44-9c0c-68115e67568c}; !- HVAC Component

OS:Sizing:Zone,
  {8c634a5c-8f62-44aa-91e8-574532815dad}, !- Handle
  {37a31759-37e3-4d44-9c0c-68115e67568c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f0a40688-33a4-4009-bfe7-cc63eee16cac}, !- Handle
  Zone HVAC Equipment List 103,           !- Name
  {37a31759-37e3-4d44-9c0c-68115e67568c}; !- Thermal Zone

OS:ThermalZone,
  {ff23654d-90c9-4337-a764-cbedbd421e64}, !- Handle
  Thermal Zone 104,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08390c93-0319-4c59-892d-4eb62798357f}, !- Zone Air Inlet Port List
  {a9a04cd6-8167-46cf-a628-98ae2859b1e9}, !- Zone Air Exhaust Port List
  {526180b4-fbfd-48d3-b2b9-cc828d0b481c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4d525bc-154d-41d3-922b-568a60fabf85}, !- Handle
  Node 104,                               !- Name
  {526180b4-fbfd-48d3-b2b9-cc828d0b481c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {526180b4-fbfd-48d3-b2b9-cc828d0b481c}, !- Handle
  {b9852fe2-8a38-4ec5-a4bc-0290036496a8}, !- Name
  {ff23654d-90c9-4337-a764-cbedbd421e64}, !- Source Object
  11,                                     !- Outlet Port
  {e4d525bc-154d-41d3-922b-568a60fabf85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08390c93-0319-4c59-892d-4eb62798357f}, !- Handle
  Port List 207,                          !- Name
  {ff23654d-90c9-4337-a764-cbedbd421e64}; !- HVAC Component

OS:PortList,
  {a9a04cd6-8167-46cf-a628-98ae2859b1e9}, !- Handle
  Port List 208,                          !- Name
  {ff23654d-90c9-4337-a764-cbedbd421e64}; !- HVAC Component

OS:Sizing:Zone,
  {31599ee5-eded-42c9-b938-4bbe46d0ad72}, !- Handle
  {ff23654d-90c9-4337-a764-cbedbd421e64}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ad326389-2cf8-43c5-97a5-93674bfa82c0}, !- Handle
  Zone HVAC Equipment List 104,           !- Name
  {ff23654d-90c9-4337-a764-cbedbd421e64}; !- Thermal Zone

OS:ThermalZone,
  {7f61393a-ee4a-42df-8b3d-1409d05ef7ad}, !- Handle
  Thermal Zone 105,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f00bef7b-1f55-459b-91a0-95c4f844fe6e}, !- Zone Air Inlet Port List
  {d5e0e2b1-1628-46d3-9db8-a36c8e222d97}, !- Zone Air Exhaust Port List
  {1ed4977b-e952-41dc-a75b-996a95872da8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb611b3f-6ab6-4d26-970c-05c94acbab7e}, !- Handle
  Node 105,                               !- Name
  {1ed4977b-e952-41dc-a75b-996a95872da8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ed4977b-e952-41dc-a75b-996a95872da8}, !- Handle
  {b968b8b5-4677-4b15-b7c7-4ff1f3d07126}, !- Name
  {7f61393a-ee4a-42df-8b3d-1409d05ef7ad}, !- Source Object
  11,                                     !- Outlet Port
  {eb611b3f-6ab6-4d26-970c-05c94acbab7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f00bef7b-1f55-459b-91a0-95c4f844fe6e}, !- Handle
  Port List 209,                          !- Name
  {7f61393a-ee4a-42df-8b3d-1409d05ef7ad}; !- HVAC Component

OS:PortList,
  {d5e0e2b1-1628-46d3-9db8-a36c8e222d97}, !- Handle
  Port List 210,                          !- Name
  {7f61393a-ee4a-42df-8b3d-1409d05ef7ad}; !- HVAC Component

OS:Sizing:Zone,
  {f0819ed8-80fb-4beb-90d7-d5c5b1b29d21}, !- Handle
  {7f61393a-ee4a-42df-8b3d-1409d05ef7ad}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {31b3f877-75ae-44ac-baf8-e31fc50036df}, !- Handle
  Zone HVAC Equipment List 105,           !- Name
  {7f61393a-ee4a-42df-8b3d-1409d05ef7ad}; !- Thermal Zone

OS:ThermalZone,
  {c4a5e789-48d9-483a-8807-67ae652ea0a6}, !- Handle
  Thermal Zone 106,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b10f6bc-e6fd-4e78-a801-ceae401d55dd}, !- Zone Air Inlet Port List
  {9898faae-9eca-4833-9774-e85f4e2c241e}, !- Zone Air Exhaust Port List
  {1ec120d4-38c6-4630-a42b-67705b6ced53}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {707fabbb-71a8-4b62-ba38-cb92fb30ac55}, !- Handle
  Node 106,                               !- Name
  {1ec120d4-38c6-4630-a42b-67705b6ced53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ec120d4-38c6-4630-a42b-67705b6ced53}, !- Handle
  {d9c29d70-f3b5-4467-8a8e-4f4276b05447}, !- Name
  {c4a5e789-48d9-483a-8807-67ae652ea0a6}, !- Source Object
  11,                                     !- Outlet Port
  {707fabbb-71a8-4b62-ba38-cb92fb30ac55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b10f6bc-e6fd-4e78-a801-ceae401d55dd}, !- Handle
  Port List 211,                          !- Name
  {c4a5e789-48d9-483a-8807-67ae652ea0a6}; !- HVAC Component

OS:PortList,
  {9898faae-9eca-4833-9774-e85f4e2c241e}, !- Handle
  Port List 212,                          !- Name
  {c4a5e789-48d9-483a-8807-67ae652ea0a6}; !- HVAC Component

OS:Sizing:Zone,
  {032bc89b-c7f2-4472-a6a4-c3c42effbb5a}, !- Handle
  {c4a5e789-48d9-483a-8807-67ae652ea0a6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9ac15a62-2fc1-413f-b754-5d370c991aef}, !- Handle
  Zone HVAC Equipment List 106,           !- Name
  {c4a5e789-48d9-483a-8807-67ae652ea0a6}; !- Thermal Zone

OS:ThermalZone,
  {26d6b393-cacc-409e-8dda-64b02605299d}, !- Handle
  Thermal Zone 107,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e24bde2f-4564-40f6-9291-b726e39cd2a1}, !- Zone Air Inlet Port List
  {64a48fab-afbd-46af-95a2-6539d0bfb5f7}, !- Zone Air Exhaust Port List
  {6f3a393e-e7ec-4029-a606-68285dd0237e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0148eb28-36d6-4faf-bd0b-cc873ddf0eaa}, !- Handle
  Node 107,                               !- Name
  {6f3a393e-e7ec-4029-a606-68285dd0237e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f3a393e-e7ec-4029-a606-68285dd0237e}, !- Handle
  {87adf8eb-9538-46eb-a3e6-8b26ea435b6d}, !- Name
  {26d6b393-cacc-409e-8dda-64b02605299d}, !- Source Object
  11,                                     !- Outlet Port
  {0148eb28-36d6-4faf-bd0b-cc873ddf0eaa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e24bde2f-4564-40f6-9291-b726e39cd2a1}, !- Handle
  Port List 213,                          !- Name
  {26d6b393-cacc-409e-8dda-64b02605299d}; !- HVAC Component

OS:PortList,
  {64a48fab-afbd-46af-95a2-6539d0bfb5f7}, !- Handle
  Port List 214,                          !- Name
  {26d6b393-cacc-409e-8dda-64b02605299d}; !- HVAC Component

OS:Sizing:Zone,
  {d4a3fe56-6fc5-4759-b3fa-befd5cc50a77}, !- Handle
  {26d6b393-cacc-409e-8dda-64b02605299d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c8e6fcda-aa02-4434-8902-907972add4ea}, !- Handle
  Zone HVAC Equipment List 107,           !- Name
  {26d6b393-cacc-409e-8dda-64b02605299d}; !- Thermal Zone

OS:ThermalZone,
  {c7428b7d-f2ab-4c39-bfda-d221e383bfef}, !- Handle
  Thermal Zone 108,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74deb773-0f0e-4fe2-9a65-ab04562f41a1}, !- Zone Air Inlet Port List
  {3e110ca6-977c-4f17-b844-d18558821046}, !- Zone Air Exhaust Port List
  {22f2ec21-d83d-4001-ad17-e92cd8464fb8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0dc89e66-8a3c-43cf-82a2-ba7b4a6b8b4b}, !- Handle
  Node 108,                               !- Name
  {22f2ec21-d83d-4001-ad17-e92cd8464fb8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22f2ec21-d83d-4001-ad17-e92cd8464fb8}, !- Handle
  {d0ff8faa-2cd4-41ff-8f48-8dc1e57156f8}, !- Name
  {c7428b7d-f2ab-4c39-bfda-d221e383bfef}, !- Source Object
  11,                                     !- Outlet Port
  {0dc89e66-8a3c-43cf-82a2-ba7b4a6b8b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74deb773-0f0e-4fe2-9a65-ab04562f41a1}, !- Handle
  Port List 215,                          !- Name
  {c7428b7d-f2ab-4c39-bfda-d221e383bfef}; !- HVAC Component

OS:PortList,
  {3e110ca6-977c-4f17-b844-d18558821046}, !- Handle
  Port List 216,                          !- Name
  {c7428b7d-f2ab-4c39-bfda-d221e383bfef}; !- HVAC Component

OS:Sizing:Zone,
  {e536d20c-3af6-4edd-ad3f-12d12a4ee274}, !- Handle
  {c7428b7d-f2ab-4c39-bfda-d221e383bfef}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {004434b9-d660-445e-bf59-0d2d2e60197d}, !- Handle
  Zone HVAC Equipment List 108,           !- Name
  {c7428b7d-f2ab-4c39-bfda-d221e383bfef}; !- Thermal Zone

OS:BuildingStory,
  {64225934-34ff-4e40-8f66-f176b1a02430}, !- Handle
  Story 34,                               !- Name
  0.1,                                    !- Nominal Z Coordinate {m}
  1.32,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Handle
  0 Core Space 9,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.9887149343508,                      !- X Origin {m}
  -124.167950776358,                      !- Y Origin {m}
  0.1,                                    !- Z Origin {m}
  {64225934-34ff-4e40-8f66-f176b1a02430}, !- Building Story Name
  {64f64083-a90b-481c-ab79-b21606372756}; !- Thermal Zone Name

OS:Surface,
  {8bbffb16-40b2-4989-b193-092a0714378a}, !- Handle
  Surface 1342,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 4 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 5 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 6 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 7 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 8 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 9 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 10 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 11 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 12 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 13 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 14 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 15 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 16 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 17 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 18 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 19 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 20 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 21 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 22 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 23 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 24 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 25 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 26 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 27 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 28 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 29 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 30 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 31 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 32 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 33 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 34 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 35 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 36 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 37 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 38 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 39 {m}
  -7.60442835538908, 7.60442835538875, 0; !- X,Y,Z Vertex 40 {m}

OS:Surface,
  {704e1e9a-d34b-47b8-bf45-6a46e2236d2c}, !- Handle
  Surface 1343,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ca085e8-b115-4463-8eb4-03a16f602860}, !- Handle
  Surface 1344,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087593, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fb16aff-f712-4649-a630-83e13150f3f7}, !- Handle
  Surface 1345,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 1 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, -20.6899444175183, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0ef2aa9-75ea-41d7-af89-47501b909371}, !- Handle
  Surface 1346,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 2 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa4d232c-8013-436d-8659-b12a56ce8938}, !- Handle
  Surface 1347,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 1 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 2 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 3 {m}
  -38.4383246253008, -2.94156420973626, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d18e05e-869e-4102-906b-7485e3a24e56}, !- Handle
  Surface 1348,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 1 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 2 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 3 {m}
  -47.3125147291922, 5.93262589415474, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {058f9140-6a28-4e82-b48c-39caa05810c6}, !- Handle
  Surface 1349,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 1 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 2 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 3 {m}
  -55.5884924961992, -2.34335187285225, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7612f78a-62d4-43ef-8667-fb112807b181}, !- Handle
  Surface 1350,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 2 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 3 {m}
  -63.8644702632062, -10.6193296398592, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ca1a611-ee35-4509-9be2-d600d5f57d3e}, !- Handle
  Surface 1351,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 1 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 2 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 3 {m}
  -72.1404480302142, -18.8953074068673, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d850fcf5-8c7a-433e-8ae9-ac75be8a8060}, !- Handle
  Surface 1352,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 1 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 2 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 3 {m}
  -80.4164257972212, -27.1712851738743, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d11a9b08-d630-40e6-b1a1-ef40ffa33a43}, !- Handle
  Surface 1353,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 1 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 2 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 3 {m}
  -88.6924035642282, -35.4472629408812, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c250630-51f6-4e2e-9b03-9a2ab57d3a24}, !- Handle
  Surface 1354,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 1 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 2 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 3 {m}
  -79.8182134603372, -44.3214530447732, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cadb007-8c24-4e77-9e39-6a1fd82666fa}, !- Handle
  Surface 1355,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 1 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 2 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 3 {m}
  -70.9440233564462, -53.1956431486643, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b90b23b4-4800-4f75-a9bf-8caea8d43abb}, !- Handle
  Surface 1356,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 2 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 3 {m}
  -62.0698332525552, -62.0698332525553, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3be2f855-8e32-4b40-9f89-5aa856c13ba1}, !- Handle
  Surface 1357,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 1 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 2 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 3 {m}
  -72.4183409952202, -72.4183409952203, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56ef8a5e-2112-4297-a5d3-ec579327cb6d}, !- Handle
  Surface 1358,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 2 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 3 {m}
  -82.7668487378852, -82.7668487378853, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {253869f5-ec16-42dc-a748-042d0bb28f17}, !- Handle
  Surface 1359,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 1 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 2 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 3 {m}
  -90.3712770932742, -75.1624203824963, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d23ed80-fda6-4184-8cbb-346c36accb2c}, !- Handle
  Surface 1360,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 2 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 3 {m}
  -97.9757054486632, -67.5579920271072, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71853a11-aa39-40d9-b65a-4685b4d67b39}, !- Handle
  Surface 1361,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 2 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 3 {m}
  -105.580133804052, -59.9535636717183, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d20bc79-2673-4122-a594-f7380d6e1035}, !- Handle
  Surface 1362,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 2 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 3 {m}
  -113.184562159441, -52.3491353163293, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a726fdd2-5c5f-4f4d-8c3a-347ff0cab1a6}, !- Handle
  Surface 1363,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 2 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 3 {m}
  -120.78899051483, -44.7447069609402, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa69466-87ed-48bc-a680-2699cb20b864}, !- Handle
  Surface 1364,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 1 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 2 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 3 {m}
  -128.393418870219, -37.1402786055513, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b58dfbf5-79ed-4f7a-9b37-c2389a9abc47}, !- Handle
  Surface 1365,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 2 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 3 {m}
  -135.997847225609, -29.5358502501623, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {906a49b6-bfe8-4273-acf2-5a4039c85175}, !- Handle
  Surface 1366,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 2 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 3 {m}
  -128.473588249437, -22.0115912739903, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1101424b-661c-4654-97f0-092e9a0615fb}, !- Handle
  Surface 1367,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 2 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 3 {m}
  -120.949329273266, -14.4873322978193, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {153b7366-485e-4a1d-a722-3f70b8d59041}, !- Handle
  Surface 1368,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 2 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 3 {m}
  -113.425070297094, -6.96307332164827, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4771584e-0e24-460b-a195-f9b714dcdfbe}, !- Handle
  Surface 1369,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 1 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 2 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 3 {m}
  -105.900811320923, 0.56118565452374, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfe6fe0f-e7e3-42ca-b7a7-018c4c0b4aea}, !- Handle
  Surface 1370,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 2 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 3 {m}
  -98.3765523447522, 8.08544463069474, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85126ff0-4e73-4876-a947-1f9707eef249}, !- Handle
  Surface 1371,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 1 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 2 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 3 {m}
  -90.8522933685802, 15.6097036068667, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7405e1d8-700c-4d3a-abab-816978282b0d}, !- Handle
  Surface 1372,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 1 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 2 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 3 {m}
  -83.3280343924092, 23.1339625830377, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0df59e10-de0c-4838-810e-92b5d193519c}, !- Handle
  Surface 1373,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 1 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 2 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 3 {m}
  -75.8037754162372, 30.6582215592091, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c4453ed-5c0d-4225-9954-ba8a9b6fb0f1}, !- Handle
  Surface 1374,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 1 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 2 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 3 {m}
  -68.2795164400662, 38.1824805353804, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a964f02c-6420-46d0-a064-2735ba00007a}, !- Handle
  Surface 1375,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
