  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 1 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 2 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 3 {m}
  -60.7552574638952, 45.7067395115518, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a71c501d-f93a-4a46-ba12-4209a6ba580a}, !- Handle
  Surface 1376,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 1 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 2 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 3 {m}
  -53.2309984877232, 53.2309984877233, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc51c657-236e-4086-824f-5ad534bbb8b7}, !- Handle
  Surface 1377,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 2 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 3 {m}
  -45.6265701323342, 45.6265701323342, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00b9eb65-47ff-4197-8052-fb96d21ab111}, !- Handle
  Surface 1378,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, 38.0221417769452, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1e4a531-dd06-4e9e-95f7-140f6a20f496}, !- Handle
  Surface 1379,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 1 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cf84932-d8c3-4d99-bfe8-13184b567047}, !- Handle
  Surface 1380,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 3 {m}
  -22.8132850661671, 22.8132850661667, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bb16b6b-5557-4c22-a102-123b5020cf32}, !- Handle
  Surface 1381,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, 15.2088567107777, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa8c4019-0b9f-41dc-a232-94da1f4e9c7e}, !- Handle
  Surface 1382,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 1.32, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, 7.60442835538875, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79c796b8-e1dd-48da-8050-79074e1d6057}, !- Handle
  Surface 1383,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f33d2462-462d-4262-9535-7dd1debe7684}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 4 {m}
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 5 {m}
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 6 {m}
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 7 {m}
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 8 {m}
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 9 {m}
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 10 {m}
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 11 {m}
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 12 {m}
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 13 {m}
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 14 {m}
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 15 {m}
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 16 {m}
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 17 {m}
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 18 {m}
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 19 {m}
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 20 {m}
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 21 {m}
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 22 {m}
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 23 {m}
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 24 {m}
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 25 {m}
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 26 {m}
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 27 {m}
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 28 {m}
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 29 {m}
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 30 {m}
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 31 {m}
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 32 {m}
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 33 {m}
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 34 {m}
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 35 {m}
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 36 {m}
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 37 {m}
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 38 {m}
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 39 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 40 {m}

OS:BuildingStory,
  {c20787cc-535b-4276-9980-8113eb275bf0}, !- Handle
  Story 35,                               !- Name
  1.44,                                   !- Nominal Z Coordinate {m}
  1.32,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Handle
  0 Core Space 10,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.9887149343508,                      !- X Origin {m}
  -124.167950776358,                      !- Y Origin {m}
  1.44,                                   !- Z Origin {m}
  {c20787cc-535b-4276-9980-8113eb275bf0}, !- Building Story Name
  {19c8a9c3-df6f-41cd-b55d-7f5830142141}; !- Thermal Zone Name

OS:Surface,
  {e64b0a85-3b70-4dee-9dc7-aec8dfd271a2}, !- Handle
  Surface 1384,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 4 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 5 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 6 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 7 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 8 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 9 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 10 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 11 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 12 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 13 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 14 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 15 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 16 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 17 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 18 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 19 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 20 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 21 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 22 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 23 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 24 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 25 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 26 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 27 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 28 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 29 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 30 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 31 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 32 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 33 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 34 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 35 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 36 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 37 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 38 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 39 {m}
  -7.60442835538908, 7.60442835538875, 0; !- X,Y,Z Vertex 40 {m}

OS:Surface,
  {fb5c4748-0172-4125-8a78-016d2b37a37a}, !- Handle
  Surface 1385,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e192aad-28a3-42cc-a786-eb0c47d60d71}, !- Handle
  Surface 1386,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087593, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {006db330-e09c-4625-8160-86882c36a77a}, !- Handle
  Surface 1387,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 1 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, -20.6899444175183, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91fe8e80-a200-4272-9f82-59cc9ce2bc2b}, !- Handle
  Surface 1388,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 2 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d32cd7f-2e8a-421f-b5b0-51ae5e4cd31a}, !- Handle
  Surface 1389,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 1 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 2 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 3 {m}
  -38.4383246253008, -2.94156420973626, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8f2c176-3daa-4e9d-a4d2-e91d509c474f}, !- Handle
  Surface 1390,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 1 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 2 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 3 {m}
  -47.3125147291922, 5.93262589415474, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {febeb9ab-66cf-4db1-acc1-793b3a4b9e8e}, !- Handle
  Surface 1391,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 1 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 2 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 3 {m}
  -55.5884924961992, -2.34335187285225, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78956079-0c35-4457-8286-22270872bd19}, !- Handle
  Surface 1392,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 2 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 3 {m}
  -63.8644702632062, -10.6193296398592, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e348dce7-2e4c-460d-93a2-1def651fe651}, !- Handle
  Surface 1393,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 1 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 2 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 3 {m}
  -72.1404480302142, -18.8953074068673, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba31c7dd-8825-46ee-a310-7a84c7af4164}, !- Handle
  Surface 1394,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 1 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 2 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 3 {m}
  -80.4164257972212, -27.1712851738743, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c49342a7-60f7-4f09-99f5-3d83d2b18b14}, !- Handle
  Surface 1395,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 1 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 2 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 3 {m}
  -88.6924035642282, -35.4472629408812, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dabe65f-92d9-42a4-93d2-066ae8f869cd}, !- Handle
  Surface 1396,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 1 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 2 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 3 {m}
  -79.8182134603372, -44.3214530447732, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fc741f8-8675-46a1-852f-6f5e30ca6a0c}, !- Handle
  Surface 1397,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 1 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 2 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 3 {m}
  -70.9440233564462, -53.1956431486643, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d40fa68-5298-4f42-89d1-d377c9ae12d5}, !- Handle
  Surface 1398,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 2 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 3 {m}
  -62.0698332525552, -62.0698332525553, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13c7a601-1426-4b84-8443-698270e7f352}, !- Handle
  Surface 1399,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 1 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 2 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 3 {m}
  -72.4183409952202, -72.4183409952203, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41a554df-db31-4dfb-8ac5-0aad7aa2c4ec}, !- Handle
  Surface 1400,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 2 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 3 {m}
  -82.7668487378852, -82.7668487378853, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5028dc52-a08c-4776-9ce7-5b5350f965de}, !- Handle
  Surface 1401,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 1 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 2 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 3 {m}
  -90.3712770932742, -75.1624203824963, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {974449f5-79e8-456c-950a-e02be14954b9}, !- Handle
  Surface 1402,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 2 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 3 {m}
  -97.9757054486632, -67.5579920271072, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {002a5856-9a74-47c9-b5db-c1d62096e73f}, !- Handle
  Surface 1403,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 2 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 3 {m}
  -105.580133804052, -59.9535636717183, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {931ac8d2-6ba6-485b-9d1f-5e7b5a42eef9}, !- Handle
  Surface 1404,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 2 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 3 {m}
  -113.184562159441, -52.3491353163293, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3989ab81-8d54-458e-8f1d-e67c6cbd55d3}, !- Handle
  Surface 1405,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 2 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 3 {m}
  -120.78899051483, -44.7447069609402, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5076393-28c6-4061-a5be-37dff8807e26}, !- Handle
  Surface 1406,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 1 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 2 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 3 {m}
  -128.393418870219, -37.1402786055513, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3820b69c-51c9-4515-93d3-a0fc4a310a86}, !- Handle
  Surface 1407,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 2 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 3 {m}
  -135.997847225609, -29.5358502501623, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1db72ee-f312-43a6-9622-eda58851ffde}, !- Handle
  Surface 1408,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 2 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 3 {m}
  -128.473588249437, -22.0115912739903, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33cbd08b-9591-4f84-ae19-871ef5f2691f}, !- Handle
  Surface 1409,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 2 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 3 {m}
  -120.949329273266, -14.4873322978193, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8492980d-6b51-4c77-8cbd-ba30fd2ec0ff}, !- Handle
  Surface 1410,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 2 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 3 {m}
  -113.425070297094, -6.96307332164827, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44ce646b-e241-4f45-b36f-f1fecfe77612}, !- Handle
  Surface 1411,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 1 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 2 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 3 {m}
  -105.900811320923, 0.56118565452374, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5efedd0-6b8e-4e74-b460-00db4f30c220}, !- Handle
  Surface 1412,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 2 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 3 {m}
  -98.3765523447522, 8.08544463069474, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0e6fb5e-0d77-49ee-b8fd-5cada62e4c21}, !- Handle
  Surface 1413,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 1 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 2 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 3 {m}
  -90.8522933685802, 15.6097036068667, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ccd4030-078b-4946-a918-b743877d855e}, !- Handle
  Surface 1414,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 1 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 2 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 3 {m}
  -83.3280343924092, 23.1339625830377, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ce93358-5a2c-4fca-a70b-433e7fd6c7fe}, !- Handle
  Surface 1415,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 1 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 2 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 3 {m}
  -75.8037754162372, 30.6582215592091, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf842fb3-1db1-418b-a8ba-dc2a32f66871}, !- Handle
  Surface 1416,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 1 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 2 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 3 {m}
  -68.2795164400662, 38.1824805353804, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d120682-3e07-4ee2-9eb2-27bafb2ded99}, !- Handle
  Surface 1417,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 1 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 2 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 3 {m}
  -60.7552574638952, 45.7067395115518, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17104d3a-a3a9-4a5d-ad60-e37dd8337a1f}, !- Handle
  Surface 1418,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 1 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 2 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 3 {m}
  -53.2309984877232, 53.2309984877233, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3660624c-d461-4c21-bba9-deeb9531f713}, !- Handle
  Surface 1419,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 2 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 3 {m}
  -45.6265701323342, 45.6265701323342, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e31e81ff-8bc5-462c-9c4e-6038416d5277}, !- Handle
  Surface 1420,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, 38.0221417769452, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f691bb7c-aa8c-4dc8-9a43-3c7fe2758e7c}, !- Handle
  Surface 1421,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 1 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1da46a9-2b55-4892-a73c-9e9632af537e}, !- Handle
  Surface 1422,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 3 {m}
  -22.8132850661671, 22.8132850661667, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e8c07e2-0700-4a2e-b5de-c57119352623}, !- Handle
  Surface 1423,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, 15.2088567107777, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40beb978-c6a8-42dd-9290-006047318c7d}, !- Handle
  Surface 1424,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 1.32, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, 7.60442835538875, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {882e4be0-bd2a-4fbd-8aeb-360c525cdddf}, !- Handle
  Surface 1425,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33d506c2-7a96-48f8-b55d-a3b0ce91a0b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1710ed0-88c0-4014-93ea-80987f61ce52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 4 {m}
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 5 {m}
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 6 {m}
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 7 {m}
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 8 {m}
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 9 {m}
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 10 {m}
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 11 {m}
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 12 {m}
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 13 {m}
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 14 {m}
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 15 {m}
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 16 {m}
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 17 {m}
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 18 {m}
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 19 {m}
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 20 {m}
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 21 {m}
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 22 {m}
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 23 {m}
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 24 {m}
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 25 {m}
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 26 {m}
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 27 {m}
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 28 {m}
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 29 {m}
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 30 {m}
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 31 {m}
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 32 {m}
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 33 {m}
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 34 {m}
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 35 {m}
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 36 {m}
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 37 {m}
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 38 {m}
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 39 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 40 {m}

OS:BuildingStory,
  {748629c6-f67b-4212-bca7-dd9afe9d2c26}, !- Handle
  Story 36,                               !- Name
  2.76,                                   !- Nominal Z Coordinate {m}
  1.32,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Handle
  0 Core Space 11,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.9887149343508,                      !- X Origin {m}
  -124.167950776358,                      !- Y Origin {m}
  2.76,                                   !- Z Origin {m}
  {748629c6-f67b-4212-bca7-dd9afe9d2c26}, !- Building Story Name
  {1177a590-6331-4752-a790-8da6702c3d96}; !- Thermal Zone Name

OS:Surface,
  {a1710ed0-88c0-4014-93ea-80987f61ce52}, !- Handle
  Surface 1426,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {882e4be0-bd2a-4fbd-8aeb-360c525cdddf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, -4.44089209850063e-16, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, -4.44089209850063e-16, !- X,Y,Z Vertex 4 {m}
  -38.4383246253008, -2.94156420973626, -4.44089209850063e-16, !- X,Y,Z Vertex 5 {m}
  -47.3125147291922, 5.93262589415474, -4.44089209850063e-16, !- X,Y,Z Vertex 6 {m}
  -55.5884924961992, -2.34335187285225, -4.44089209850063e-16, !- X,Y,Z Vertex 7 {m}
  -63.8644702632062, -10.6193296398592, -4.44089209850063e-16, !- X,Y,Z Vertex 8 {m}
  -72.1404480302142, -18.8953074068673, -4.44089209850063e-16, !- X,Y,Z Vertex 9 {m}
  -80.4164257972212, -27.1712851738743, -4.44089209850063e-16, !- X,Y,Z Vertex 10 {m}
  -88.6924035642282, -35.4472629408812, -4.44089209850063e-16, !- X,Y,Z Vertex 11 {m}
  -79.8182134603372, -44.3214530447732, -4.44089209850063e-16, !- X,Y,Z Vertex 12 {m}
  -70.9440233564462, -53.1956431486643, -4.44089209850063e-16, !- X,Y,Z Vertex 13 {m}
  -62.0698332525552, -62.0698332525553, -4.44089209850063e-16, !- X,Y,Z Vertex 14 {m}
  -72.4183409952202, -72.4183409952203, -4.44089209850063e-16, !- X,Y,Z Vertex 15 {m}
  -82.7668487378852, -82.7668487378853, -4.44089209850063e-16, !- X,Y,Z Vertex 16 {m}
  -90.3712770932742, -75.1624203824963, -4.44089209850063e-16, !- X,Y,Z Vertex 17 {m}
  -97.9757054486632, -67.5579920271072, -4.44089209850063e-16, !- X,Y,Z Vertex 18 {m}
  -105.580133804052, -59.9535636717183, -4.44089209850063e-16, !- X,Y,Z Vertex 19 {m}
  -113.184562159441, -52.3491353163293, -4.44089209850063e-16, !- X,Y,Z Vertex 20 {m}
  -120.78899051483, -44.7447069609402, -4.44089209850063e-16, !- X,Y,Z Vertex 21 {m}
  -128.393418870219, -37.1402786055513, -4.44089209850063e-16, !- X,Y,Z Vertex 22 {m}
  -135.997847225609, -29.5358502501623, -4.44089209850063e-16, !- X,Y,Z Vertex 23 {m}
  -128.473588249437, -22.0115912739903, -4.44089209850063e-16, !- X,Y,Z Vertex 24 {m}
  -120.949329273266, -14.4873322978193, -4.44089209850063e-16, !- X,Y,Z Vertex 25 {m}
  -113.425070297094, -6.96307332164827, -4.44089209850063e-16, !- X,Y,Z Vertex 26 {m}
  -105.900811320923, 0.56118565452374, -4.44089209850063e-16, !- X,Y,Z Vertex 27 {m}
  -98.3765523447522, 8.08544463069474, -4.44089209850063e-16, !- X,Y,Z Vertex 28 {m}
  -90.8522933685802, 15.6097036068667, -4.44089209850063e-16, !- X,Y,Z Vertex 29 {m}
  -83.3280343924092, 23.1339625830377, -4.44089209850063e-16, !- X,Y,Z Vertex 30 {m}
  -75.8037754162372, 30.6582215592091, -4.44089209850063e-16, !- X,Y,Z Vertex 31 {m}
  -68.2795164400662, 38.1824805353804, -4.44089209850063e-16, !- X,Y,Z Vertex 32 {m}
  -60.7552574638952, 45.7067395115518, -4.44089209850063e-16, !- X,Y,Z Vertex 33 {m}
  -53.2309984877232, 53.2309984877233, -4.44089209850063e-16, !- X,Y,Z Vertex 34 {m}
  -45.6265701323342, 45.6265701323342, -4.44089209850063e-16, !- X,Y,Z Vertex 35 {m}
  -38.0221417769452, 38.0221417769452, -4.44089209850063e-16, !- X,Y,Z Vertex 36 {m}
  -30.4177134215562, 30.4177134215561, -4.44089209850063e-16, !- X,Y,Z Vertex 37 {m}
  -22.8132850661671, 22.8132850661667, -4.44089209850063e-16, !- X,Y,Z Vertex 38 {m}
  -15.2088567107781, 15.2088567107777, -4.44089209850063e-16, !- X,Y,Z Vertex 39 {m}
  -7.60442835538908, 7.60442835538875, -4.44089209850063e-16; !- X,Y,Z Vertex 40 {m}

OS:Surface,
  {ee501f38-9f25-41b7-83d3-097098d31088}, !- Handle
  Surface 1427,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.55795384873636e-13, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3f98414-32ec-47d3-94b7-beea2eccbca8}, !- Handle
  Surface 1428,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, -20.6899444175183, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087593, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bb171ab-9068-415a-a190-5e5c2324b8b9}, !- Handle
  Surface 1429,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 1 {m}
  -29.5641345214096, -11.8157543136273, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, -20.6899444175183, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d0825d8-f504-48e3-b814-6eab2ecdb8ed}, !- Handle
  Surface 1430,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.4383246253008, -2.94156420973626, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -29.5641345214096, -11.8157543136273, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cb02fea-dc8a-4896-ac06-eb88b4cc2d94}, !- Handle
  Surface 1431,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 1 {m}
  -47.3125147291922, 5.93262589415474, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -38.4383246253008, -2.94156420973626, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -38.4383246253008, -2.94156420973626, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3059c7d-6213-4817-853e-ce2b48b5e9a4}, !- Handle
  Surface 1432,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 1 {m}
  -55.5884924961992, -2.34335187285225, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -47.3125147291922, 5.93262589415474, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -47.3125147291922, 5.93262589415474, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3717b40b-a869-4fe3-bac0-0a9fb8a102f7}, !- Handle
  Surface 1433,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 1 {m}
  -63.8644702632062, -10.6193296398592, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -55.5884924961992, -2.34335187285225, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -55.5884924961992, -2.34335187285225, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ceb430f-4fb9-49f3-a31a-7ed0410bfd33}, !- Handle
  Surface 1434,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.1404480302142, -18.8953074068673, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -63.8644702632062, -10.6193296398592, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -63.8644702632062, -10.6193296398592, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe350bf1-91b6-4b42-94e4-c28d9b94717a}, !- Handle
  Surface 1435,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 1 {m}
  -80.4164257972212, -27.1712851738743, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -72.1404480302142, -18.8953074068673, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -72.1404480302142, -18.8953074068673, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feef1150-dbf9-4691-a41c-3104667784cf}, !- Handle
  Surface 1436,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 1 {m}
  -88.6924035642282, -35.4472629408812, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -80.4164257972212, -27.1712851738743, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -80.4164257972212, -27.1712851738743, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90acc0bc-becb-4fb0-98d0-bfbd15af24a8}, !- Handle
  Surface 1437,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 1 {m}
  -79.8182134603372, -44.3214530447732, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -88.6924035642282, -35.4472629408812, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -88.6924035642282, -35.4472629408812, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bce0fd7e-1e8b-43f2-b969-7495900fb8d3}, !- Handle
  Surface 1438,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 1 {m}
  -70.9440233564462, -53.1956431486643, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -79.8182134603372, -44.3214530447732, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -79.8182134603372, -44.3214530447732, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23715cab-3572-4ee7-8a8c-8a3668dfd479}, !- Handle
  Surface 1439,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 1 {m}
  -62.0698332525552, -62.0698332525553, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -70.9440233564462, -53.1956431486643, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -70.9440233564462, -53.1956431486643, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93c3836b-0e1e-4c0d-9529-c41b815a0952}, !- Handle
  Surface 1440,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.4183409952202, -72.4183409952203, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -62.0698332525552, -62.0698332525553, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -62.0698332525552, -62.0698332525553, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02664af7-c774-4810-80d9-6a3288a8ef46}, !- Handle
  Surface 1441,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 1 {m}
  -82.7668487378852, -82.7668487378853, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -72.4183409952202, -72.4183409952203, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -72.4183409952202, -72.4183409952203, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b558e2a3-0516-4fc5-a6ea-5834c70a3611}, !- Handle
  Surface 1442,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.3712770932742, -75.1624203824963, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -82.7668487378852, -82.7668487378853, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -82.7668487378852, -82.7668487378853, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d8217ac-7e9b-4b2b-b1fd-700035d5553d}, !- Handle
  Surface 1443,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 1 {m}
  -97.9757054486632, -67.5579920271072, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -90.3712770932742, -75.1624203824963, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -90.3712770932742, -75.1624203824963, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aad8732-c614-4676-aaee-deb3edef101b}, !- Handle
  Surface 1444,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.580133804052, -59.9535636717183, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -97.9757054486632, -67.5579920271072, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -97.9757054486632, -67.5579920271072, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87ce2bb2-f986-4e92-98df-ca826584ce99}, !- Handle
  Surface 1445,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.184562159441, -52.3491353163293, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -105.580133804052, -59.9535636717183, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -105.580133804052, -59.9535636717183, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8325a90-6d3c-4755-9b89-cc691260243b}, !- Handle
  Surface 1446,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.78899051483, -44.7447069609402, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -113.184562159441, -52.3491353163293, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -113.184562159441, -52.3491353163293, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9131aef0-3ce4-4733-9053-fe8eb437217b}, !- Handle
  Surface 1447,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.393418870219, -37.1402786055513, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -120.78899051483, -44.7447069609402, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -120.78899051483, -44.7447069609402, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d3e32b8-11fc-4add-8835-ba0d39a45ca8}, !- Handle
  Surface 1448,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 1 {m}
  -135.997847225609, -29.5358502501623, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -128.393418870219, -37.1402786055513, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -128.393418870219, -37.1402786055513, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f0d065a-e121-4d55-8fed-b5a25af34d00}, !- Handle
  Surface 1449,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.473588249437, -22.0115912739903, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -135.997847225609, -29.5358502501623, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -135.997847225609, -29.5358502501623, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {102ea393-a9d4-43d6-98b9-3be7ccb17f25}, !- Handle
  Surface 1450,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.949329273266, -14.4873322978193, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -128.473588249437, -22.0115912739903, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -128.473588249437, -22.0115912739903, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f30de076-d03c-4aa7-b1bd-a7fe457d8e34}, !- Handle
  Surface 1451,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.425070297094, -6.96307332164827, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -120.949329273266, -14.4873322978193, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -120.949329273266, -14.4873322978193, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f5845f8-a631-4644-b322-d6ed1edfe057}, !- Handle
  Surface 1452,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.900811320923, 0.56118565452374, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -113.425070297094, -6.96307332164827, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -113.425070297094, -6.96307332164827, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4068a9eb-39f0-466d-9df3-ec89f7d78e4c}, !- Handle
  Surface 1453,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 1 {m}
  -98.3765523447522, 8.08544463069474, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -105.900811320923, 0.56118565452374, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -105.900811320923, 0.56118565452374, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa32a26e-f00f-47b7-ab90-12ee7643c054}, !- Handle
  Surface 1454,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.8522933685802, 15.6097036068667, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -98.3765523447522, 8.08544463069474, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -98.3765523447522, 8.08544463069474, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67acccb8-7935-450f-b3c7-6086ac95e4c3}, !- Handle
  Surface 1455,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 1 {m}
  -83.3280343924092, 23.1339625830377, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -90.8522933685802, 15.6097036068667, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -90.8522933685802, 15.6097036068667, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e68b43a-1901-4384-90df-0a3fb737b762}, !- Handle
  Surface 1456,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 1 {m}
  -75.8037754162372, 30.6582215592091, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -83.3280343924092, 23.1339625830377, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -83.3280343924092, 23.1339625830377, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e62ac0bb-062c-4e40-bf82-8885c5c1a9d0}, !- Handle
  Surface 1457,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 1 {m}
  -68.2795164400662, 38.1824805353804, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -75.8037754162372, 30.6582215592091, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -75.8037754162372, 30.6582215592091, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15f3601c-8a55-499f-aa0b-319a0023cf55}, !- Handle
  Surface 1458,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 1 {m}
  -60.7552574638952, 45.7067395115518, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -68.2795164400662, 38.1824805353804, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -68.2795164400662, 38.1824805353804, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c489369b-56d4-48ae-b39e-951bc2c54c2d}, !- Handle
  Surface 1459,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 1 {m}
  -53.2309984877232, 53.2309984877233, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -60.7552574638952, 45.7067395115518, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -60.7552574638952, 45.7067395115518, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b7211cd-d132-48bd-809f-89c52de83698}, !- Handle
  Surface 1460,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 1 {m}
  -45.6265701323342, 45.6265701323342, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -53.2309984877232, 53.2309984877233, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -53.2309984877232, 53.2309984877233, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {495bb6c1-ed4b-40b2-8e8f-55e7f1c1ec10}, !- Handle
  Surface 1461,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, 38.0221417769452, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -45.6265701323342, 45.6265701323342, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -45.6265701323342, 45.6265701323342, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1acabe0-9ec6-4466-adfa-54f33774c6af}, !- Handle
  Surface 1462,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, 30.4177134215561, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, 38.0221417769452, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, 38.0221417769452, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c8dbefc-4110-4d64-b57f-a7064c71e697}, !- Handle
  Surface 1463,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 1 {m}
  -22.8132850661671, 22.8132850661667, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, 30.4177134215561, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9d92b43-b880-4a30-8183-60c2480c0088}, !- Handle
  Surface 1464,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -22.8132850661671, 22.8132850661667, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {636cdb91-d136-427b-81d9-bcf7b5b2abd7}, !- Handle
  Surface 1465,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -7.60442835538908, 7.60442835538875, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, 15.2088567107777, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, 15.2088567107777, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa742810-a942-402a-a767-11576bc20a5b}, !- Handle
  Surface 1466,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 1.32, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.55795384873636e-13, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -7.60442835538908, 7.60442835538875, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, 7.60442835538875, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70c41a1a-52ec-4484-a3b2-8cfa979347f2}, !- Handle
  Surface 1467,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e6379dca-6bb2-4f2c-b672-e52126cf7871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 4 {m}
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 5 {m}
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 6 {m}
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 7 {m}
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 8 {m}
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 9 {m}
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 10 {m}
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 11 {m}
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 12 {m}
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 13 {m}
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 14 {m}
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 15 {m}
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 16 {m}
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 17 {m}
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 18 {m}
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 19 {m}
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 20 {m}
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 21 {m}
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 22 {m}
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 23 {m}
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 24 {m}
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 25 {m}
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 26 {m}
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 27 {m}
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 28 {m}
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 29 {m}
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 30 {m}
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 31 {m}
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 32 {m}
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 33 {m}
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 34 {m}
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 35 {m}
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 36 {m}
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 37 {m}
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 38 {m}
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 39 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 40 {m}

OS:BuildingStory,
  {9d324722-d3b1-4fb0-aafc-128e5fdc3068}, !- Handle
  Story 37,                               !- Name
  4.1,                                    !- Nominal Z Coordinate {m}
  1.32,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Handle
  1 Core Space 9,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.9887149343508,                      !- X Origin {m}
  -124.167950776358,                      !- Y Origin {m}
  4.1,                                    !- Z Origin {m}
  {9d324722-d3b1-4fb0-aafc-128e5fdc3068}, !- Building Story Name
  {72083a22-0173-4c84-95a6-2991ad36bc05}; !- Thermal Zone Name

OS:Surface,
  {079e3625-1823-4f5a-89f6-6d91360028f4}, !- Handle
  Surface 1468,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 4 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 5 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 6 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 7 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 8 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 9 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 10 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 11 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 12 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 13 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 14 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 15 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 16 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 17 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 18 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 19 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 20 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 21 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 22 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 23 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 24 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 25 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 26 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 27 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 28 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 29 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 30 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 31 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 32 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 33 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 34 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 35 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 36 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 37 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 38 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 39 {m}
  -7.60442835538908, 7.60442835538875, 0; !- X,Y,Z Vertex 40 {m}

OS:Surface,
  {32b25bb4-d09a-4f9b-bcf4-6cd3b6e3d9b5}, !- Handle
  Surface 1469,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54ab9fad-6709-4778-8ad1-fe10db8bd21c}, !- Handle
  Surface 1470,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087593, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4279532-2108-4506-bbc0-9307c72dc943}, !- Handle
  Surface 1471,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 1 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, -20.6899444175183, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6aa53df-bfc9-403a-9c6a-d9c8e0a47237}, !- Handle
  Surface 1472,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 2 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93ee4f89-460c-47b9-995f-35be49e397c8}, !- Handle
  Surface 1473,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 1 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 2 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 3 {m}
  -38.4383246253008, -2.94156420973626, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e140f1cb-9d62-4bff-9db8-e1a9a1b17fe8}, !- Handle
  Surface 1474,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 1 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 2 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 3 {m}
  -47.3125147291922, 5.93262589415474, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f243b213-faba-4101-862f-fba0616113d2}, !- Handle
  Surface 1475,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 1 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 2 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 3 {m}
  -55.5884924961992, -2.34335187285225, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fbbe456-a43a-4823-a2c6-8ea857e54580}, !- Handle
  Surface 1476,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 2 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 3 {m}
  -63.8644702632062, -10.6193296398592, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3d3c758-7004-4c89-a906-2d787cdaf004}, !- Handle
  Surface 1477,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 1 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 2 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 3 {m}
  -72.1404480302142, -18.8953074068673, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8da0198e-43e8-479e-95ca-fcc72147c45a}, !- Handle
  Surface 1478,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 1 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 2 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 3 {m}
  -80.4164257972212, -27.1712851738743, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ee410de-3d0e-40ab-980b-b437c2cd53a1}, !- Handle
  Surface 1479,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 1 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 2 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 3 {m}
  -88.6924035642282, -35.4472629408812, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e5eb153-680f-4978-89d9-1a7350f157c8}, !- Handle
  Surface 1480,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 1 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 2 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 3 {m}
  -79.8182134603372, -44.3214530447732, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c17bc4f5-59b1-4178-8742-3762e1b175d0}, !- Handle
  Surface 1481,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 1 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 2 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 3 {m}
  -70.9440233564462, -53.1956431486643, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a880541b-7a4e-4fb1-bf40-88693abb4e39}, !- Handle
  Surface 1482,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 2 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 3 {m}
  -62.0698332525552, -62.0698332525553, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1b9f2d4-7902-4ad0-bf27-c707537895f8}, !- Handle
  Surface 1483,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 1 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 2 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 3 {m}
  -72.4183409952202, -72.4183409952203, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {280a5233-c349-4c53-9a94-d77c61106445}, !- Handle
  Surface 1484,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 2 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 3 {m}
  -82.7668487378852, -82.7668487378853, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cddc091c-2525-46f0-affe-97ab67405e40}, !- Handle
  Surface 1485,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 1 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 2 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 3 {m}
  -90.3712770932742, -75.1624203824963, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4adb6a67-cb15-4515-8519-d9a47a4b8c8e}, !- Handle
  Surface 1486,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 2 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 3 {m}
  -97.9757054486632, -67.5579920271072, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e64d28e1-c70a-40e8-b602-7532f7fe08cc}, !- Handle
  Surface 1487,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 2 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 3 {m}
  -105.580133804052, -59.9535636717183, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac880d3d-ffe4-4f17-ae88-0f5db07de108}, !- Handle
  Surface 1488,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 2 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 3 {m}
  -113.184562159441, -52.3491353163293, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2975f4fd-b896-4404-8dfa-03c884acf54c}, !- Handle
  Surface 1489,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 2 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 3 {m}
  -120.78899051483, -44.7447069609402, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a51ab75b-1cfd-4934-b885-83d79924746a}, !- Handle
  Surface 1490,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 1 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 2 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 3 {m}
  -128.393418870219, -37.1402786055513, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40f3d955-90a0-4a4c-8ca2-0d6e8dffd452}, !- Handle
  Surface 1491,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 2 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 3 {m}
  -135.997847225609, -29.5358502501623, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8b26017-e5dc-4ec2-8be9-76ccfb970d56}, !- Handle
  Surface 1492,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 2 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 3 {m}
  -128.473588249437, -22.0115912739903, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2f5bcea-e151-4bdb-a625-ce619d38d520}, !- Handle
  Surface 1493,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 2 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 3 {m}
  -120.949329273266, -14.4873322978193, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea40b627-58b9-44d5-a5e6-b4af80ed8bff}, !- Handle
  Surface 1494,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 2 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 3 {m}
  -113.425070297094, -6.96307332164827, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd35c1bf-11e8-4586-9b4e-3d19ffaa65fa}, !- Handle
  Surface 1495,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 1 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 2 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 3 {m}
  -105.900811320923, 0.56118565452374, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55bd50ec-222c-4da6-aace-aa10df2c4abf}, !- Handle
  Surface 1496,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 2 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 3 {m}
  -98.3765523447522, 8.08544463069474, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9bb8f8e-9bcb-4e9c-8459-8850716e3f92}, !- Handle
  Surface 1497,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 1 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 2 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 3 {m}
  -90.8522933685802, 15.6097036068667, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f9dd306-2e4f-419f-aed4-5a1fbd72c9c8}, !- Handle
  Surface 1498,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 1 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 2 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 3 {m}
  -83.3280343924092, 23.1339625830377, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbc8aaa5-9dbd-4679-ac27-a6d9561719fb}, !- Handle
  Surface 1499,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 1 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 2 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 3 {m}
  -75.8037754162372, 30.6582215592091, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65b561ee-8243-4230-a594-72b86ff88e41}, !- Handle
  Surface 1500,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 1 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 2 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 3 {m}
  -68.2795164400662, 38.1824805353804, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {008037bb-3073-483c-b5bf-c4864a656e15}, !- Handle
  Surface 1501,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 1 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 2 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 3 {m}
  -60.7552574638952, 45.7067395115518, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a55f8800-45d0-4a48-a771-adf8d6014cb7}, !- Handle
  Surface 1502,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 1 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 2 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 3 {m}
  -53.2309984877232, 53.2309984877233, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c71c5bd0-ba9c-4f15-bda2-66aca891b246}, !- Handle
  Surface 1503,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 2 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 3 {m}
  -45.6265701323342, 45.6265701323342, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a13135d8-1224-402d-b3b0-8e517c772039}, !- Handle
  Surface 1504,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, 38.0221417769452, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30ad5fe0-43d5-4f68-8264-531684307894}, !- Handle
  Surface 1505,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 1 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e6f17f9-8569-46d8-b1a3-0574d9b3e1af}, !- Handle
  Surface 1506,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 3 {m}
  -22.8132850661671, 22.8132850661667, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26103991-3475-4ab4-b8f6-31373efd071a}, !- Handle
  Surface 1507,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, 15.2088567107777, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa0daf4-d399-4ee2-8243-004c5932751a}, !- Handle
  Surface 1508,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 1.32, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, 7.60442835538875, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0ef14e7-4daa-4793-a9cc-2e312ed2a048}, !- Handle
  Surface 1509,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b3402ec-45a8-48b5-915f-53b131f8bb90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 4 {m}
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 5 {m}
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 6 {m}
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 7 {m}
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 8 {m}
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 9 {m}
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 10 {m}
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 11 {m}
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 12 {m}
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 13 {m}
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 14 {m}
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 15 {m}
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 16 {m}
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 17 {m}
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 18 {m}
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 19 {m}
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 20 {m}
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 21 {m}
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 22 {m}
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 23 {m}
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 24 {m}
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 25 {m}
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 26 {m}
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 27 {m}
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 28 {m}
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 29 {m}
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 30 {m}
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 31 {m}
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 32 {m}
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 33 {m}
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 34 {m}
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 35 {m}
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 36 {m}
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 37 {m}
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 38 {m}
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 39 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 40 {m}

OS:BuildingStory,
  {c61a8d2f-7988-4c53-881a-c0112bc89038}, !- Handle
  Story 38,                               !- Name
  5.44,                                   !- Nominal Z Coordinate {m}
  1.32,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Handle
  1 Core Space 10,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.9887149343508,                      !- X Origin {m}
  -124.167950776358,                      !- Y Origin {m}
  5.44,                                   !- Z Origin {m}
  {c61a8d2f-7988-4c53-881a-c0112bc89038}, !- Building Story Name
  {fc7a5b80-75de-4543-aafb-f610248a81cf}; !- Thermal Zone Name

OS:Surface,
  {c3dcd884-1727-4522-ad1c-b4d15b493d7a}, !- Handle
  Surface 1510,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 8.88178419700125e-16, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 8.88178419700125e-16, !- X,Y,Z Vertex 4 {m}
  -38.4383246253008, -2.94156420973626, 8.88178419700125e-16, !- X,Y,Z Vertex 5 {m}
  -47.3125147291922, 5.93262589415474, 8.88178419700125e-16, !- X,Y,Z Vertex 6 {m}
  -55.5884924961992, -2.34335187285225, 8.88178419700125e-16, !- X,Y,Z Vertex 7 {m}
  -63.8644702632062, -10.6193296398592, 8.88178419700125e-16, !- X,Y,Z Vertex 8 {m}
  -72.1404480302142, -18.8953074068673, 8.88178419700125e-16, !- X,Y,Z Vertex 9 {m}
  -80.4164257972212, -27.1712851738743, 8.88178419700125e-16, !- X,Y,Z Vertex 10 {m}
  -88.6924035642282, -35.4472629408812, 8.88178419700125e-16, !- X,Y,Z Vertex 11 {m}
  -79.8182134603372, -44.3214530447732, 8.88178419700125e-16, !- X,Y,Z Vertex 12 {m}
  -70.9440233564462, -53.1956431486643, 8.88178419700125e-16, !- X,Y,Z Vertex 13 {m}
  -62.0698332525552, -62.0698332525553, 8.88178419700125e-16, !- X,Y,Z Vertex 14 {m}
  -72.4183409952202, -72.4183409952203, 8.88178419700125e-16, !- X,Y,Z Vertex 15 {m}
  -82.7668487378852, -82.7668487378853, 8.88178419700125e-16, !- X,Y,Z Vertex 16 {m}
  -90.3712770932742, -75.1624203824963, 8.88178419700125e-16, !- X,Y,Z Vertex 17 {m}
  -97.9757054486632, -67.5579920271072, 8.88178419700125e-16, !- X,Y,Z Vertex 18 {m}
  -105.580133804052, -59.9535636717183, 8.88178419700125e-16, !- X,Y,Z Vertex 19 {m}
  -113.184562159441, -52.3491353163293, 8.88178419700125e-16, !- X,Y,Z Vertex 20 {m}
  -120.78899051483, -44.7447069609402, 8.88178419700125e-16, !- X,Y,Z Vertex 21 {m}
  -128.393418870219, -37.1402786055513, 8.88178419700125e-16, !- X,Y,Z Vertex 22 {m}
  -135.997847225609, -29.5358502501623, 8.88178419700125e-16, !- X,Y,Z Vertex 23 {m}
  -128.473588249437, -22.0115912739903, 8.88178419700125e-16, !- X,Y,Z Vertex 24 {m}
  -120.949329273266, -14.4873322978193, 8.88178419700125e-16, !- X,Y,Z Vertex 25 {m}
  -113.425070297094, -6.96307332164827, 8.88178419700125e-16, !- X,Y,Z Vertex 26 {m}
  -105.900811320923, 0.56118565452374, 8.88178419700125e-16, !- X,Y,Z Vertex 27 {m}
  -98.3765523447522, 8.08544463069474, 8.88178419700125e-16, !- X,Y,Z Vertex 28 {m}
  -90.8522933685802, 15.6097036068667, 8.88178419700125e-16, !- X,Y,Z Vertex 29 {m}
  -83.3280343924092, 23.1339625830377, 8.88178419700125e-16, !- X,Y,Z Vertex 30 {m}
  -75.8037754162372, 30.6582215592091, 8.88178419700125e-16, !- X,Y,Z Vertex 31 {m}
  -68.2795164400662, 38.1824805353804, 8.88178419700125e-16, !- X,Y,Z Vertex 32 {m}
  -60.7552574638952, 45.7067395115518, 8.88178419700125e-16, !- X,Y,Z Vertex 33 {m}
  -53.2309984877232, 53.2309984877233, 8.88178419700125e-16, !- X,Y,Z Vertex 34 {m}
  -45.6265701323342, 45.6265701323342, 8.88178419700125e-16, !- X,Y,Z Vertex 35 {m}
  -38.0221417769452, 38.0221417769452, 8.88178419700125e-16, !- X,Y,Z Vertex 36 {m}
  -30.4177134215562, 30.4177134215561, 8.88178419700125e-16, !- X,Y,Z Vertex 37 {m}
  -22.8132850661671, 22.8132850661667, 8.88178419700125e-16, !- X,Y,Z Vertex 38 {m}
  -15.2088567107781, 15.2088567107777, 8.88178419700125e-16, !- X,Y,Z Vertex 39 {m}
  -7.60442835538908, 7.60442835538875, 8.88178419700125e-16; !- X,Y,Z Vertex 40 {m}

OS:Surface,
  {c044179b-7c50-4ee5-8842-22f8335198d0}, !- Handle
  Surface 1511,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6003199a-b8ef-4e26-8077-b473f198e3ca}, !- Handle
  Surface 1512,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, -20.6899444175183, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087593, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aa2d947-0afb-4201-b4dd-02a12f89770f}, !- Handle
  Surface 1513,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 1 {m}
  -29.5641345214096, -11.8157543136273, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, -20.6899444175183, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cd2f40a-9969-459a-a16e-3037f2e4627f}, !- Handle
  Surface 1514,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.4383246253008, -2.94156420973626, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -29.5641345214096, -11.8157543136273, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bc398d3-22d9-4a32-abcf-bdff443cb06c}, !- Handle
  Surface 1515,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 1 {m}
  -47.3125147291922, 5.93262589415474, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -38.4383246253008, -2.94156420973626, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -38.4383246253008, -2.94156420973626, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aa08d71-1873-4f87-8fc9-3ef8f84c6c3e}, !- Handle
  Surface 1516,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 1 {m}
  -55.5884924961992, -2.34335187285225, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -47.3125147291922, 5.93262589415474, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -47.3125147291922, 5.93262589415474, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12885553-b691-446b-8eac-0fc30386cce2}, !- Handle
  Surface 1517,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 1 {m}
  -63.8644702632062, -10.6193296398592, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -55.5884924961992, -2.34335187285225, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -55.5884924961992, -2.34335187285225, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b818133-a175-4cf3-ac2a-8428cde2eebb}, !- Handle
  Surface 1518,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.1404480302142, -18.8953074068673, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -63.8644702632062, -10.6193296398592, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -63.8644702632062, -10.6193296398592, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b14fd7a-e937-41fb-9a49-9864b2d3c96e}, !- Handle
  Surface 1519,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 1 {m}
  -80.4164257972212, -27.1712851738743, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -72.1404480302142, -18.8953074068673, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -72.1404480302142, -18.8953074068673, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01bdb163-352b-43e3-b963-a4e1b6467d9f}, !- Handle
  Surface 1520,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 1 {m}
  -88.6924035642282, -35.4472629408812, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -80.4164257972212, -27.1712851738743, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -80.4164257972212, -27.1712851738743, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4754dec8-c2f1-41ba-bf88-f06e12a32a72}, !- Handle
  Surface 1521,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 1 {m}
  -79.8182134603372, -44.3214530447732, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -88.6924035642282, -35.4472629408812, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -88.6924035642282, -35.4472629408812, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58c8578e-63a3-4b20-8f0d-dfdbd4f5c3d0}, !- Handle
  Surface 1522,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 1 {m}
  -70.9440233564462, -53.1956431486643, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -79.8182134603372, -44.3214530447732, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -79.8182134603372, -44.3214530447732, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c27efa5d-dd61-4ef6-a9b8-9e7fc9744380}, !- Handle
  Surface 1523,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 1 {m}
  -62.0698332525552, -62.0698332525553, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -70.9440233564462, -53.1956431486643, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -70.9440233564462, -53.1956431486643, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bf44de8-3883-4d2e-8ef6-1d10bb72e3db}, !- Handle
  Surface 1524,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.4183409952202, -72.4183409952203, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -62.0698332525552, -62.0698332525553, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -62.0698332525552, -62.0698332525553, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5aa56797-9311-4373-9150-8bb770dcd295}, !- Handle
  Surface 1525,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 1 {m}
  -82.7668487378852, -82.7668487378853, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -72.4183409952202, -72.4183409952203, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -72.4183409952202, -72.4183409952203, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e561d300-ae10-4601-a990-d380aefc87c0}, !- Handle
  Surface 1526,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.3712770932742, -75.1624203824963, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -82.7668487378852, -82.7668487378853, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -82.7668487378852, -82.7668487378853, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cbcdc73-52d3-4dab-a695-751370c7f422}, !- Handle
  Surface 1527,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 1 {m}
  -97.9757054486632, -67.5579920271072, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -90.3712770932742, -75.1624203824963, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -90.3712770932742, -75.1624203824963, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60e90c2e-26f1-4b94-81cb-e3d2ad72704d}, !- Handle
  Surface 1528,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.580133804052, -59.9535636717183, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -97.9757054486632, -67.5579920271072, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -97.9757054486632, -67.5579920271072, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d6fdd84-5e45-42e0-b3f7-db52977c7724}, !- Handle
  Surface 1529,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.184562159441, -52.3491353163293, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -105.580133804052, -59.9535636717183, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -105.580133804052, -59.9535636717183, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b08e6d0a-782c-4a9e-b991-0820420310ba}, !- Handle
  Surface 1530,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.78899051483, -44.7447069609402, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -113.184562159441, -52.3491353163293, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -113.184562159441, -52.3491353163293, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {581b9a92-84ac-4d4d-bc5c-e8d54bbea5c6}, !- Handle
  Surface 1531,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.393418870219, -37.1402786055513, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -120.78899051483, -44.7447069609402, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -120.78899051483, -44.7447069609402, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3e0bd8e-4529-4262-b6fc-2b3a96b4e4c4}, !- Handle
  Surface 1532,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 1 {m}
  -135.997847225609, -29.5358502501623, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -128.393418870219, -37.1402786055513, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -128.393418870219, -37.1402786055513, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1e81d90-87ba-4ae7-a536-1be02ec5aca3}, !- Handle
  Surface 1533,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.473588249437, -22.0115912739903, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -135.997847225609, -29.5358502501623, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -135.997847225609, -29.5358502501623, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a1d4c20-42b8-4ff6-9255-dcc08522df25}, !- Handle
  Surface 1534,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.949329273266, -14.4873322978193, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -128.473588249437, -22.0115912739903, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -128.473588249437, -22.0115912739903, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93f81823-b748-47e2-8ac4-823f28922d39}, !- Handle
  Surface 1535,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.425070297094, -6.96307332164827, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -120.949329273266, -14.4873322978193, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -120.949329273266, -14.4873322978193, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7ba407e-f62d-40ae-a969-90d0e7aa9892}, !- Handle
  Surface 1536,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.900811320923, 0.56118565452374, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -113.425070297094, -6.96307332164827, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -113.425070297094, -6.96307332164827, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {672e9dab-e55d-44af-9b5a-df0bec56c8e3}, !- Handle
  Surface 1537,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 1 {m}
  -98.3765523447522, 8.08544463069474, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -105.900811320923, 0.56118565452374, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -105.900811320923, 0.56118565452374, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adc08f6f-afee-4201-aa80-587937111b39}, !- Handle
  Surface 1538,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.8522933685802, 15.6097036068667, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -98.3765523447522, 8.08544463069474, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -98.3765523447522, 8.08544463069474, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a75ca20-80ce-4b5a-9a97-6810efca3c25}, !- Handle
  Surface 1539,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 1 {m}
  -83.3280343924092, 23.1339625830377, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -90.8522933685802, 15.6097036068667, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -90.8522933685802, 15.6097036068667, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed6f006f-36b3-4550-9e6f-21bec7821f7f}, !- Handle
  Surface 1540,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 1 {m}
  -75.8037754162372, 30.6582215592091, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -83.3280343924092, 23.1339625830377, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -83.3280343924092, 23.1339625830377, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7c3e984-b1c0-419e-a6ac-134bad94cfed}, !- Handle
  Surface 1541,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 1 {m}
  -68.2795164400662, 38.1824805353804, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -75.8037754162372, 30.6582215592091, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -75.8037754162372, 30.6582215592091, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {428a6f8d-bc4f-4d03-bae9-5751197f5a8d}, !- Handle
  Surface 1542,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 1 {m}
  -60.7552574638952, 45.7067395115518, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -68.2795164400662, 38.1824805353804, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -68.2795164400662, 38.1824805353804, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31d46fa5-05e8-431d-b1a5-8cfd65da8f7d}, !- Handle
  Surface 1543,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 1 {m}
  -53.2309984877232, 53.2309984877233, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -60.7552574638952, 45.7067395115518, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -60.7552574638952, 45.7067395115518, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d4fbd30-bff6-4741-9452-24ca55bcc17c}, !- Handle
  Surface 1544,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 1 {m}
  -45.6265701323342, 45.6265701323342, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -53.2309984877232, 53.2309984877233, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -53.2309984877232, 53.2309984877233, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dfe8d28-c532-461c-aed6-33c340794701}, !- Handle
  Surface 1545,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, 38.0221417769452, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -45.6265701323342, 45.6265701323342, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -45.6265701323342, 45.6265701323342, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9add8323-ef2f-4efb-b24a-8a1c8377eb63}, !- Handle
  Surface 1546,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, 30.4177134215561, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, 38.0221417769452, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, 38.0221417769452, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60745e07-9950-4dce-9432-7fab81cc8d62}, !- Handle
  Surface 1547,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 1 {m}
  -22.8132850661671, 22.8132850661667, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, 30.4177134215561, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a117d84-0a82-432e-8449-f458110c2aa4}, !- Handle
  Surface 1548,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -22.8132850661671, 22.8132850661667, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f77cc608-b05e-4b2f-8656-e3788a5d1a97}, !- Handle
  Surface 1549,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -7.60442835538908, 7.60442835538875, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, 15.2088567107777, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, 15.2088567107777, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97ea0578-2a69-4817-8316-0e0835859ed5}, !- Handle
  Surface 1550,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 1.32, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -7.60442835538908, 7.60442835538875, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, 7.60442835538875, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa04ea0a-efda-4985-b91f-452e505b9fa1}, !- Handle
  Surface 1551,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {19dd7cdc-dd5f-4848-bd6e-d1762d1921f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e132973c-c9e8-41e9-8889-e65f7d08f11b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 4 {m}
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 5 {m}
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 6 {m}
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 7 {m}
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 8 {m}
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 9 {m}
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 10 {m}
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 11 {m}
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 12 {m}
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 13 {m}
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 14 {m}
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 15 {m}
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 16 {m}
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 17 {m}
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 18 {m}
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 19 {m}
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 20 {m}
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 21 {m}
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 22 {m}
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 23 {m}
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 24 {m}
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 25 {m}
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 26 {m}
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 27 {m}
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 28 {m}
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 29 {m}
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 30 {m}
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 31 {m}
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 32 {m}
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 33 {m}
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 34 {m}
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 35 {m}
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 36 {m}
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 37 {m}
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 38 {m}
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 39 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 40 {m}

OS:BuildingStory,
  {4d42db00-20aa-41c4-9ed9-773b9ca1fcb9}, !- Handle
  Story 39,                               !- Name
  6.76,                                   !- Nominal Z Coordinate {m}
  1.32,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Handle
  1 Core Space 11,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.9887149343508,                      !- X Origin {m}
  -124.167950776358,                      !- Y Origin {m}
  6.76,                                   !- Z Origin {m}
  {4d42db00-20aa-41c4-9ed9-773b9ca1fcb9}, !- Building Story Name
  {a2265c34-ad1b-4b7c-89c1-e4e6aa099905}; !- Thermal Zone Name

OS:Surface,
  {e132973c-c9e8-41e9-8889-e65f7d08f11b}, !- Handle
  Surface 1552,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa04ea0a-efda-4985-b91f-452e505b9fa1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 4 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 5 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 6 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 7 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 8 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 9 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 10 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 11 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 12 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 13 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 14 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 15 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 16 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 17 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 18 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 19 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 20 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 21 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 22 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 23 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 24 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 25 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 26 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 27 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 28 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 29 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 30 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 31 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 32 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 33 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 34 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 35 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 36 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 37 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 38 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 39 {m}
  -7.60442835538908, 7.60442835538875, 0; !- X,Y,Z Vertex 40 {m}

OS:Surface,
  {f7fc9627-a3a4-4ccc-a14a-12fe85f70a2d}, !- Handle
  Surface 1553,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1483bb98-dba1-401b-ade8-c84f6ad5214d}, !- Handle
  Surface 1554,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087593, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f5f6e76-86d3-46a0-9470-2b8190f2e1cb}, !- Handle
  Surface 1555,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 1 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, -20.6899444175183, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0472cf18-6510-43fa-a06c-f419c3685583}, !- Handle
  Surface 1556,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 2 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c90b4bd0-d5ad-4033-8675-64d23d16d0d8}, !- Handle
  Surface 1557,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 1 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 2 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 3 {m}
  -38.4383246253008, -2.94156420973626, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa1df2d6-059d-4fdc-8776-7ff56d1e0c4a}, !- Handle
  Surface 1558,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 1 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 2 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 3 {m}
  -47.3125147291922, 5.93262589415474, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b850f38d-3b29-4a2e-9a66-537e042160d6}, !- Handle
  Surface 1559,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 1 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 2 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 3 {m}
  -55.5884924961992, -2.34335187285225, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {807c4d32-d252-4cfa-bd16-ca6265fe1529}, !- Handle
  Surface 1560,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 2 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 3 {m}
  -63.8644702632062, -10.6193296398592, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c9def6b-69cb-44c6-acda-6a729c542c0b}, !- Handle
  Surface 1561,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 1 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 2 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 3 {m}
  -72.1404480302142, -18.8953074068673, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74271bf5-f6e7-49ea-94c8-24a4ded59865}, !- Handle
  Surface 1562,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 1 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 2 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 3 {m}
  -80.4164257972212, -27.1712851738743, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caf22d4f-40ae-4797-b525-fef2d117fe43}, !- Handle
  Surface 1563,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 1 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 2 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 3 {m}
  -88.6924035642282, -35.4472629408812, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad060202-1230-4239-ad9c-46e9c7af1ee5}, !- Handle
  Surface 1564,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 1 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 2 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 3 {m}
  -79.8182134603372, -44.3214530447732, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9f27618-1c5b-4c4a-b4dd-18ee3032dd86}, !- Handle
  Surface 1565,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 1 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 2 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 3 {m}
  -70.9440233564462, -53.1956431486643, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6250accc-9216-4962-8cbd-c198a558c0ae}, !- Handle
  Surface 1566,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 2 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 3 {m}
  -62.0698332525552, -62.0698332525553, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47fab6ec-f203-4f61-adc4-28178a769086}, !- Handle
  Surface 1567,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 1 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 2 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 3 {m}
  -72.4183409952202, -72.4183409952203, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1b92103-5aea-48b9-a3da-84386ceb2fdb}, !- Handle
  Surface 1568,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 2 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 3 {m}
  -82.7668487378852, -82.7668487378853, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c2bafa9-67e5-4d5f-87c7-e457a8b15b70}, !- Handle
  Surface 1569,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 1 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 2 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 3 {m}
  -90.3712770932742, -75.1624203824963, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67bec842-5525-4f0d-b7c8-2562db2ddd99}, !- Handle
  Surface 1570,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 2 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 3 {m}
  -97.9757054486632, -67.5579920271072, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fc2602e-0f4c-45f3-b32d-e22e5d73062f}, !- Handle
  Surface 1571,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 2 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 3 {m}
  -105.580133804052, -59.9535636717183, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b42b98c-6344-43bf-a908-aede890d481b}, !- Handle
  Surface 1572,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 2 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 3 {m}
  -113.184562159441, -52.3491353163293, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07b15f4f-d101-45c9-9f24-9b1f930d8f77}, !- Handle
  Surface 1573,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 2 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 3 {m}
  -120.78899051483, -44.7447069609402, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a54f6e-635a-4c56-8b78-d0a47e766009}, !- Handle
  Surface 1574,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 1 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 2 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 3 {m}
  -128.393418870219, -37.1402786055513, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a4dcebe-74ae-4958-b988-f47a640f0895}, !- Handle
  Surface 1575,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 2 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 3 {m}
  -135.997847225609, -29.5358502501623, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14c84d93-9ef9-4a23-8370-3ce109c5571a}, !- Handle
  Surface 1576,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 2 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 3 {m}
  -128.473588249437, -22.0115912739903, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a1fcf1e-35df-4461-9cf4-b95bb232281c}, !- Handle
  Surface 1577,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 2 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 3 {m}
  -120.949329273266, -14.4873322978193, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb354420-06b4-4705-b699-009fff320669}, !- Handle
  Surface 1578,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 2 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 3 {m}
  -113.425070297094, -6.96307332164827, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afc08d9c-8193-48be-b9a7-95c8c47f4079}, !- Handle
  Surface 1579,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 1 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 2 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 3 {m}
  -105.900811320923, 0.56118565452374, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59094777-2c16-44a0-b241-ecb5b9aa8555}, !- Handle
  Surface 1580,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 2 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 3 {m}
  -98.3765523447522, 8.08544463069474, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abbbcc52-ae27-4060-8fe6-f748148d5ccd}, !- Handle
  Surface 1581,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 1 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 2 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 3 {m}
  -90.8522933685802, 15.6097036068667, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37250345-65eb-42f9-8319-2e887521f3d3}, !- Handle
  Surface 1582,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 1 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 2 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 3 {m}
  -83.3280343924092, 23.1339625830377, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b37a2499-f9e3-4826-b2ab-56abd19a94ce}, !- Handle
  Surface 1583,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 1 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 2 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 3 {m}
  -75.8037754162372, 30.6582215592091, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a70b115-9973-40df-93ed-88097bc09e40}, !- Handle
  Surface 1584,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 1 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 2 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 3 {m}
  -68.2795164400662, 38.1824805353804, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9df7092b-c596-42c4-9c02-b3f6c5332974}, !- Handle
  Surface 1585,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 1 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 2 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 3 {m}
  -60.7552574638952, 45.7067395115518, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a4fe23b-a9d0-4bcb-8598-1634f5eb300e}, !- Handle
  Surface 1586,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 1 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 2 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 3 {m}
  -53.2309984877232, 53.2309984877233, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09f4b1a2-d735-45ea-a0eb-63379dcd0860}, !- Handle
  Surface 1587,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 2 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 3 {m}
  -45.6265701323342, 45.6265701323342, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41207437-9a10-48a6-aa83-d94528f9f02b}, !- Handle
  Surface 1588,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, 38.0221417769452, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {975b5ec0-d2ba-4a3a-b6d6-48adc8d05b39}, !- Handle
  Surface 1589,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 1 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd2211df-ae63-461d-83ef-59ea2ebfe3fd}, !- Handle
  Surface 1590,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 3 {m}
  -22.8132850661671, 22.8132850661667, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9b73df-cb1a-4cbe-bf91-6d98c2556359}, !- Handle
  Surface 1591,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, 15.2088567107777, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77cda81a-744c-487f-8d5b-b0b144fc05c5}, !- Handle
  Surface 1592,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 1.32, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, 7.60442835538875, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f11071b-336a-4173-8e24-1e8a76a11d82}, !- Handle
  Surface 1593,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2d38edb4-b737-4f84-9751-1bfa97b16f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 4 {m}
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 5 {m}
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 6 {m}
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 7 {m}
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 8 {m}
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 9 {m}
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 10 {m}
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 11 {m}
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 12 {m}
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 13 {m}
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 14 {m}
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 15 {m}
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 16 {m}
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 17 {m}
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 18 {m}
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 19 {m}
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 20 {m}
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 21 {m}
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 22 {m}
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 23 {m}
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 24 {m}
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 25 {m}
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 26 {m}
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 27 {m}
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 28 {m}
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 29 {m}
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 30 {m}
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 31 {m}
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 32 {m}
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 33 {m}
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 34 {m}
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 35 {m}
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 36 {m}
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 37 {m}
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 38 {m}
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 39 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 40 {m}

OS:BuildingStory,
  {4235d6e3-2735-46e6-ab1e-d463687e2e3f}, !- Handle
  Story 40,                               !- Name
  8.1,                                    !- Nominal Z Coordinate {m}
  1.32,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Handle
  2 Core Space 9,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.9887149343508,                      !- X Origin {m}
  -124.167950776358,                      !- Y Origin {m}
  8.1,                                    !- Z Origin {m}
  {4235d6e3-2735-46e6-ab1e-d463687e2e3f}, !- Building Story Name
  {ec6f9f25-7d07-4966-aa53-b67e4a5c13e7}; !- Thermal Zone Name

OS:Surface,
  {8a2d8a69-0ff0-4c83-bc56-39fd2e4d3aec}, !- Handle
  Surface 1594,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 4 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 5 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 6 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 7 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 8 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 9 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 10 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 11 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 12 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 13 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 14 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 15 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 16 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 17 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 18 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 19 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 20 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 21 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 22 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 23 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 24 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 25 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 26 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 27 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 28 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 29 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 30 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 31 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 32 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 33 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 34 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 35 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 36 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 37 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 38 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 39 {m}
  -7.60442835538908, 7.60442835538875, 0; !- X,Y,Z Vertex 40 {m}

OS:Surface,
  {d89c1d5f-d347-40f6-a1ec-081c066a4db8}, !- Handle
  Surface 1595,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed4ec756-7abb-4a7d-8274-3e68a89c5470}, !- Handle
  Surface 1596,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087593, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2941d1d4-cc98-4faa-aabc-7a70cc537025}, !- Handle
  Surface 1597,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 1 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, -20.6899444175183, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86fd1027-fc45-49d7-ae95-2ccf73f7cda9}, !- Handle
  Surface 1598,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 2 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bd37fc4-6248-43ad-afdd-92e968feb5ff}, !- Handle
  Surface 1599,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 1 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 2 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 3 {m}
  -38.4383246253008, -2.94156420973626, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46260c65-bf7c-40c5-a501-27044962126f}, !- Handle
  Surface 1600,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 1 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 2 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 3 {m}
  -47.3125147291922, 5.93262589415474, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {494e95c1-2214-40da-b91f-04db64f0c253}, !- Handle
  Surface 1601,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 1 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 2 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 3 {m}
  -55.5884924961992, -2.34335187285225, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a852d97a-0d6a-4152-921a-0e161d283060}, !- Handle
  Surface 1602,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 2 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 3 {m}
  -63.8644702632062, -10.6193296398592, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01ab6527-822f-45ee-9686-78c28ca5f47b}, !- Handle
  Surface 1603,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 1 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 2 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 3 {m}
  -72.1404480302142, -18.8953074068673, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c6bd36e-e3d8-4079-8741-8cd7be29bfcf}, !- Handle
  Surface 1604,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 1 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 2 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 3 {m}
  -80.4164257972212, -27.1712851738743, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cca9282-bc59-4564-af6c-706c993c545a}, !- Handle
  Surface 1605,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 1 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 2 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 3 {m}
  -88.6924035642282, -35.4472629408812, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {754aa2de-ea7a-4a03-b8e3-09d1987c04e5}, !- Handle
  Surface 1606,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 1 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 2 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 3 {m}
  -79.8182134603372, -44.3214530447732, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26cf2a37-d420-4228-828e-f8d443882abc}, !- Handle
  Surface 1607,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 1 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 2 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 3 {m}
  -70.9440233564462, -53.1956431486643, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a58fb75-a2b2-45c6-936e-2989e8803212}, !- Handle
  Surface 1608,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 2 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 3 {m}
  -62.0698332525552, -62.0698332525553, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f21bade5-2b70-4744-8a8b-ed57692ca1b5}, !- Handle
  Surface 1609,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 1 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 2 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 3 {m}
  -72.4183409952202, -72.4183409952203, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7aa9d6d-ac3b-4cb5-a4f4-eb5c340629ea}, !- Handle
  Surface 1610,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 2 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 3 {m}
  -82.7668487378852, -82.7668487378853, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22b449ef-b27b-4e20-b105-d3aa3f45da3b}, !- Handle
  Surface 1611,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 1 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 2 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 3 {m}
  -90.3712770932742, -75.1624203824963, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b3f7c75-e9ec-481a-bbe3-133e74532e8a}, !- Handle
  Surface 1612,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 2 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 3 {m}
  -97.9757054486632, -67.5579920271072, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {302df2db-6281-4813-bdd3-6cc35aee764a}, !- Handle
  Surface 1613,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 2 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 3 {m}
  -105.580133804052, -59.9535636717183, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96470813-b727-46b8-b955-aa0b5d0c9d66}, !- Handle
  Surface 1614,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 2 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 3 {m}
  -113.184562159441, -52.3491353163293, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d503db8d-12fc-4338-81e2-e35cbcd3c498}, !- Handle
  Surface 1615,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 2 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 3 {m}
  -120.78899051483, -44.7447069609402, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {325935b8-19a0-40bb-9a77-b911d4306d8c}, !- Handle
  Surface 1616,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 1 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 2 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 3 {m}
  -128.393418870219, -37.1402786055513, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffd7a837-71e1-4284-8aa9-b315307971f9}, !- Handle
  Surface 1617,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 2 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 3 {m}
  -135.997847225609, -29.5358502501623, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd04ae7c-c351-432e-8449-ebfd2875e3c7}, !- Handle
  Surface 1618,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 2 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 3 {m}
  -128.473588249437, -22.0115912739903, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84375a05-4c9e-41f6-bee5-3b3c010afe78}, !- Handle
  Surface 1619,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 2 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 3 {m}
  -120.949329273266, -14.4873322978193, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c168a507-6028-4a1c-8bf5-482686b7e398}, !- Handle
  Surface 1620,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 2 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 3 {m}
  -113.425070297094, -6.96307332164827, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e401f2fb-a6a8-4d05-9f18-c6e5a9082171}, !- Handle
  Surface 1621,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 1 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 2 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 3 {m}
  -105.900811320923, 0.56118565452374, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4679a68b-d26a-4e07-b3ff-6fe16a86201d}, !- Handle
  Surface 1622,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 2 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 3 {m}
  -98.3765523447522, 8.08544463069474, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7b6fd82-f2ad-4779-bfdd-d478f9806407}, !- Handle
  Surface 1623,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 1 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 2 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 3 {m}
  -90.8522933685802, 15.6097036068667, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0578e9c-e53a-4b01-88d2-15419503d034}, !- Handle
  Surface 1624,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 1 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 2 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 3 {m}
  -83.3280343924092, 23.1339625830377, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {495879b1-6492-4111-8585-a34b240d7883}, !- Handle
  Surface 1625,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 1 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 2 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 3 {m}
  -75.8037754162372, 30.6582215592091, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32dce8af-46d6-466b-845d-49cea4eb2ca9}, !- Handle
  Surface 1626,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 1 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 2 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 3 {m}
  -68.2795164400662, 38.1824805353804, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9f9182e-5afc-46f4-a612-55e05406664a}, !- Handle
  Surface 1627,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 1 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 2 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 3 {m}
  -60.7552574638952, 45.7067395115518, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb142fec-67f0-45af-800d-30728e18fba8}, !- Handle
  Surface 1628,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 1 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 2 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 3 {m}
  -53.2309984877232, 53.2309984877233, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95c16ebf-93a3-413e-961c-0ff6ec9f85fe}, !- Handle
  Surface 1629,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 2 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 3 {m}
  -45.6265701323342, 45.6265701323342, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {834ba7dd-a64b-4179-87fa-f25ff8c07c38}, !- Handle
  Surface 1630,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, 38.0221417769452, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e890114-e3ab-4978-bbf0-26a8c5548595}, !- Handle
  Surface 1631,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 1 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b21e948-a800-4a95-bafe-201ad03a87dc}, !- Handle
  Surface 1632,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 3 {m}
  -22.8132850661671, 22.8132850661667, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fadbab46-b3a1-4c8b-96b1-1af92f449735}, !- Handle
  Surface 1633,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, 15.2088567107777, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6397dc6f-bf0a-411d-ac6b-e38d91ebbb4b}, !- Handle
  Surface 1634,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 1.32, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, 7.60442835538875, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27a4e63a-8998-4676-912f-298aa2f97320}, !- Handle
  Surface 1635,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32670027-dbc3-40ce-bfbb-a6c8ce5c5469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 4 {m}
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 5 {m}
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 6 {m}
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 7 {m}
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 8 {m}
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 9 {m}
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 10 {m}
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 11 {m}
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 12 {m}
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 13 {m}
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 14 {m}
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 15 {m}
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 16 {m}
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 17 {m}
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 18 {m}
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 19 {m}
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 20 {m}
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 21 {m}
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 22 {m}
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 23 {m}
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 24 {m}
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 25 {m}
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 26 {m}
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 27 {m}
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 28 {m}
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 29 {m}
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 30 {m}
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 31 {m}
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 32 {m}
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 33 {m}
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 34 {m}
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 35 {m}
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 36 {m}
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 37 {m}
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 38 {m}
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 39 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 40 {m}

OS:BuildingStory,
  {85b63d5a-a295-49fa-bb54-4bfda56cbd09}, !- Handle
  Story 41,                               !- Name
  9.44,                                   !- Nominal Z Coordinate {m}
  1.32,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Handle
  2 Core Space 10,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.9887149343508,                      !- X Origin {m}
  -124.167950776358,                      !- Y Origin {m}
  9.44,                                   !- Z Origin {m}
  {85b63d5a-a295-49fa-bb54-4bfda56cbd09}, !- Building Story Name
  {45b9a984-4406-47c0-9ee2-72b04368f0e9}; !- Thermal Zone Name

OS:Surface,
  {417aa852-bc66-4cb1-8964-770cf2becdc2}, !- Handle
  Surface 1636,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 4 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 5 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 6 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 7 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 8 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 9 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 10 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 11 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 12 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 13 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 14 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 15 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 16 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 17 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 18 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 19 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 20 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 21 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 22 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 23 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 24 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 25 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 26 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 27 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 28 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 29 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 30 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 31 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 32 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 33 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 34 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 35 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 36 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 37 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 38 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 39 {m}
  -7.60442835538908, 7.60442835538875, 0; !- X,Y,Z Vertex 40 {m}

OS:Surface,
  {a8b18f86-eb47-4746-aaa9-db721e9c51e5}, !- Handle
  Surface 1637,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {410d4143-8a8b-48f5-93e8-ffe06eaac855}, !- Handle
  Surface 1638,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087593, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcffb997-6501-4b9a-bf86-c15404f0f013}, !- Handle
  Surface 1639,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 1 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, -20.6899444175183, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {344aacb7-ded5-47e0-9ebc-56d6fdad26a7}, !- Handle
  Surface 1640,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 2 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03e8d844-cd59-4101-8e4e-1d74021c7e74}, !- Handle
  Surface 1641,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 1 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 2 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 3 {m}
  -38.4383246253008, -2.94156420973626, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6529047a-c7c9-4e57-8c11-e7ce4e1658f0}, !- Handle
  Surface 1642,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 1 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 2 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 3 {m}
  -47.3125147291922, 5.93262589415474, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0110d706-7060-40a3-a326-93a6ff0bfe51}, !- Handle
  Surface 1643,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 1 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 2 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 3 {m}
  -55.5884924961992, -2.34335187285225, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b182b3bd-88a8-49a1-bd5b-b6ceb5a80781}, !- Handle
  Surface 1644,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 2 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 3 {m}
  -63.8644702632062, -10.6193296398592, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {849c2a0b-648c-43d0-93e4-dbe4330c790b}, !- Handle
  Surface 1645,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 1 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 2 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 3 {m}
  -72.1404480302142, -18.8953074068673, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf306b6e-1fe9-4eec-809a-4234feb59782}, !- Handle
  Surface 1646,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 1 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 2 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 3 {m}
  -80.4164257972212, -27.1712851738743, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b10d963f-dfa5-4a56-a81b-21ac38b10c61}, !- Handle
  Surface 1647,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 1 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 2 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 3 {m}
  -88.6924035642282, -35.4472629408812, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a396dc73-dda5-41ed-8895-f7dcdd535a14}, !- Handle
  Surface 1648,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 1 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 2 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 3 {m}
  -79.8182134603372, -44.3214530447732, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {629f1346-7e4e-44e5-a169-171961fe2a10}, !- Handle
  Surface 1649,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 1 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 2 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 3 {m}
  -70.9440233564462, -53.1956431486643, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8de47ca1-fd19-4c37-9b39-573c58d221b1}, !- Handle
  Surface 1650,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 2 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 3 {m}
  -62.0698332525552, -62.0698332525553, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24d705a1-f93e-46fd-8f3f-e75f24abe781}, !- Handle
  Surface 1651,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 1 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 2 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 3 {m}
  -72.4183409952202, -72.4183409952203, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96c8d79c-7c58-4dc1-8a55-afe4f2bb0ce5}, !- Handle
  Surface 1652,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 2 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 3 {m}
  -82.7668487378852, -82.7668487378853, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {290bb8c7-c43b-46d5-a97c-584490cb752c}, !- Handle
  Surface 1653,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 1 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 2 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 3 {m}
  -90.3712770932742, -75.1624203824963, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2b0d7c8-deea-4ae6-be72-4d1b02d4dba7}, !- Handle
  Surface 1654,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 2 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 3 {m}
  -97.9757054486632, -67.5579920271072, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42cdd950-8653-4105-af1f-72ae22d151f4}, !- Handle
  Surface 1655,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 2 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 3 {m}
  -105.580133804052, -59.9535636717183, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b56f2aa-4488-4bc0-8ed6-4fcb514d4d52}, !- Handle
  Surface 1656,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 2 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 3 {m}
  -113.184562159441, -52.3491353163293, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e5b9bdf-016c-4911-ac6d-93eeaa370207}, !- Handle
  Surface 1657,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 2 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 3 {m}
  -120.78899051483, -44.7447069609402, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3538901e-8548-4240-8406-579c310d0df6}, !- Handle
  Surface 1658,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 1 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 2 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 3 {m}
  -128.393418870219, -37.1402786055513, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88798c83-9e24-42ba-9791-a2b278c6a094}, !- Handle
  Surface 1659,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 2 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 3 {m}
  -135.997847225609, -29.5358502501623, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93326bbd-f14f-4d7f-8250-ccd1ec1fac15}, !- Handle
  Surface 1660,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 2 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 3 {m}
  -128.473588249437, -22.0115912739903, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ae3ddfc-8351-4f69-9db1-97d9dd33e86d}, !- Handle
  Surface 1661,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 2 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 3 {m}
  -120.949329273266, -14.4873322978193, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dff7dadb-3852-4a77-b849-e948685e385d}, !- Handle
  Surface 1662,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 2 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 3 {m}
  -113.425070297094, -6.96307332164827, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c53010b-1665-49ad-9962-06c078dcd830}, !- Handle
  Surface 1663,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 1 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 2 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 3 {m}
  -105.900811320923, 0.56118565452374, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d4879b4-cfed-4e21-9f99-ff006ead5652}, !- Handle
  Surface 1664,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 2 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 3 {m}
  -98.3765523447522, 8.08544463069474, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf116726-680b-460f-886c-3fa979b5db1b}, !- Handle
  Surface 1665,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 1 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 2 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 3 {m}
  -90.8522933685802, 15.6097036068667, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0523b2d3-5888-48be-9155-9c9b6285595a}, !- Handle
  Surface 1666,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 1 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 2 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 3 {m}
  -83.3280343924092, 23.1339625830377, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3063d74-3f7e-47b2-96e8-78a1f2b961e3}, !- Handle
  Surface 1667,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 1 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 2 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 3 {m}
  -75.8037754162372, 30.6582215592091, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa912d2d-63ca-4913-a7dc-8998a422d1e6}, !- Handle
  Surface 1668,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 1 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 2 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 3 {m}
  -68.2795164400662, 38.1824805353804, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83ad3b67-05d1-431f-850d-64880a8214c5}, !- Handle
  Surface 1669,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 1 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 2 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 3 {m}
  -60.7552574638952, 45.7067395115518, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7408ddec-3586-4552-9422-a57dd92b534d}, !- Handle
  Surface 1670,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 1 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 2 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 3 {m}
  -53.2309984877232, 53.2309984877233, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aa088e0-2bd8-48b0-a47a-0bbf37900895}, !- Handle
  Surface 1671,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 2 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 3 {m}
  -45.6265701323342, 45.6265701323342, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75b05e3b-cbac-493a-ba65-d671f00ae1b0}, !- Handle
  Surface 1672,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, 38.0221417769452, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dbe7ed6-6099-4572-9ee8-75a7b6f51288}, !- Handle
  Surface 1673,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 1 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25b33ae7-8652-470a-b2be-3f677ab24b42}, !- Handle
  Surface 1674,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 3 {m}
  -22.8132850661671, 22.8132850661667, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {109f6d7c-234c-4584-a58c-559a011da11d}, !- Handle
  Surface 1675,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, 15.2088567107777, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {907ac33f-66e3-4bcf-b0ce-444f99647e90}, !- Handle
  Surface 1676,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 1.32, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, 7.60442835538875, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e6ea7a5-24e7-4582-9ffd-3f99e5cfea90}, !- Handle
  Surface 1677,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a4f2d68-b6bf-4bbe-8f9e-715327e1e03a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c1dc971-627d-4195-96cc-085a0ec5ccf6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 4 {m}
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 5 {m}
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 6 {m}
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 7 {m}
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 8 {m}
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 9 {m}
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 10 {m}
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 11 {m}
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 12 {m}
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 13 {m}
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 14 {m}
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 15 {m}
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 16 {m}
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 17 {m}
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 18 {m}
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 19 {m}
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 20 {m}
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 21 {m}
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 22 {m}
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 23 {m}
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 24 {m}
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 25 {m}
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 26 {m}
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 27 {m}
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 28 {m}
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 29 {m}
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 30 {m}
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 31 {m}
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 32 {m}
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 33 {m}
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 34 {m}
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 35 {m}
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 36 {m}
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 37 {m}
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 38 {m}
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 39 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 40 {m}

OS:BuildingStory,
  {4a7953d5-c335-4945-bae6-eb4b564309e3}, !- Handle
  Story 42,                               !- Name
  10.76,                                  !- Nominal Z Coordinate {m}
  1.32,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Handle
  2 Core Space 11,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.9887149343508,                      !- X Origin {m}
  -124.167950776358,                      !- Y Origin {m}
  10.76,                                  !- Z Origin {m}
  {4a7953d5-c335-4945-bae6-eb4b564309e3}, !- Building Story Name
  {4cccb238-b1d8-4cc6-9645-47f2add1b6e1}; !- Thermal Zone Name

OS:Surface,
  {5c1dc971-627d-4195-96cc-085a0ec5ccf6}, !- Handle
  Surface 1678,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e6ea7a5-24e7-4582-9ffd-3f99e5cfea90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 4 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 5 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 6 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 7 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 8 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 9 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 10 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 11 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 12 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 13 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 14 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 15 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 16 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 17 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 18 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 19 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 20 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 21 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 22 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 23 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 24 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 25 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 26 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 27 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 28 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 29 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 30 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 31 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 32 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 33 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 34 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 35 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 36 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 37 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 38 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 39 {m}
  -7.60442835538908, 7.60442835538875, 0; !- X,Y,Z Vertex 40 {m}

OS:Surface,
  {b990f220-2483-4333-be83-c6c86be0eab7}, !- Handle
  Surface 1679,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b12b3d35-8af2-45bb-86a7-8059ffbeabd2}, !- Handle
  Surface 1680,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087593, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {423e15d3-7141-4280-a9ab-96c9e95b6a4d}, !- Handle
  Surface 1681,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 1 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, -20.6899444175183, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dea799a-89bd-4d4a-bda3-f737e904392c}, !- Handle
  Surface 1682,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 2 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e05463ae-d763-4365-9c67-1a23465b3296}, !- Handle
  Surface 1683,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 1 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 2 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 3 {m}
  -38.4383246253008, -2.94156420973626, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47db61b3-5e08-4ef9-a8a5-a590d6138887}, !- Handle
  Surface 1684,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 1 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 2 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 3 {m}
  -47.3125147291922, 5.93262589415474, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7d9cdd8-a8c5-410d-afba-c4298654072f}, !- Handle
  Surface 1685,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 1 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 2 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 3 {m}
  -55.5884924961992, -2.34335187285225, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03abe833-b237-40ab-a634-e77849fc3ae9}, !- Handle
  Surface 1686,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 2 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 3 {m}
  -63.8644702632062, -10.6193296398592, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {315200aa-70de-455e-8f42-8616e74069ea}, !- Handle
  Surface 1687,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 1 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 2 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 3 {m}
  -72.1404480302142, -18.8953074068673, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f93f897-0e1a-487e-9fa7-96142fc2cb4e}, !- Handle
  Surface 1688,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 1 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 2 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 3 {m}
  -80.4164257972212, -27.1712851738743, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b486f766-cf19-4248-b131-8c8c3b9c965d}, !- Handle
  Surface 1689,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 1 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 2 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 3 {m}
  -88.6924035642282, -35.4472629408812, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3850ff9-5db1-4d12-b906-3827c6cd452d}, !- Handle
  Surface 1690,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 1 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 2 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 3 {m}
  -79.8182134603372, -44.3214530447732, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {033acddf-0e8e-4b70-bab4-a351b7883495}, !- Handle
  Surface 1691,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 1 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 2 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 3 {m}
  -70.9440233564462, -53.1956431486643, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b397402a-f10d-48e9-bc98-e7c935c22d31}, !- Handle
  Surface 1692,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 2 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 3 {m}
  -62.0698332525552, -62.0698332525553, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdf3983f-b765-4926-b628-a79309151379}, !- Handle
  Surface 1693,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 1 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 2 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 3 {m}
  -72.4183409952202, -72.4183409952203, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6384b9c-15b4-4d7d-9128-18bd91ecbdf0}, !- Handle
  Surface 1694,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 2 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 3 {m}
  -82.7668487378852, -82.7668487378853, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a902299-8497-412f-a23d-ffe022f8a84a}, !- Handle
  Surface 1695,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 1 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 2 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 3 {m}
  -90.3712770932742, -75.1624203824963, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c6f2538-4a48-4590-b67c-6f4c65bb3786}, !- Handle
  Surface 1696,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 2 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 3 {m}
  -97.9757054486632, -67.5579920271072, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51b1ad07-23c0-42f7-b44b-ee003ca13b31}, !- Handle
  Surface 1697,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 2 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 3 {m}
  -105.580133804052, -59.9535636717183, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9522c305-f3e8-48ae-a62e-84a4b2b59767}, !- Handle
  Surface 1698,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 2 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 3 {m}
  -113.184562159441, -52.3491353163293, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08f38a8f-a04c-42a3-b400-bda81311aedb}, !- Handle
  Surface 1699,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 2 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 3 {m}
  -120.78899051483, -44.7447069609402, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bff2bce-31d2-4de5-9817-740b7015388e}, !- Handle
  Surface 1700,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 1 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 2 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 3 {m}
  -128.393418870219, -37.1402786055513, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2334b60-a081-42e4-9c7d-611bb96a6c17}, !- Handle
  Surface 1701,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 2 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 3 {m}
  -135.997847225609, -29.5358502501623, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef8efb2a-e2d9-461e-9716-825300062d2b}, !- Handle
  Surface 1702,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 2 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 3 {m}
  -128.473588249437, -22.0115912739903, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70242531-1006-4318-877f-297cd0dd294d}, !- Handle
  Surface 1703,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 2 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 3 {m}
  -120.949329273266, -14.4873322978193, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ea03b04-3223-4c8b-b737-4947cea6b7b5}, !- Handle
  Surface 1704,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 2 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 3 {m}
  -113.425070297094, -6.96307332164827, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0f765d2-b621-4681-9508-24ce76a96b55}, !- Handle
  Surface 1705,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 1 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 2 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 3 {m}
  -105.900811320923, 0.56118565452374, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a54453db-cbb3-49e8-be05-641d819c9287}, !- Handle
  Surface 1706,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 2 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 3 {m}
  -98.3765523447522, 8.08544463069474, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0449615-249e-46dd-80fc-f7d770062bde}, !- Handle
  Surface 1707,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 1 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 2 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 3 {m}
  -90.8522933685802, 15.6097036068667, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1f05418-ad55-4d58-8d5d-8cbd331886a9}, !- Handle
  Surface 1708,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 1 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 2 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 3 {m}
  -83.3280343924092, 23.1339625830377, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80cb94cc-f2f8-48f1-b590-d74d95aa7d41}, !- Handle
  Surface 1709,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 1 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 2 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 3 {m}
  -75.8037754162372, 30.6582215592091, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {548d4f84-4283-45ad-84b0-62bf7d5f859b}, !- Handle
  Surface 1710,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 1 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 2 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 3 {m}
  -68.2795164400662, 38.1824805353804, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6377b53e-fea5-4b8e-be76-1a5692b711aa}, !- Handle
  Surface 1711,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 1 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 2 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 3 {m}
  -60.7552574638952, 45.7067395115518, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d734ec5-cedf-42be-a67f-fc88303b95b7}, !- Handle
  Surface 1712,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 1 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 2 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 3 {m}
  -53.2309984877232, 53.2309984877233, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba54b797-6ea8-42f2-becc-d938bcd6c83b}, !- Handle
  Surface 1713,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 2 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 3 {m}
  -45.6265701323342, 45.6265701323342, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c6bcceb-61da-41fd-9e4a-5027cf6ea486}, !- Handle
  Surface 1714,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, 38.0221417769452, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df245912-bc5a-4066-add1-591afdbb4980}, !- Handle
  Surface 1715,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 1 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {392a4315-b119-49d9-873b-1342a2cefcd6}, !- Handle
  Surface 1716,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 3 {m}
  -22.8132850661671, 22.8132850661667, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd28c566-238e-49d3-9b02-2fb31bb2df86}, !- Handle
  Surface 1717,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, 15.2088567107777, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3581ad98-293a-4550-92c5-de4d2d830d66}, !- Handle
  Surface 1718,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 1.32, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, 7.60442835538875, 1.32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7e8e185-d5d0-4113-8402-0e43eca8adaa}, !- Handle
  Surface 1719,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a63dba4-9492-4b91-a59d-23b3feeda054}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 4 {m}
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 5 {m}
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 6 {m}
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 7 {m}
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 8 {m}
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 9 {m}
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 10 {m}
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 11 {m}
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 12 {m}
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 13 {m}
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 14 {m}
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 15 {m}
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 16 {m}
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 17 {m}
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 18 {m}
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 19 {m}
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 20 {m}
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 21 {m}
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 22 {m}
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 23 {m}
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 24 {m}
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 25 {m}
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 26 {m}
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 27 {m}
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 28 {m}
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 29 {m}
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 30 {m}
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 31 {m}
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 32 {m}
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 33 {m}
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 34 {m}
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 35 {m}
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 36 {m}
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 37 {m}
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 38 {m}
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 39 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 40 {m}

OS:ThermalZone,
  {fc7a5b80-75de-4543-aafb-f610248a81cf}, !- Handle
  Thermal Zone 109,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb5bbba1-7e74-4177-b501-91c40eb3d4e7}, !- Zone Air Inlet Port List
  {5c096830-7fce-4e84-9253-c2752fec7e57}, !- Zone Air Exhaust Port List
  {ae39c28b-b082-4295-b9a0-c91733652a71}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f22a996d-19be-4699-aba6-cf4562715bca}, !- Handle
  Node 109,                               !- Name
  {ae39c28b-b082-4295-b9a0-c91733652a71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae39c28b-b082-4295-b9a0-c91733652a71}, !- Handle
  {939e59b1-1848-45db-bbb7-586280b06a64}, !- Name
  {fc7a5b80-75de-4543-aafb-f610248a81cf}, !- Source Object
  11,                                     !- Outlet Port
  {f22a996d-19be-4699-aba6-cf4562715bca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb5bbba1-7e74-4177-b501-91c40eb3d4e7}, !- Handle
  Port List 217,                          !- Name
  {fc7a5b80-75de-4543-aafb-f610248a81cf}; !- HVAC Component

OS:PortList,
  {5c096830-7fce-4e84-9253-c2752fec7e57}, !- Handle
  Port List 218,                          !- Name
  {fc7a5b80-75de-4543-aafb-f610248a81cf}; !- HVAC Component

OS:Sizing:Zone,
  {4ef66d0f-5cf6-45e5-a580-38fdd2781aa3}, !- Handle
  {fc7a5b80-75de-4543-aafb-f610248a81cf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {99ef21e9-94d4-4257-976b-9684fe52878c}, !- Handle
  Zone HVAC Equipment List 109,           !- Name
  {fc7a5b80-75de-4543-aafb-f610248a81cf}; !- Thermal Zone

OS:ThermalZone,
  {a2265c34-ad1b-4b7c-89c1-e4e6aa099905}, !- Handle
  Thermal Zone 110,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {010fc8c4-bbc4-403d-9ca2-595cc1703ba7}, !- Zone Air Inlet Port List
  {73591771-7c2f-4a2a-a6a9-a78b9529cf47}, !- Zone Air Exhaust Port List
  {460b4e8d-33b5-4d7e-89b1-48977679659b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb869913-09ab-41d8-b466-bd187325d782}, !- Handle
  Node 110,                               !- Name
  {460b4e8d-33b5-4d7e-89b1-48977679659b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {460b4e8d-33b5-4d7e-89b1-48977679659b}, !- Handle
  {34f3a554-fc73-4c63-8506-a1f8ba3dcf54}, !- Name
  {a2265c34-ad1b-4b7c-89c1-e4e6aa099905}, !- Source Object
  11,                                     !- Outlet Port
  {fb869913-09ab-41d8-b466-bd187325d782}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {010fc8c4-bbc4-403d-9ca2-595cc1703ba7}, !- Handle
  Port List 219,                          !- Name
  {a2265c34-ad1b-4b7c-89c1-e4e6aa099905}; !- HVAC Component

OS:PortList,
  {73591771-7c2f-4a2a-a6a9-a78b9529cf47}, !- Handle
  Port List 220,                          !- Name
  {a2265c34-ad1b-4b7c-89c1-e4e6aa099905}; !- HVAC Component

OS:Sizing:Zone,
  {d479ebbc-dec9-4209-b3cb-9e664ff9f8d8}, !- Handle
  {a2265c34-ad1b-4b7c-89c1-e4e6aa099905}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {76f88a11-ca33-469d-bb5f-1be04785debe}, !- Handle
  Zone HVAC Equipment List 110,           !- Name
  {a2265c34-ad1b-4b7c-89c1-e4e6aa099905}; !- Thermal Zone

OS:ThermalZone,
  {ec6f9f25-7d07-4966-aa53-b67e4a5c13e7}, !- Handle
  Thermal Zone 111,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85e16e46-58c9-40ad-b528-4307e3d38600}, !- Zone Air Inlet Port List
  {9dd0cde4-e3ec-4e4d-87ae-359659efcb4d}, !- Zone Air Exhaust Port List
  {f92fa2e5-773a-4fab-a378-db559304913e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9f0e6bf-fc34-4f10-97cc-4dcf36f1d0d0}, !- Handle
  Node 111,                               !- Name
  {f92fa2e5-773a-4fab-a378-db559304913e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f92fa2e5-773a-4fab-a378-db559304913e}, !- Handle
  {b163e8da-2ecc-47af-9625-f918f5e0bf44}, !- Name
  {ec6f9f25-7d07-4966-aa53-b67e4a5c13e7}, !- Source Object
  11,                                     !- Outlet Port
  {e9f0e6bf-fc34-4f10-97cc-4dcf36f1d0d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85e16e46-58c9-40ad-b528-4307e3d38600}, !- Handle
  Port List 221,                          !- Name
  {ec6f9f25-7d07-4966-aa53-b67e4a5c13e7}; !- HVAC Component

OS:PortList,
  {9dd0cde4-e3ec-4e4d-87ae-359659efcb4d}, !- Handle
  Port List 222,                          !- Name
  {ec6f9f25-7d07-4966-aa53-b67e4a5c13e7}; !- HVAC Component

OS:Sizing:Zone,
  {ebaeafc3-a8e0-4e89-9429-aeac995dd90b}, !- Handle
  {ec6f9f25-7d07-4966-aa53-b67e4a5c13e7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {aadb159a-b8be-48d6-909a-2791ba6424f9}, !- Handle
  Zone HVAC Equipment List 111,           !- Name
  {ec6f9f25-7d07-4966-aa53-b67e4a5c13e7}; !- Thermal Zone

OS:ThermalZone,
  {19c8a9c3-df6f-41cd-b55d-7f5830142141}, !- Handle
  Thermal Zone 112,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {128aa0a3-2f9f-4265-be79-050102468259}, !- Zone Air Inlet Port List
  {a32786e8-484d-4b22-974d-10d4b1ca5db3}, !- Zone Air Exhaust Port List
  {f1a3a74f-f036-4ea4-b7f8-a08746f36063}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f188385b-7d40-442c-acc7-421d5c2a25c0}, !- Handle
  Node 112,                               !- Name
  {f1a3a74f-f036-4ea4-b7f8-a08746f36063}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1a3a74f-f036-4ea4-b7f8-a08746f36063}, !- Handle
  {66c0e06c-d350-4ec8-82c9-f43fc397cd95}, !- Name
  {19c8a9c3-df6f-41cd-b55d-7f5830142141}, !- Source Object
  11,                                     !- Outlet Port
  {f188385b-7d40-442c-acc7-421d5c2a25c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {128aa0a3-2f9f-4265-be79-050102468259}, !- Handle
  Port List 223,                          !- Name
  {19c8a9c3-df6f-41cd-b55d-7f5830142141}; !- HVAC Component

OS:PortList,
  {a32786e8-484d-4b22-974d-10d4b1ca5db3}, !- Handle
  Port List 224,                          !- Name
  {19c8a9c3-df6f-41cd-b55d-7f5830142141}; !- HVAC Component

