OS:Sizing:Zone,
  {4fa03f1c-d2d8-4468-bb0b-bc9f3dac0211}, !- Handle
  {19c8a9c3-df6f-41cd-b55d-7f5830142141}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1a40d94c-f7d6-44dd-b367-a6de340c05ee}, !- Handle
  Zone HVAC Equipment List 112,           !- Name
  {19c8a9c3-df6f-41cd-b55d-7f5830142141}; !- Thermal Zone

OS:ThermalZone,
  {45b9a984-4406-47c0-9ee2-72b04368f0e9}, !- Handle
  Thermal Zone 113,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7849dbe2-ad52-46b7-936d-a690be5e495c}, !- Zone Air Inlet Port List
  {a06b9e6a-a016-4524-9e0b-59a5c8175162}, !- Zone Air Exhaust Port List
  {08da3235-d38d-46b1-a8ca-1c7f3b4fded4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2657063b-08b2-4377-8034-8bba82732277}, !- Handle
  Node 113,                               !- Name
  {08da3235-d38d-46b1-a8ca-1c7f3b4fded4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08da3235-d38d-46b1-a8ca-1c7f3b4fded4}, !- Handle
  {cacccb80-45e6-4faf-b166-bc571b15745f}, !- Name
  {45b9a984-4406-47c0-9ee2-72b04368f0e9}, !- Source Object
  11,                                     !- Outlet Port
  {2657063b-08b2-4377-8034-8bba82732277}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7849dbe2-ad52-46b7-936d-a690be5e495c}, !- Handle
  Port List 225,                          !- Name
  {45b9a984-4406-47c0-9ee2-72b04368f0e9}; !- HVAC Component

OS:PortList,
  {a06b9e6a-a016-4524-9e0b-59a5c8175162}, !- Handle
  Port List 226,                          !- Name
  {45b9a984-4406-47c0-9ee2-72b04368f0e9}; !- HVAC Component

OS:Sizing:Zone,
  {2cc74daf-d185-4ee3-b2f8-a97987f16ba1}, !- Handle
  {45b9a984-4406-47c0-9ee2-72b04368f0e9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1eceab50-adce-4f20-b12e-7f046531a768}, !- Handle
  Zone HVAC Equipment List 113,           !- Name
  {45b9a984-4406-47c0-9ee2-72b04368f0e9}; !- Thermal Zone

OS:ThermalZone,
  {4cccb238-b1d8-4cc6-9645-47f2add1b6e1}, !- Handle
  Thermal Zone 114,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9470582f-71ab-4d69-8e6e-2cc52b3fdc8a}, !- Zone Air Inlet Port List
  {3fe345de-20a8-468d-98f2-d8679a4df050}, !- Zone Air Exhaust Port List
  {72a2c082-475e-4b73-8833-90bc1cd830cb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d2530fb-e337-4107-866b-0af1aef7440c}, !- Handle
  Node 114,                               !- Name
  {72a2c082-475e-4b73-8833-90bc1cd830cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72a2c082-475e-4b73-8833-90bc1cd830cb}, !- Handle
  {55c9188d-5c99-4d19-b0b1-91c0ca0e12cb}, !- Name
  {4cccb238-b1d8-4cc6-9645-47f2add1b6e1}, !- Source Object
  11,                                     !- Outlet Port
  {1d2530fb-e337-4107-866b-0af1aef7440c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9470582f-71ab-4d69-8e6e-2cc52b3fdc8a}, !- Handle
  Port List 227,                          !- Name
  {4cccb238-b1d8-4cc6-9645-47f2add1b6e1}; !- HVAC Component

OS:PortList,
  {3fe345de-20a8-468d-98f2-d8679a4df050}, !- Handle
  Port List 228,                          !- Name
  {4cccb238-b1d8-4cc6-9645-47f2add1b6e1}; !- HVAC Component

OS:Sizing:Zone,
  {cbe16987-f9e2-4d04-9b93-dc191fd408f8}, !- Handle
  {4cccb238-b1d8-4cc6-9645-47f2add1b6e1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ef76d1d6-2d5a-4864-96c3-88b648ac9d1d}, !- Handle
  Zone HVAC Equipment List 114,           !- Name
  {4cccb238-b1d8-4cc6-9645-47f2add1b6e1}; !- Thermal Zone

OS:ThermalZone,
  {72083a22-0173-4c84-95a6-2991ad36bc05}, !- Handle
  Thermal Zone 115,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bcc946b6-af1f-43ff-a8ea-5c57d761aba1}, !- Zone Air Inlet Port List
  {4162b735-49ff-4c84-a885-cd1199ec58b1}, !- Zone Air Exhaust Port List
  {3cb08d4f-2045-4378-876e-4af9b6800f08}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2e57ca3-6f17-48d0-839b-89f98faa4c62}, !- Handle
  Node 115,                               !- Name
  {3cb08d4f-2045-4378-876e-4af9b6800f08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cb08d4f-2045-4378-876e-4af9b6800f08}, !- Handle
  {1ba6b272-c96e-40d4-939c-3f67ae5f995d}, !- Name
  {72083a22-0173-4c84-95a6-2991ad36bc05}, !- Source Object
  11,                                     !- Outlet Port
  {e2e57ca3-6f17-48d0-839b-89f98faa4c62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bcc946b6-af1f-43ff-a8ea-5c57d761aba1}, !- Handle
  Port List 229,                          !- Name
  {72083a22-0173-4c84-95a6-2991ad36bc05}; !- HVAC Component

OS:PortList,
  {4162b735-49ff-4c84-a885-cd1199ec58b1}, !- Handle
  Port List 230,                          !- Name
  {72083a22-0173-4c84-95a6-2991ad36bc05}; !- HVAC Component

OS:Sizing:Zone,
  {0a8bee88-b368-4b49-8dfe-18d1757ddbef}, !- Handle
  {72083a22-0173-4c84-95a6-2991ad36bc05}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2af00e4a-4b1a-46ce-9107-646d2027b057}, !- Handle
  Zone HVAC Equipment List 115,           !- Name
  {72083a22-0173-4c84-95a6-2991ad36bc05}; !- Thermal Zone

OS:ThermalZone,
  {1177a590-6331-4752-a790-8da6702c3d96}, !- Handle
  Thermal Zone 116,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13703279-26c8-4761-971d-a45b433671b0}, !- Zone Air Inlet Port List
  {656ad9c9-8473-4804-b82d-236e2a650e5d}, !- Zone Air Exhaust Port List
  {0bc887f5-5e45-4ab3-b8d8-b3da76b1adde}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8dfe5c57-e41a-4f06-9e41-c942d2bf00ce}, !- Handle
  Node 116,                               !- Name
  {0bc887f5-5e45-4ab3-b8d8-b3da76b1adde}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bc887f5-5e45-4ab3-b8d8-b3da76b1adde}, !- Handle
  {411f8df7-be97-4a47-98ed-23f3edb98f59}, !- Name
  {1177a590-6331-4752-a790-8da6702c3d96}, !- Source Object
  11,                                     !- Outlet Port
  {8dfe5c57-e41a-4f06-9e41-c942d2bf00ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13703279-26c8-4761-971d-a45b433671b0}, !- Handle
  Port List 231,                          !- Name
  {1177a590-6331-4752-a790-8da6702c3d96}; !- HVAC Component

OS:PortList,
  {656ad9c9-8473-4804-b82d-236e2a650e5d}, !- Handle
  Port List 232,                          !- Name
  {1177a590-6331-4752-a790-8da6702c3d96}; !- HVAC Component

OS:Sizing:Zone,
  {2d0e3f0c-5853-4075-9d4c-9d7396d8baaa}, !- Handle
  {1177a590-6331-4752-a790-8da6702c3d96}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5ddda114-e66a-46d6-8044-2d60de8c48e0}, !- Handle
  Zone HVAC Equipment List 116,           !- Name
  {1177a590-6331-4752-a790-8da6702c3d96}; !- Thermal Zone

OS:ThermalZone,
  {64f64083-a90b-481c-ab79-b21606372756}, !- Handle
  Thermal Zone 117,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44813671-366d-440e-8b7f-5b509d64de3b}, !- Zone Air Inlet Port List
  {6f930dc6-8030-4f36-a4a8-046967d9788d}, !- Zone Air Exhaust Port List
  {d8291030-aa4d-4dab-8edd-b59086cbd1fe}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc460839-421e-48f6-99ac-083dbda4d443}, !- Handle
  Node 117,                               !- Name
  {d8291030-aa4d-4dab-8edd-b59086cbd1fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8291030-aa4d-4dab-8edd-b59086cbd1fe}, !- Handle
  {8c0413bc-bcc6-417b-a49a-ab8b5cf06b39}, !- Name
  {64f64083-a90b-481c-ab79-b21606372756}, !- Source Object
  11,                                     !- Outlet Port
  {fc460839-421e-48f6-99ac-083dbda4d443}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44813671-366d-440e-8b7f-5b509d64de3b}, !- Handle
  Port List 233,                          !- Name
  {64f64083-a90b-481c-ab79-b21606372756}; !- HVAC Component

OS:PortList,
  {6f930dc6-8030-4f36-a4a8-046967d9788d}, !- Handle
  Port List 234,                          !- Name
  {64f64083-a90b-481c-ab79-b21606372756}; !- HVAC Component

OS:Sizing:Zone,
  {ea17a873-f036-4773-a562-a2bb834d4259}, !- Handle
  {64f64083-a90b-481c-ab79-b21606372756}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {10d47a6f-45d6-45f8-a6ab-47a671515a54}, !- Handle
  Zone HVAC Equipment List 117,           !- Name
  {64f64083-a90b-481c-ab79-b21606372756}; !- Thermal Zone

OS:Space,
  {4920c187-0ba2-482e-8777-b0aa199a7b54}, !- Handle
  Roof 75,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.9887149343508,                      !- X Origin {m}
  -124.167950776358,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {19e5604c-6f78-43b6-9915-7db8d598b231}; !- Thermal Zone Name

OS:Surface,
  {3d10c4cc-f054-41fa-a879-14b28d49dbd0}, !- Handle
  Surface 1720,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4920c187-0ba2-482e-8777-b0aa199a7b54}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641483, -2.74054385337026, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, 7.60442835538875, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {783e76c9-3ed6-42a7-9e31-b8ded56757a3}, !- Handle
  Surface 1721,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4920c187-0ba2-482e-8777-b0aa199a7b54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087593, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90b77109-3248-48a4-9eae-4df0dcca9c06}, !- Handle
  Surface 1722,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4920c187-0ba2-482e-8777-b0aa199a7b54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9f740a2-b6e0-407f-aae2-d31296b690be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9494005641483, -2.74054385337026, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641483, -2.74054385337026, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087593, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62858287-eec4-4a24-93b3-dda747a6846b}, !- Handle
  Surface 1723,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4920c187-0ba2-482e-8777-b0aa199a7b54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3b698a2-55a6-41ac-b84b-6369cf6dea3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641483, -2.74054385337026, 0, !- X,Y,Z Vertex 3 {m}
  -17.9494005641483, -2.74054385337026, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bde3395-31d1-481d-b603-a1ed9025d732}, !- Handle
  Surface 1724,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4920c187-0ba2-482e-8777-b0aa199a7b54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, 7.60442835538875, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97d73cb9-0206-424a-9c64-384a6079d83a}, !- Handle
  Surface 1725,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4920c187-0ba2-482e-8777-b0aa199a7b54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641483, -2.74054385337026, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d9e1cd44-263c-4875-a635-4241c0eb51a7}, !- Handle
  Roof 76,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -66.33368714311,                        !- X Origin {m}
  -134.512922985117,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {00803f28-ed47-410b-9d2a-4714237639c1}; !- Thermal Zone Name

OS:Surface,
  {d83c7220-295f-4ee9-a732-f741b49d521f}, !- Handle
  Surface 1726,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d9e1cd44-263c-4875-a635-4241c0eb51a7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -5.6843418860808e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087591, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641482, -2.74054385337004, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538909, 7.60442835538895, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2536e056-c469-4e7a-844e-4cd6a4701e65}, !- Handle
  Surface 1727,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9e1cd44-263c-4875-a635-4241c0eb51a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087591, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087591, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -5.6843418860808e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60f225ed-d9ff-4d96-a91d-95161132a787}, !- Handle
  Surface 1728,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9e1cd44-263c-4875-a635-4241c0eb51a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9494005641482, -2.74054385337004, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641482, -2.74054385337004, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087591, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087591, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49bddd15-83e3-4bd5-a723-94c816302f4b}, !- Handle
  Surface 1729,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9e1cd44-263c-4875-a635-4241c0eb51a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b1610d9-464a-4756-85d7-cba58c51fa8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538909, 7.60442835538895, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538909, 7.60442835538895, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641482, -2.74054385337004, 0, !- X,Y,Z Vertex 3 {m}
  -17.9494005641482, -2.74054385337004, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9f740a2-b6e0-407f-aae2-d31296b690be}, !- Handle
  Surface 1730,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9e1cd44-263c-4875-a635-4241c0eb51a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90b77109-3248-48a4-9eae-4df0dcca9c06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -5.6843418860808e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538909, 7.60442835538895, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538909, 7.60442835538895, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f9bd4bc-f7aa-4c01-8c69-d0ab4b8fd092}, !- Handle
  Surface 1731,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9e1cd44-263c-4875-a635-4241c0eb51a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538909, 7.60442835538895, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641482, -2.74054385337004, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087591, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -5.6843418860808e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8b24603c-383a-47cb-ba06-a1a2db6fe2ce}, !- Handle
  Roof 77,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -63.5931432897399,                      !- X Origin {m}
  -116.563522420969,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c5d01699-86ca-46dd-b34c-0fc8613a2031}; !- Thermal Zone Name

OS:Surface,
  {7beca00a-f274-429d-8656-5615f7b193e0}, !- Handle
  Surface 1732,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8b24603c-383a-47cb-ba06-a1a2db6fe2ce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -2.98427949019242e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641482, -2.7405438533703, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, 7.60442835538869, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b698a2-55a6-41ac-b84b-6369cf6dea3d}, !- Handle
  Surface 1733,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b24603c-383a-47cb-ba06-a1a2db6fe2ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62858287-eec4-4a24-93b3-dda747a6846b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087593, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -2.98427949019242e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -2.98427949019242e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aac48d4e-7d5d-4a1d-9a27-db0015eda494}, !- Handle
  Surface 1734,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b24603c-383a-47cb-ba06-a1a2db6fe2ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {698e28a5-21f6-4682-96d4-9836bd31882b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9494005641482, -2.7405438533703, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641482, -2.7405438533703, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087593, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad8629f2-5d1c-46b8-bf9b-bfa236418c9d}, !- Handle
  Surface 1735,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b24603c-383a-47cb-ba06-a1a2db6fe2ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1811cb6-1a2d-4122-aadd-cb97802b2833}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538905, 7.60442835538869, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538905, 7.60442835538869, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641482, -2.7405438533703, 0, !- X,Y,Z Vertex 3 {m}
  -17.9494005641482, -2.7405438533703, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aef105e-6bec-4b2d-b0af-9db127d80065}, !- Handle
  Surface 1736,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b24603c-383a-47cb-ba06-a1a2db6fe2ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -2.98427949019242e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -2.98427949019242e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538905, 7.60442835538869, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, 7.60442835538869, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9927cc08-5e4e-49f7-91f3-9040d87b8c0e}, !- Handle
  Surface 1737,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8b24603c-383a-47cb-ba06-a1a2db6fe2ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538905, 7.60442835538869, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641482, -2.7405438533703, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -2.98427949019242e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e5375eb0-245e-4da6-aae2-290c560e1706}, !- Handle
  Roof 78,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -73.9381154984991,                      !- X Origin {m}
  -126.908494629728,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a6e131dc-2668-4554-9bfa-f6517616497d}; !- Thermal Zone Name

OS:Surface,
  {3886a674-c6da-4bc6-a618-f5a9549ecf97}, !- Handle
  Surface 1738,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e5375eb0-245e-4da6-aae2-290c560e1706}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -1.13686837721616e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087591, -10.3449722087591, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641482, -2.74054385337011, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, 7.60442835538889, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b1610d9-464a-4756-85d7-cba58c51fa8b}, !- Handle
  Surface 1739,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5375eb0-245e-4da6-aae2-290c560e1706}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49bddd15-83e3-4bd5-a723-94c816302f4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087591, -10.3449722087591, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087591, -10.3449722087591, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d148b95-e623-4f74-b5ba-933fcd848a93}, !- Handle
  Surface 1740,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5375eb0-245e-4da6-aae2-290c560e1706}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9494005641482, -2.74054385337011, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641482, -2.74054385337011, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087591, -10.3449722087591, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087591, -10.3449722087591, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e15844db-c61b-4d32-b770-a22a66a74002}, !- Handle
  Surface 1741,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5375eb0-245e-4da6-aae2-290c560e1706}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43e03ed4-b244-4d5b-9ab6-c18006b26235}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538905, 7.60442835538889, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538905, 7.60442835538889, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641482, -2.74054385337011, 0, !- X,Y,Z Vertex 3 {m}
  -17.9494005641482, -2.74054385337011, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {698e28a5-21f6-4682-96d4-9836bd31882b}, !- Handle
  Surface 1742,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5375eb0-245e-4da6-aae2-290c560e1706}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aac48d4e-7d5d-4a1d-9a27-db0015eda494}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -1.13686837721616e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538905, 7.60442835538889, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, 7.60442835538889, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {800daef3-0ede-4320-b27f-1c9e4c196162}, !- Handle
  Surface 1743,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e5375eb0-245e-4da6-aae2-290c560e1706}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538905, 7.60442835538889, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641482, -2.74054385337011, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087591, -10.3449722087591, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8e20340f-d91a-4b61-ac34-85d1d2b325f4}, !- Handle
  Roof 79,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -71.1975716451289,                      !- X Origin {m}
  -108.95909406558,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {792c1c77-8197-48ea-b900-f7c464438b71}; !- Thermal Zone Name

OS:Surface,
  {28256100-b664-4e90-bad0-a81447198a3e}, !- Handle
  Surface 1744,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e20340f-d91a-4b61-ac34-85d1d2b325f4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-13, 0,             !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641483, -2.74054385337035, 0, !- X,Y,Z Vertex 3 {m}
  -7.604428355389, 7.60442835538865, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1811cb6-1a2d-4122-aadd-cb97802b2833}, !- Handle
  Surface 1745,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e20340f-d91a-4b61-ac34-85d1d2b325f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad8629f2-5d1c-46b8-bf9b-bfa236418c9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087593, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7571e0ce-164f-44c1-80d3-322c51d239f7}, !- Handle
  Surface 1746,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e20340f-d91a-4b61-ac34-85d1d2b325f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98069643-1389-41a1-bf59-d0b8e6178a36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9494005641483, -2.74054385337035, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641483, -2.74054385337035, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087593, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04b6342d-e8c1-4d28-a887-3dcd0daf2495}, !- Handle
  Surface 1747,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e20340f-d91a-4b61-ac34-85d1d2b325f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10e14ef9-d8b5-49ee-93a0-dec2d2f8e6c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.604428355389, 7.60442835538865, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.604428355389, 7.60442835538865, 0,   !- X,Y,Z Vertex 2 {m}
  -17.9494005641483, -2.74054385337035, 0, !- X,Y,Z Vertex 3 {m}
  -17.9494005641483, -2.74054385337035, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75b8ca3d-6ca2-418e-8040-10db7450ef17}, !- Handle
  Surface 1748,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e20340f-d91a-4b61-ac34-85d1d2b325f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-13, 0,             !- X,Y,Z Vertex 2 {m}
  -7.604428355389, 7.60442835538865, 0,   !- X,Y,Z Vertex 3 {m}
  -7.604428355389, 7.60442835538865, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {724544ad-acd6-4349-b04a-826dc29e27aa}, !- Handle
  Surface 1749,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e20340f-d91a-4b61-ac34-85d1d2b325f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.604428355389, 7.60442835538865, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641483, -2.74054385337035, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {11d38740-440b-4355-97e3-4ed7fffd2def}, !- Handle
  Roof 80,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -81.5425438538881,                      !- X Origin {m}
  -119.304066274339,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e9d2b2c2-f92f-42ff-83f9-b42b1400b5e4}; !- Thermal Zone Name

OS:Surface,
  {a6a20dbc-3f82-4162-9538-fed097af7b0f}, !- Handle
  Surface 1750,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {11d38740-440b-4355-97e3-4ed7fffd2def}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.56319401867222e-13, 0,            !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641482, -2.74054385337017, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538909, 7.60442835538883, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43e03ed4-b244-4d5b-9ab6-c18006b26235}, !- Handle
  Surface 1751,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11d38740-440b-4355-97e3-4ed7fffd2def}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e15844db-c61b-4d32-b770-a22a66a74002}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  0, -1.56319401867222e-13, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.56319401867222e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0fa3fb2-6a16-483f-9dc8-7b7745fa59ed}, !- Handle
  Surface 1752,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11d38740-440b-4355-97e3-4ed7fffd2def}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9494005641482, -2.74054385337017, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641482, -2.74054385337017, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6b94b06-97e6-4f96-bf21-002a86845066}, !- Handle
  Surface 1753,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11d38740-440b-4355-97e3-4ed7fffd2def}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98dcf176-3194-47a9-8fd2-67c1d9929dc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538909, 7.60442835538883, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538909, 7.60442835538883, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641482, -2.74054385337017, 0, !- X,Y,Z Vertex 3 {m}
  -17.9494005641482, -2.74054385337017, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98069643-1389-41a1-bf59-d0b8e6178a36}, !- Handle
  Surface 1754,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11d38740-440b-4355-97e3-4ed7fffd2def}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7571e0ce-164f-44c1-80d3-322c51d239f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.56319401867222e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0, -1.56319401867222e-13, 0,            !- X,Y,Z Vertex 2 {m}
  -7.60442835538909, 7.60442835538883, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538909, 7.60442835538883, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e04d6590-738e-45c8-858f-1fc7386a9a50}, !- Handle
  Surface 1755,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {11d38740-440b-4355-97e3-4ed7fffd2def}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538909, 7.60442835538883, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641482, -2.74054385337017, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  0, -1.56319401867222e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f27620b9-8ca8-4da6-8b29-119c048e0c2d}, !- Handle
  Roof 81,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -78.8020000005179,                      !- X Origin {m}
  -101.354665710191,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {928d264a-0af1-40d0-b768-372470695905}; !- Thermal Zone Name

OS:Surface,
  {cc13a586-850b-433c-9784-186c5b66b3ce}, !- Handle
  Surface 1756,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f27620b9-8ca8-4da6-8b29-119c048e0c2d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.83693077310454e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087594, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641482, -2.74054385337038, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, 7.60442835538902, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10e14ef9-d8b5-49ee-93a0-dec2d2f8e6c5}, !- Handle
  Surface 1757,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f27620b9-8ca8-4da6-8b29-119c048e0c2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04b6342d-e8c1-4d28-a887-3dcd0daf2495}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087594, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087594, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.83693077310454e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.83693077310454e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c813fee0-ebc2-4c70-85a6-ab5d505f26b4}, !- Handle
  Surface 1758,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f27620b9-8ca8-4da6-8b29-119c048e0c2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d67c52ec-082e-4edf-9e0a-6b7fcbea2cba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9494005641482, -2.74054385337038, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641482, -2.74054385337038, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087594, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087594, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eeda83c-a7f1-4313-be35-28830b8d15b4}, !- Handle
  Surface 1759,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f27620b9-8ca8-4da6-8b29-119c048e0c2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2149169b-2eb4-45f6-95c9-6eec5e6221c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538905, 7.60442835538902, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538905, 7.60442835538902, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641482, -2.74054385337038, 0, !- X,Y,Z Vertex 3 {m}
  -17.9494005641482, -2.74054385337038, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3ba81a7-1387-491b-8f12-3780df9f1eb7}, !- Handle
  Surface 1760,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f27620b9-8ca8-4da6-8b29-119c048e0c2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.83693077310454e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.83693077310454e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538905, 7.60442835538902, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, 7.60442835538902, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d5365b2-59c9-4146-8d57-4b7c3f7d7544}, !- Handle
  Surface 1761,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f27620b9-8ca8-4da6-8b29-119c048e0c2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538905, 7.60442835538902, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641482, -2.74054385337038, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087594, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.83693077310454e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c19a5c4f-cbf1-4dae-ad49-59521ea8233c}, !- Handle
  Roof 82,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -89.1469722092772,                      !- X Origin {m}
  -111.69963791895,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b3633af7-e353-442d-bc78-e191549c7fd3}; !- Thermal Zone Name

OS:Surface,
  {0eece432-d8fb-4a69-9043-0210c62ecd38}, !- Handle
  Surface 1762,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c19a5c4f-cbf1-4dae-ad49-59521ea8233c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087591, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641479, -2.7405438533702, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, 7.60442835538881, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98dcf176-3194-47a9-8fd2-67c1d9929dc6}, !- Handle
  Surface 1763,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c19a5c4f-cbf1-4dae-ad49-59521ea8233c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6b94b06-97e6-4f96-bf21-002a86845066}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087591, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087591, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.98951966012828e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abb743c9-1f07-4ff9-a5ca-088623a99dd6}, !- Handle
  Surface 1764,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c19a5c4f-cbf1-4dae-ad49-59521ea8233c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9494005641479, -2.7405438533702, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641479, -2.7405438533702, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087591, -10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087591, -10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28a27b9b-79a4-47d1-a437-d1fe28f66400}, !- Handle
  Surface 1765,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c19a5c4f-cbf1-4dae-ad49-59521ea8233c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e032ff75-0066-49a7-a471-b90a34175c68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538905, 7.60442835538881, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538905, 7.60442835538881, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641479, -2.7405438533702, 0, !- X,Y,Z Vertex 3 {m}
  -17.9494005641479, -2.7405438533702, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d67c52ec-082e-4edf-9e0a-6b7fcbea2cba}, !- Handle
  Surface 1766,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c19a5c4f-cbf1-4dae-ad49-59521ea8233c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c813fee0-ebc2-4c70-85a6-ab5d505f26b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -1.98951966012828e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538905, 7.60442835538881, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, 7.60442835538881, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04224179-bff9-4f9e-945a-c75d37b8c481}, !- Handle
  Surface 1767,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c19a5c4f-cbf1-4dae-ad49-59521ea8233c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538905, 7.60442835538881, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641479, -2.7405438533702, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087591, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.98951966012828e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8a6d78a5-73e6-4d0b-b935-02ab039cd450}, !- Handle
  Roof 83,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -86.406428355907,                       !- X Origin {m}
  -93.7502373548016,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5e957c99-1927-47c0-9063-dd2193e936e7}; !- Thermal Zone Name

OS:Surface,
  {3125247c-3401-4507-957e-34d3aa1b297b}, !- Handle
  Surface 1768,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8a6d78a5-73e6-4d0b-b935-02ab039cd450}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087594, 0, !- X,Y,Z Vertex 2 {m}
  -17.949400564148, -2.74054385337013, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538902, 7.60442835538908, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2149169b-2eb4-45f6-95c9-6eec5e6221c5}, !- Handle
  Surface 1769,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a6d78a5-73e6-4d0b-b935-02ab039cd450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eeda83c-a7f1-4313-be35-28830b8d15b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087594, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087594, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dce2ffc7-99dd-4812-8957-faac06ac2385}, !- Handle
  Surface 1770,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a6d78a5-73e6-4d0b-b935-02ab039cd450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df5f74b6-8e25-44d1-adaa-46cf453ce311}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.949400564148, -2.74054385337013, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.949400564148, -2.74054385337013, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087594, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087594, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecbd2261-fabd-4116-80d8-853d569a6e02}, !- Handle
  Surface 1771,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a6d78a5-73e6-4d0b-b935-02ab039cd450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a761a285-6f51-416e-b75f-ae78503bb273}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538902, 7.60442835538908, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538902, 7.60442835538908, 0, !- X,Y,Z Vertex 2 {m}
  -17.949400564148, -2.74054385337013, 0, !- X,Y,Z Vertex 3 {m}
  -17.949400564148, -2.74054385337013, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef4c22a-e33b-42cb-812e-0144d074cf2f}, !- Handle
  Surface 1772,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a6d78a5-73e6-4d0b-b935-02ab039cd450}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538902, 7.60442835538908, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538902, 7.60442835538908, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95245134-d721-4705-afb3-ef1d692358bd}, !- Handle
  Surface 1773,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a6d78a5-73e6-4d0b-b935-02ab039cd450}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538902, 7.60442835538908, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.949400564148, -2.74054385337013, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087594, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e021460b-a3d0-4acb-8761-0ed722a6ebdb}, !- Handle
  Roof 84,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -96.7514005646662,                      !- X Origin {m}
  -104.095209563561,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {48fd9785-1015-400a-979a-a44a4233391c}; !- Thermal Zone Name

OS:Surface,
  {ac7b0248-2f79-4771-9a9d-f1677b9148f2}, !- Handle
  Surface 1774,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e021460b-a3d0-4acb-8761-0ed722a6ebdb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087588, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641478, -2.74054385337024, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538882, 7.60442835538906, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e032ff75-0066-49a7-a471-b90a34175c68}, !- Handle
  Surface 1775,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e021460b-a3d0-4acb-8761-0ed722a6ebdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28a27b9b-79a4-47d1-a437-d1fe28f66400}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087588, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087588, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.41584530158434e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb523eae-8a57-4c4c-822e-324dc19d60e7}, !- Handle
  Surface 1776,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e021460b-a3d0-4acb-8761-0ed722a6ebdb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9494005641478, -2.74054385337024, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641478, -2.74054385337024, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087588, -10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087588, -10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb3b1dce-078b-4fab-bf7a-604294638aab}, !- Handle
  Surface 1777,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e021460b-a3d0-4acb-8761-0ed722a6ebdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1c34a2f-324f-4f45-addf-ee1dc73afeaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538882, 7.60442835538906, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538882, 7.60442835538906, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641478, -2.74054385337024, 0, !- X,Y,Z Vertex 3 {m}
  -17.9494005641478, -2.74054385337024, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df5f74b6-8e25-44d1-adaa-46cf453ce311}, !- Handle
  Surface 1778,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e021460b-a3d0-4acb-8761-0ed722a6ebdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dce2ffc7-99dd-4812-8957-faac06ac2385}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.41584530158434e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538882, 7.60442835538906, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538882, 7.60442835538906, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f919fcb7-9196-4aea-832f-4b16568125b6}, !- Handle
  Surface 1779,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e021460b-a3d0-4acb-8761-0ed722a6ebdb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538882, 7.60442835538906, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641478, -2.74054385337024, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087588, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.41584530158434e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e5818406-3c03-43ee-ad91-d60f145167f6}, !- Handle
  Roof 85,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -94.010856711296,                       !- X Origin {m}
  -86.1458089994125,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {898ca422-ca0a-400a-94a5-70429a5d5272}; !- Thermal Zone Name

OS:Surface,
  {ece129ad-0dd6-405a-bc16-d60f116e6bbb}, !- Handle
  Surface 1780,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e5818406-3c03-43ee-ad91-d60f145167f6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.344972208759, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -17.949400564148, -2.74054385337017, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538898, 7.60442835538902, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a761a285-6f51-416e-b75f-ae78503bb273}, !- Handle
  Surface 1781,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5818406-3c03-43ee-ad91-d60f145167f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecbd2261-fabd-4116-80d8-853d569a6e02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.344972208759, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.344972208759, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afb137b5-b39c-4910-a1c0-e1b03135eb01}, !- Handle
  Surface 1782,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5818406-3c03-43ee-ad91-d60f145167f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {078e8e9c-faba-4975-a84f-4b48d58c630e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.949400564148, -2.74054385337017, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.949400564148, -2.74054385337017, 0, !- X,Y,Z Vertex 2 {m}
  -10.344972208759, -10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.344972208759, -10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7b1113a-0545-4bae-9a89-60aff374ee9c}, !- Handle
  Surface 1783,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5818406-3c03-43ee-ad91-d60f145167f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {596e3bd8-f492-4ffb-a93f-cd3f59b8db2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538898, 7.60442835538902, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538898, 7.60442835538902, 0, !- X,Y,Z Vertex 2 {m}
  -17.949400564148, -2.74054385337017, 0, !- X,Y,Z Vertex 3 {m}
  -17.949400564148, -2.74054385337017, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03f72355-2951-4d07-ad6a-caca22b17c10}, !- Handle
  Surface 1784,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5818406-3c03-43ee-ad91-d60f145167f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.8421709430404e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538898, 7.60442835538902, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538898, 7.60442835538902, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1524b495-af20-4cf2-9645-b01eb039e84d}, !- Handle
  Surface 1785,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e5818406-3c03-43ee-ad91-d60f145167f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538898, 7.60442835538902, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.949400564148, -2.74054385337017, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.344972208759, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {58862703-1041-4fa6-ad03-d85ad05ab996}, !- Handle
  Roof 86,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -104.355828920055,                      !- X Origin {m}
  -96.4907812081717,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b7a61c9e-e2bd-481a-bdfc-1c1ff3bd7a1d}; !- Thermal Zone Name

OS:Surface,
  {4b4551cd-552f-4aee-832a-296cf3a7e1d2}, !- Handle
  Surface 1786,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {58862703-1041-4fa6-ad03-d85ad05ab996}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087588, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641478, -2.74054385337018, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538876, 7.60442835538902, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1c34a2f-324f-4f45-addf-ee1dc73afeaa}, !- Handle
  Surface 1787,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58862703-1041-4fa6-ad03-d85ad05ab996}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb3b1dce-078b-4fab-bf7a-604294638aab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087588, -10.3449722087593, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087588, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 1.4210854715202e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {518b7cb8-6743-4111-a80c-2c9dc9c03010}, !- Handle
  Surface 1788,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58862703-1041-4fa6-ad03-d85ad05ab996}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9494005641478, -2.74054385337018, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641478, -2.74054385337018, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087588, -10.3449722087593, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087588, -10.3449722087593, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5188776e-b613-42c4-99b3-88960dc16006}, !- Handle
  Surface 1789,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58862703-1041-4fa6-ad03-d85ad05ab996}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b9c6291-511b-485f-b97b-49b21dcc65fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538876, 7.60442835538902, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538876, 7.60442835538902, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641478, -2.74054385337018, 0, !- X,Y,Z Vertex 3 {m}
  -17.9494005641478, -2.74054385337018, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {078e8e9c-faba-4975-a84f-4b48d58c630e}, !- Handle
  Surface 1790,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58862703-1041-4fa6-ad03-d85ad05ab996}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afb137b5-b39c-4910-a1c0-e1b03135eb01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 1.4210854715202e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538876, 7.60442835538902, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538876, 7.60442835538902, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3b3aa85-c794-4980-8bb9-5b9a0f419ad8}, !- Handle
  Surface 1791,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58862703-1041-4fa6-ad03-d85ad05ab996}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538876, 7.60442835538902, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641478, -2.74054385337018, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087588, -10.3449722087593, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 1.4210854715202e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {799837ba-a473-4407-b7e2-ebe303d50a20}, !- Handle
  Roof 87,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -101.615285066685,                      !- X Origin {m}
  -78.5413806440235,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7b8f70de-d8d5-416f-9c35-4b6106f29d6f}; !- Thermal Zone Name

OS:Surface,
  {a901ab7b-9aed-420e-9fbb-32132ccea0c9}, !- Handle
  Surface 1792,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {799837ba-a473-4407-b7e2-ebe303d50a20}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087589, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641479, -2.74054385337011, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538893, 7.60442835538909, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {596e3bd8-f492-4ffb-a93f-cd3f59b8db2d}, !- Handle
  Surface 1793,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {799837ba-a473-4407-b7e2-ebe303d50a20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7b1113a-0545-4bae-9a89-60aff374ee9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087589, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087589, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, -1.4210854715202e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {023bf1c2-09c7-443b-a5f3-c298c1bc6473}, !- Handle
  Surface 1794,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {799837ba-a473-4407-b7e2-ebe303d50a20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1253a3ee-a9d2-4782-9932-777952d3109a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9494005641479, -2.74054385337011, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641479, -2.74054385337011, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087589, -10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087589, -10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a981f88-77ff-400f-8fa2-64dda8eaf41f}, !- Handle
  Surface 1795,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {799837ba-a473-4407-b7e2-ebe303d50a20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538893, 7.60442835538909, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538893, 7.60442835538909, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641479, -2.74054385337011, 0, !- X,Y,Z Vertex 3 {m}
  -17.9494005641479, -2.74054385337011, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {accd922a-28ab-403d-9480-c58d90708750}, !- Handle
  Surface 1796,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {799837ba-a473-4407-b7e2-ebe303d50a20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, -1.4210854715202e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538893, 7.60442835538909, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538893, 7.60442835538909, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d878258d-8b2a-4e88-b45e-666164fd8b13}, !- Handle
  Surface 1797,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {799837ba-a473-4407-b7e2-ebe303d50a20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538893, 7.60442835538909, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641479, -2.74054385337011, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087589, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, -1.4210854715202e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ad21d065-eb93-4c23-820d-02901efd62e8}, !- Handle
  Roof 88,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -111.960257275444,                      !- X Origin {m}
  -88.8863528527827,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e692ea3d-c405-4e71-8916-cac4d9164bd4}; !- Thermal Zone Name

OS:Surface,
  {f3946802-7cd3-4fe4-8c8a-5fbe0d4f6d2a}, !- Handle
  Surface 1798,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad21d065-eb93-4c23-820d-02901efd62e8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.70006239588838e-13, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087587, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641487, -2.74054385337013, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538873, 7.60442835538908, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b9c6291-511b-485f-b97b-49b21dcc65fe}, !- Handle
  Surface 1799,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad21d065-eb93-4c23-820d-02901efd62e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5188776e-b613-42c4-99b3-88960dc16006}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087587, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087587, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  2.70006239588838e-13, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.70006239588838e-13, -1.4210854715202e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e5df6e9-072f-4e8b-999b-73ab3c863632}, !- Handle
  Surface 1800,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad21d065-eb93-4c23-820d-02901efd62e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9494005641487, -2.74054385337013, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641487, -2.74054385337013, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087587, -10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087587, -10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef2c6f41-d414-4b16-ae7c-90f298e7d5a7}, !- Handle
  Surface 1801,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad21d065-eb93-4c23-820d-02901efd62e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538873, 7.60442835538908, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538873, 7.60442835538908, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641487, -2.74054385337013, 0, !- X,Y,Z Vertex 3 {m}
  -17.9494005641487, -2.74054385337013, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1253a3ee-a9d2-4782-9932-777952d3109a}, !- Handle
  Surface 1802,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad21d065-eb93-4c23-820d-02901efd62e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {023bf1c2-09c7-443b-a5f3-c298c1bc6473}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.70006239588838e-13, -1.4210854715202e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.70006239588838e-13, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538873, 7.60442835538908, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538873, 7.60442835538908, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78696b88-28bd-4570-b3ed-10f76a50ddad}, !- Handle
  Surface 1803,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad21d065-eb93-4c23-820d-02901efd62e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538873, 7.60442835538908, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641487, -2.74054385337013, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087587, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.70006239588838e-13, -1.4210854715202e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {410fd254-ffed-4a41-aa52-85f8f637ec67}, !- Handle
  Roof 89,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -103.301229663543,                      !- X Origin {m}
  -118.235324882203,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6001bb99-c9d4-4bba-beff-a07275a8a0ec}; !- Thermal Zone Name

OS:Surface,
  {3862e250-d27e-43fe-a31c-96d6828fb9f0}, !- Handle
  Surface 1804,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {410fd254-ffed-4a41-aa52-85f8f637ec67}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, -3.83693077310454e-13, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700728, -8.27597776700738, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256903, 0.593498291675616, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868328, 8.86947605868362, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8367d87b-503b-4a1e-be7c-61a071624eec}, !- Handle
  Surface 1805,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {410fd254-ffed-4a41-aa52-85f8f637ec67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700728, -8.27597776700738, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700728, -8.27597776700738, 0, !- X,Y,Z Vertex 2 {m}
  -2.70006239588838e-13, -3.83693077310454e-13, 0, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, -3.83693077310454e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4a9888a-fed5-4803-80dc-4e87dacead8a}, !- Handle
  Surface 1806,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {410fd254-ffed-4a41-aa52-85f8f637ec67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46540c9a-f8f1-430f-b660-afabd1793ef9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1454538256903, 0.593498291675616, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256903, 0.593498291675616, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700728, -8.27597776700738, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700728, -8.27597776700738, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0113d695-3b25-4fe2-ac76-b10eb7f8be51}, !- Handle
  Surface 1807,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {410fd254-ffed-4a41-aa52-85f8f637ec67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40d2ad40-4309-4392-b8b5-29553efac306}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868328, 8.86947605868362, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868328, 8.86947605868362, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256903, 0.593498291675616, 0, !- X,Y,Z Vertex 3 {m}
  -17.1454538256903, 0.593498291675616, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f8866fe-8acc-4024-8d7b-e03654fbae8e}, !- Handle
  Surface 1808,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {410fd254-ffed-4a41-aa52-85f8f637ec67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, -3.83693077310454e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.70006239588838e-13, -3.83693077310454e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868328, 8.86947605868362, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868328, 8.86947605868362, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cfefcee-27df-4481-adb8-b9f19d1b7d9e}, !- Handle
  Surface 1809,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {410fd254-ffed-4a41-aa52-85f8f637ec67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868328, 8.86947605868362, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256903, 0.593498291675616, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700728, -8.27597776700738, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, -3.83693077310454e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {992a6c3f-a74f-4eef-bba7-fd7f2ee08c65}, !- Handle
  Roof 90,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -111.57720743055,                       !- X Origin {m}
  -126.51130264921,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6f3ea0ad-6fbf-4cde-a661-07ca45a4b340}; !- Thermal Zone Name

OS:Surface,
  {2421372a-846f-4999-b4ed-a42e061de742}, !- Handle
  Surface 1810,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {992a6c3f-a74f-4eef-bba7-fd7f2ee08c65}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700692, -8.27597776700702, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256909, 0.593498291675971, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868292, 8.86947605868296, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9820f215-b287-4c5c-b21e-434157e465d2}, !- Handle
  Surface 1811,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {992a6c3f-a74f-4eef-bba7-fd7f2ee08c65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700692, -8.27597776700702, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700692, -8.27597776700702, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-14, -2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50b85ff6-fcbc-44cc-8da1-b65391d6fd31}, !- Handle
  Surface 1812,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {992a6c3f-a74f-4eef-bba7-fd7f2ee08c65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec1d6a27-6f06-4a69-a56e-ff65a7ce9e9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1454538256909, 0.593498291675971, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256909, 0.593498291675971, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700692, -8.27597776700702, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700692, -8.27597776700702, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ec5c057-571a-4e5e-a313-1d341eea5f9b}, !- Handle
  Surface 1813,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {992a6c3f-a74f-4eef-bba7-fd7f2ee08c65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea0b8699-f51a-4855-88ab-15a407520997}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868292, 8.86947605868296, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868292, 8.86947605868296, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256909, 0.593498291675971, 0, !- X,Y,Z Vertex 3 {m}
  -17.1454538256909, 0.593498291675971, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46540c9a-f8f1-430f-b660-afabd1793ef9}, !- Handle
  Surface 1814,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {992a6c3f-a74f-4eef-bba7-fd7f2ee08c65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4a9888a-fed5-4803-80dc-4e87dacead8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-14, -2.8421709430404e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868292, 8.86947605868296, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868292, 8.86947605868296, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dba8386-44e6-4241-bd4a-e4ea8ddc34df}, !- Handle
  Surface 1815,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {992a6c3f-a74f-4eef-bba7-fd7f2ee08c65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868292, 8.86947605868296, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256909, 0.593498291675971, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700692, -8.27597776700702, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-14, -2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {705b4ba1-21e5-4f5e-a383-b2c9be097b87}, !- Handle
  Roof 91,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -119.853185197557,                      !- X Origin {m}
  -134.787280416217,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2b300e76-9071-41d9-99b7-7faff140f7a9}; !- Thermal Zone Name

OS:Surface,
  {1af83c8a-f978-40b1-aede-94e3a777b68d}, !- Handle
  Surface 1816,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {705b4ba1-21e5-4f5e-a383-b2c9be097b87}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700759, -8.27597776700767, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256906, 0.593498291676326, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868357, 8.86947605868333, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15d74435-239f-4fdd-8f38-64a1c1b093b4}, !- Handle
  Surface 1817,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {705b4ba1-21e5-4f5e-a383-b2c9be097b87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700759, -8.27597776700767, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700759, -8.27597776700767, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 3.41060513164848e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0a32df6-cf3b-42d9-a2e9-4eb12bc9cfe5}, !- Handle
  Surface 1818,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {705b4ba1-21e5-4f5e-a383-b2c9be097b87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d1fdf4b-62f5-4132-9e15-14a12e3e4754}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1454538256906, 0.593498291676326, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256906, 0.593498291676326, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700759, -8.27597776700767, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700759, -8.27597776700767, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3bd47c5-39c6-422a-bf25-ce657ed6fd4b}, !- Handle
  Surface 1819,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {705b4ba1-21e5-4f5e-a383-b2c9be097b87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f646b84d-6393-466d-9dbb-bfb4e32bb307}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868357, 8.86947605868333, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868357, 8.86947605868333, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256906, 0.593498291676326, 0, !- X,Y,Z Vertex 3 {m}
  -17.1454538256906, 0.593498291676326, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec1d6a27-6f06-4a69-a56e-ff65a7ce9e9f}, !- Handle
  Surface 1820,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {705b4ba1-21e5-4f5e-a383-b2c9be097b87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50b85ff6-fcbc-44cc-8da1-b65391d6fd31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 3.41060513164848e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868357, 8.86947605868333, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868357, 8.86947605868333, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fbf4d0f-0bf2-4c77-a808-3303fe2bf2d4}, !- Handle
  Surface 1821,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {705b4ba1-21e5-4f5e-a383-b2c9be097b87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868357, 8.86947605868333, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256906, 0.593498291676326, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700759, -8.27597776700767, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 3.41060513164848e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3f665c51-0b11-493c-a5d5-e5206bbccc0d}, !- Handle
  Roof 92,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -128.129162964565,                      !- X Origin {m}
  -143.063258183225,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ce622ff7-8e2d-4f6c-be85-0a85442f3059}; !- Thermal Zone Name

OS:Surface,
  {ad535b82-e315-465a-ac04-39f4ac2053d0}, !- Handle
  Surface 1822,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f665c51-0b11-493c-a5d5-e5206bbccc0d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.27373675443232e-13, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700722, -8.2759777670073, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256902, 0.593498291675701, 0, !- X,Y,Z Vertex 3 {m}
  -8.8694760586832, 8.86947605868369, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a0d1137-c731-4906-bede-0a47f67c46fb}, !- Handle
  Surface 1823,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f665c51-0b11-493c-a5d5-e5206bbccc0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700722, -8.2759777670073, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700722, -8.2759777670073, 0, !- X,Y,Z Vertex 2 {m}
  -2.27373675443232e-13, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 3 {m}
  -2.27373675443232e-13, -3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {447d91a0-0bac-49c1-9c15-4e0dece1d7af}, !- Handle
  Surface 1824,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f665c51-0b11-493c-a5d5-e5206bbccc0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43982352-05d6-478e-af49-5a5e1254f7c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1454538256902, 0.593498291675701, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256902, 0.593498291675701, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700722, -8.2759777670073, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700722, -8.2759777670073, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dd41352-5937-4739-b749-1183b50a7b90}, !- Handle
  Surface 1825,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f665c51-0b11-493c-a5d5-e5206bbccc0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d39618e-f8b3-46ba-b93e-83b18eb7b3ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.8694760586832, 8.86947605868369, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.8694760586832, 8.86947605868369, 0,  !- X,Y,Z Vertex 2 {m}
  -17.1454538256902, 0.593498291675701, 0, !- X,Y,Z Vertex 3 {m}
  -17.1454538256902, 0.593498291675701, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d1fdf4b-62f5-4132-9e15-14a12e3e4754}, !- Handle
  Surface 1826,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f665c51-0b11-493c-a5d5-e5206bbccc0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0a32df6-cf3b-42d9-a2e9-4eb12bc9cfe5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.27373675443232e-13, -3.12638803734444e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.27373675443232e-13, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.8694760586832, 8.86947605868369, 0,  !- X,Y,Z Vertex 3 {m}
  -8.8694760586832, 8.86947605868369, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ade007d-dd3c-4649-9d8b-53d3c532e262}, !- Handle
  Surface 1827,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f665c51-0b11-493c-a5d5-e5206bbccc0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.8694760586832, 8.86947605868369, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256902, 0.593498291675701, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700722, -8.2759777670073, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.27373675443232e-13, -3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e73f7329-d069-4846-9c91-7b1000c07fec}, !- Handle
  Roof 93,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -136.405140731572,                      !- X Origin {m}
  -151.339235950232,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6bcbbe46-dffc-42ac-beee-765aee62ddfc}; !- Thermal Zone Name

OS:Surface,
  {83afa6aa-b815-4527-9f0d-075f7cb019f4}, !- Handle
  Surface 1828,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e73f7329-d069-4846-9c91-7b1000c07fec}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700685, -8.27597776700696, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256909, 0.593498291676013, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868286, 8.86947605868303, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f8b25f9-7eb0-4523-bddb-d4a3d2659e37}, !- Handle
  Surface 1829,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e73f7329-d069-4846-9c91-7b1000c07fec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700685, -8.27597776700696, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700685, -8.27597776700696, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-13, 2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a63eb0b-b3c9-4766-9116-d1dbab770733}, !- Handle
  Surface 1830,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e73f7329-d069-4846-9c91-7b1000c07fec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1454538256909, 0.593498291676013, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256909, 0.593498291676013, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700685, -8.27597776700696, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700685, -8.27597776700696, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {106611c5-4a59-47b3-89b0-e11254fc83cf}, !- Handle
  Surface 1831,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e73f7329-d069-4846-9c91-7b1000c07fec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d13b3dc-eda4-42bf-8986-0435eb0a52a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868286, 8.86947605868303, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868286, 8.86947605868303, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256909, 0.593498291676013, 0, !- X,Y,Z Vertex 3 {m}
  -17.1454538256909, 0.593498291676013, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43982352-05d6-478e-af49-5a5e1254f7c4}, !- Handle
  Surface 1832,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e73f7329-d069-4846-9c91-7b1000c07fec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {447d91a0-0bac-49c1-9c15-4e0dece1d7af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-13, 2.8421709430404e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868286, 8.86947605868303, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868286, 8.86947605868303, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38a94a6d-ecb4-4f9d-a270-908071e0b17f}, !- Handle
  Surface 1833,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e73f7329-d069-4846-9c91-7b1000c07fec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868286, 8.86947605868303, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256909, 0.593498291676013, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700685, -8.27597776700696, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-13, 2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ab3a4f80-eb3c-4212-898a-161c28e64f2a}, !- Handle
  Roof 94,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -112.170705722226,                      !- X Origin {m}
  -109.365848823519,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {39cddaf1-f514-4772-ab24-e684f3b92c49}; !- Thermal Zone Name

OS:Surface,
  {d108c3ef-da25-4f21-8067-d5b424c9c799}, !- Handle
  Surface 1834,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab3a4f80-eb3c-4212-898a-161c28e64f2a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.5527136788005e-13, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700701, -8.27597776700765, 0, !- X,Y,Z Vertex 2 {m}
  -17.145453825691, 0.593498291676354, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868301, 8.86947605868336, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40d2ad40-4309-4392-b8b5-29553efac306}, !- Handle
  Surface 1835,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab3a4f80-eb3c-4212-898a-161c28e64f2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0113d695-3b25-4fe2-ac76-b10eb7f8be51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700701, -8.27597776700765, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700701, -8.27597776700765, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.5527136788005e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.5527136788005e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dc3381a-41da-4a5b-9daa-f5036af92162}, !- Handle
  Surface 1836,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab3a4f80-eb3c-4212-898a-161c28e64f2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a0afafb-5f5a-4104-aedf-eaeb8f0c70f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.145453825691, 0.593498291676354, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.145453825691, 0.593498291676354, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700701, -8.27597776700765, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700701, -8.27597776700765, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b945cdf-4580-4458-a554-099f145133b2}, !- Handle
  Surface 1837,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab3a4f80-eb3c-4212-898a-161c28e64f2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acf8aed6-7c66-4772-baf0-7d752ffd1332}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868301, 8.86947605868336, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868301, 8.86947605868336, 0, !- X,Y,Z Vertex 2 {m}
  -17.145453825691, 0.593498291676354, 0, !- X,Y,Z Vertex 3 {m}
  -17.145453825691, 0.593498291676354, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93ae6e57-c2bd-4d2c-9582-b2c79495c542}, !- Handle
  Surface 1838,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab3a4f80-eb3c-4212-898a-161c28e64f2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.5527136788005e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.5527136788005e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868301, 8.86947605868336, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868301, 8.86947605868336, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {065616c9-9140-488a-8ee9-37bd9e1e2d40}, !- Handle
  Surface 1839,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab3a4f80-eb3c-4212-898a-161c28e64f2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868301, 8.86947605868336, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.145453825691, 0.593498291676354, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700701, -8.27597776700765, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.5527136788005e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {34610b52-c1bb-44a2-935e-8b58150761b7}, !- Handle
  Roof 95,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120.446683489233,                      !- X Origin {m}
  -117.641826590527,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a8b5c325-a34d-4ad9-b971-830c98dc711e}; !- Thermal Zone Name

OS:Surface,
  {1a19b7b3-727d-4b6f-8ef4-d42807f33fff}, !- Handle
  Surface 1840,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {34610b52-c1bb-44a2-935e-8b58150761b7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, -2.98427949019242e-13, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700766, -8.27597776700729, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256907, 0.593498291675701, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868367, 8.8694760586837, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea0b8699-f51a-4855-88ab-15a407520997}, !- Handle
  Surface 1841,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34610b52-c1bb-44a2-935e-8b58150761b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ec5c057-571a-4e5e-a313-1d341eea5f9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700766, -8.27597776700729, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700766, -8.27597776700729, 0, !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, -2.98427949019242e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, -2.98427949019242e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c76cc7d-5ec4-4a04-b363-243a9f24f539}, !- Handle
  Surface 1842,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34610b52-c1bb-44a2-935e-8b58150761b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7a92620-0967-4c43-b20b-14709200d70f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1454538256907, 0.593498291675701, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256907, 0.593498291675701, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700766, -8.27597776700729, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700766, -8.27597776700729, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc0c82ca-587c-4f45-b0b3-6710d3a71955}, !- Handle
  Surface 1843,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34610b52-c1bb-44a2-935e-8b58150761b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {119f66c5-d847-419a-b33b-74c3c697bac8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868367, 8.8694760586837, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868367, 8.8694760586837, 0,  !- X,Y,Z Vertex 2 {m}
  -17.1454538256907, 0.593498291675701, 0, !- X,Y,Z Vertex 3 {m}
  -17.1454538256907, 0.593498291675701, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a0afafb-5f5a-4104-aedf-eaeb8f0c70f3}, !- Handle
  Surface 1844,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34610b52-c1bb-44a2-935e-8b58150761b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dc3381a-41da-4a5b-9daa-f5036af92162}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, -2.98427949019242e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, -2.98427949019242e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868367, 8.8694760586837, 0,  !- X,Y,Z Vertex 3 {m}
  -8.86947605868367, 8.8694760586837, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c62d47c9-c081-449f-8292-75fdba66ff7e}, !- Handle
  Surface 1845,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34610b52-c1bb-44a2-935e-8b58150761b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868367, 8.8694760586837, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256907, 0.593498291675701, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700766, -8.27597776700729, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, -2.98427949019242e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {13c83c27-5f60-4517-a551-d87349184345}, !- Handle
  Roof 96,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -128.722661256241,                      !- X Origin {m}
  -125.917804357534,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9efa6f3d-0669-4be7-8ff4-ac6d9cc3326e}; !- Thermal Zone Name

OS:Surface,
  {ef01c657-5c8a-4fcc-92df-3abe0b5188b7}, !- Handle
  Surface 1846,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {13c83c27-5f60-4517-a551-d87349184345}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12638803734444e-13, 7.105427357601e-14, 0, !- X,Y,Z Vertex 1 {m}
  -8.2759777670073, -8.27597776700694, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256903, 0.59349829167607, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868332, 8.86947605868306, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f646b84d-6393-466d-9dbb-bfb4e32bb307}, !- Handle
  Surface 1847,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c83c27-5f60-4517-a551-d87349184345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3bd47c5-39c6-422a-bf25-ce657ed6fd4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2759777670073, -8.27597776700694, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.2759777670073, -8.27597776700694, 0, !- X,Y,Z Vertex 2 {m}
  -3.12638803734444e-13, 7.105427357601e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.12638803734444e-13, 7.105427357601e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b96af670-7b12-4cc0-8ac9-5bc05e8ace08}, !- Handle
  Surface 1848,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c83c27-5f60-4517-a551-d87349184345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {375d3964-e1c2-463c-9308-6f6f3361378f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1454538256903, 0.59349829167607, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256903, 0.59349829167607, 0, !- X,Y,Z Vertex 2 {m}
  -8.2759777670073, -8.27597776700694, 0, !- X,Y,Z Vertex 3 {m}
  -8.2759777670073, -8.27597776700694, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {059a3d4f-0cb9-40bc-ad5f-34deb346ae64}, !- Handle
  Surface 1849,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c83c27-5f60-4517-a551-d87349184345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {faf2926d-6534-4c7a-beb4-022e9c2dc174}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868332, 8.86947605868306, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868332, 8.86947605868306, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256903, 0.59349829167607, 0, !- X,Y,Z Vertex 3 {m}
  -17.1454538256903, 0.59349829167607, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7a92620-0967-4c43-b20b-14709200d70f}, !- Handle
  Surface 1850,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c83c27-5f60-4517-a551-d87349184345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c76cc7d-5ec4-4a04-b363-243a9f24f539}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12638803734444e-13, 7.105427357601e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.12638803734444e-13, 7.105427357601e-14, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868332, 8.86947605868306, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868332, 8.86947605868306, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09aa3758-c5a9-46e1-bc43-e1b589b300e9}, !- Handle
  Surface 1851,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {13c83c27-5f60-4517-a551-d87349184345}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868332, 8.86947605868306, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256903, 0.59349829167607, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.2759777670073, -8.27597776700694, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -3.12638803734444e-13, 7.105427357601e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e885a4fd-63f8-4d11-b26b-b8c4df04b4b2}, !- Handle
  Roof 97,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -136.998639023248,                      !- X Origin {m}
  -134.193782124541,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {552efb3e-6f68-4e53-adc1-94a2d10b455f}; !- Thermal Zone Name

OS:Surface,
  {ddb89a50-ce46-433f-92a8-0662239091ec}, !- Handle
  Surface 1852,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e885a4fd-63f8-4d11-b26b-b8c4df04b4b2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700696, -8.27597776700756, 0, !- X,Y,Z Vertex 2 {m}
  -17.145453825691, 0.593498291675417, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868295, 8.86947605868343, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d39618e-f8b3-46ba-b93e-83b18eb7b3ae}, !- Handle
  Surface 1853,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e885a4fd-63f8-4d11-b26b-b8c4df04b4b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dd41352-5937-4739-b749-1183b50a7b90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700696, -8.27597776700756, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700696, -8.27597776700756, 0, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 4.2632564145606e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9fcda6d-d1d6-4cc1-ab56-a5b4db4d4e85}, !- Handle
  Surface 1854,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e885a4fd-63f8-4d11-b26b-b8c4df04b4b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2711b52b-4b78-40bf-a260-e24eb5297daf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.145453825691, 0.593498291675417, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.145453825691, 0.593498291675417, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700696, -8.27597776700756, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700696, -8.27597776700756, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c585ee0d-d946-498c-bb63-19c917d07daf}, !- Handle
  Surface 1855,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e885a4fd-63f8-4d11-b26b-b8c4df04b4b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f45394dd-8db4-49a7-8a1c-8abfda496a38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868295, 8.86947605868343, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868295, 8.86947605868343, 0, !- X,Y,Z Vertex 2 {m}
  -17.145453825691, 0.593498291675417, 0, !- X,Y,Z Vertex 3 {m}
  -17.145453825691, 0.593498291675417, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {375d3964-e1c2-463c-9308-6f6f3361378f}, !- Handle
  Surface 1856,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e885a4fd-63f8-4d11-b26b-b8c4df04b4b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b96af670-7b12-4cc0-8ac9-5bc05e8ace08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 4.2632564145606e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868295, 8.86947605868343, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868295, 8.86947605868343, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {854236b0-b47a-48ed-acd2-a136f12281e4}, !- Handle
  Surface 1857,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e885a4fd-63f8-4d11-b26b-b8c4df04b4b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868295, 8.86947605868343, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.145453825691, 0.593498291675417, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700696, -8.27597776700756, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 4.2632564145606e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c59c1444-6680-4c13-811f-e384ab74398a}, !- Handle
  Roof 98,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -145.274616790255,                      !- X Origin {m}
  -142.469759891549,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c87bffbd-13d9-4cd1-8d0c-0ac8dbaa5520}; !- Thermal Zone Name

OS:Surface,
  {e8524d82-c2fc-45e1-af20-beaf983e315d}, !- Handle
  Surface 1858,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c59c1444-6680-4c13-811f-e384ab74398a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69482222595252e-13, -2.27373675443232e-13, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700762, -8.27597776700725, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256906, 0.593498291675758, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868363, 8.86947605868275, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d13b3dc-eda4-42bf-8986-0435eb0a52a5}, !- Handle
  Surface 1859,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c59c1444-6680-4c13-811f-e384ab74398a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {106611c5-4a59-47b3-89b0-e11254fc83cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700762, -8.27597776700725, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700762, -8.27597776700725, 0, !- X,Y,Z Vertex 2 {m}
  3.69482222595252e-13, -2.27373675443232e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.69482222595252e-13, -2.27373675443232e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {067238c1-a943-4f2e-baa3-6460299006e6}, !- Handle
  Surface 1860,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c59c1444-6680-4c13-811f-e384ab74398a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1454538256906, 0.593498291675758, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256906, 0.593498291675758, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700762, -8.27597776700725, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700762, -8.27597776700725, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d2df83b-96ae-4272-9ae8-7671f2a14298}, !- Handle
  Surface 1861,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c59c1444-6680-4c13-811f-e384ab74398a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a84faad2-6f21-42da-a5d4-21243050a60b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868363, 8.86947605868275, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868363, 8.86947605868275, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256906, 0.593498291675758, 0, !- X,Y,Z Vertex 3 {m}
  -17.1454538256906, 0.593498291675758, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2711b52b-4b78-40bf-a260-e24eb5297daf}, !- Handle
  Surface 1862,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c59c1444-6680-4c13-811f-e384ab74398a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9fcda6d-d1d6-4cc1-ab56-a5b4db4d4e85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69482222595252e-13, -2.27373675443232e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  3.69482222595252e-13, -2.27373675443232e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868363, 8.86947605868275, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868363, 8.86947605868275, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ad7554e-d734-403b-8388-7d94fb143ade}, !- Handle
  Surface 1863,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c59c1444-6680-4c13-811f-e384ab74398a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868363, 8.86947605868275, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256906, 0.593498291675758, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700762, -8.27597776700725, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.69482222595252e-13, -2.27373675443232e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7478aa3e-e61a-462b-9f93-aedef9726c73}, !- Handle
  Roof 99,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -121.040181780909,                      !- X Origin {m}
  -100.496372764836,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a5bc6b32-87a4-4296-b069-1059192db6fb}; !- Thermal Zone Name

OS:Surface,
  {10465634-f115-4190-a1e6-429e8e294618}, !- Handle
  Surface 1864,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7478aa3e-e61a-462b-9f93-aedef9726c73}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700776, -8.27597776700689, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256907, 0.593498291675914, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868374, 8.8694760586833, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acf8aed6-7c66-4772-baf0-7d752ffd1332}, !- Handle
  Surface 1865,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7478aa3e-e61a-462b-9f93-aedef9726c73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b945cdf-4580-4458-a554-099f145133b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700776, -8.27597776700689, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700776, -8.27597776700689, 0, !- X,Y,Z Vertex 2 {m}
  2.55795384873636e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, 1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6ce9ba9-aa16-433c-98f1-c2cfcbb0a594}, !- Handle
  Surface 1866,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7478aa3e-e61a-462b-9f93-aedef9726c73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d7c1653-6f49-4ca3-ab79-ca84461dc2ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1454538256907, 0.593498291675914, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256907, 0.593498291675914, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700776, -8.27597776700689, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700776, -8.27597776700689, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39d18fe2-a20a-48e3-be1a-44a8734ea4bd}, !- Handle
  Surface 1867,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7478aa3e-e61a-462b-9f93-aedef9726c73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868374, 8.8694760586833, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868374, 8.8694760586833, 0,  !- X,Y,Z Vertex 2 {m}
  -17.1454538256907, 0.593498291675914, 0, !- X,Y,Z Vertex 3 {m}
  -17.1454538256907, 0.593498291675914, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12a570e4-3da3-483d-af86-e7e515958941}, !- Handle
  Surface 1868,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7478aa3e-e61a-462b-9f93-aedef9726c73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, 1.13686837721616e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.55795384873636e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868374, 8.8694760586833, 0,  !- X,Y,Z Vertex 3 {m}
  -8.86947605868374, 8.8694760586833, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {200c4fde-03fa-4870-9969-84ad73cafc66}, !- Handle
  Surface 1869,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7478aa3e-e61a-462b-9f93-aedef9726c73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868374, 8.8694760586833, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256907, 0.593498291675914, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700776, -8.27597776700689, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, 1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {400b3d0f-56b1-4e16-82c4-1901bc3194ef}, !- Handle
  Roof 100,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -129.316159547917,                      !- X Origin {m}
  -108.772350531843,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {dfa3f59b-df8b-4515-a5b7-1b3ce45f0bf6}; !- Thermal Zone Name

OS:Surface,
  {a39d782e-5be4-469b-bf4d-244911999651}, !- Handle
  Surface 1870,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {400b3d0f-56b1-4e16-82c4-1901bc3194ef}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.97903932025656e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700739, -8.27597776700755, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256904, 0.593498291675459, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868338, 8.86947605868326, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {119f66c5-d847-419a-b33b-74c3c697bac8}, !- Handle
  Surface 1871,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {400b3d0f-56b1-4e16-82c4-1901bc3194ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc0c82ca-587c-4f45-b0b3-6710d3a71955}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700739, -8.27597776700755, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700739, -8.27597776700755, 0, !- X,Y,Z Vertex 2 {m}
  -3.97903932025656e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.97903932025656e-13, 4.54747350886464e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bdeb28e-216b-4f80-ab72-b0423a1c7865}, !- Handle
  Surface 1872,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {400b3d0f-56b1-4e16-82c4-1901bc3194ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfb5ba46-f4d6-451e-8968-fd571cb72184}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1454538256904, 0.593498291675459, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256904, 0.593498291675459, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700739, -8.27597776700755, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700739, -8.27597776700755, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7fc03c0-fea0-4d81-aaa9-889c18315db8}, !- Handle
  Surface 1873,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {400b3d0f-56b1-4e16-82c4-1901bc3194ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868338, 8.86947605868326, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868338, 8.86947605868326, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256904, 0.593498291675459, 0, !- X,Y,Z Vertex 3 {m}
  -17.1454538256904, 0.593498291675459, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d7c1653-6f49-4ca3-ab79-ca84461dc2ed}, !- Handle
  Surface 1874,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {400b3d0f-56b1-4e16-82c4-1901bc3194ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6ce9ba9-aa16-433c-98f1-c2cfcbb0a594}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.97903932025656e-13, 4.54747350886464e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.97903932025656e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868338, 8.86947605868326, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868338, 8.86947605868326, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {016a7ff3-d738-4883-b496-e75c73c1b96a}, !- Handle
  Surface 1875,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {400b3d0f-56b1-4e16-82c4-1901bc3194ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868338, 8.86947605868326, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256904, 0.593498291675459, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700739, -8.27597776700755, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -3.97903932025656e-13, 4.54747350886464e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a53310b3-b26a-4446-8853-2a31ed12f5a5}, !- Handle
  Roof 101,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -137.592137314924,                      !- X Origin {m}
  -117.048328298851,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {390776b5-fbef-460b-88b5-09f797c6f731}; !- Thermal Zone Name

OS:Surface,
  {dc24a572-7f9b-483c-ac3e-2cbb59161c3e}, !- Handle
  Surface 1876,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a53310b3-b26a-4446-8853-2a31ed12f5a5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, -1.84741111297626e-13, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700705, -8.27597776700718, 0, !- X,Y,Z Vertex 2 {m}
  -17.145453825691, 0.593498291675814, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868306, 8.86947605868282, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faf2926d-6534-4c7a-beb4-022e9c2dc174}, !- Handle
  Surface 1877,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a53310b3-b26a-4446-8853-2a31ed12f5a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {059a3d4f-0cb9-40bc-ad5f-34deb346ae64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700705, -8.27597776700718, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700705, -8.27597776700718, 0, !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, -1.84741111297626e-13, 0, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, -1.84741111297626e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {334b458a-fcfd-4bf2-b7a8-bf6f730210d2}, !- Handle
  Surface 1878,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a53310b3-b26a-4446-8853-2a31ed12f5a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ad42d63-0182-430f-a21b-3ebfff9e7410}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.145453825691, 0.593498291675814, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.145453825691, 0.593498291675814, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700705, -8.27597776700718, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700705, -8.27597776700718, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9928a10a-365d-45fc-be1d-269eab84c891}, !- Handle
  Surface 1879,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a53310b3-b26a-4446-8853-2a31ed12f5a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868306, 8.86947605868282, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868306, 8.86947605868282, 0, !- X,Y,Z Vertex 2 {m}
  -17.145453825691, 0.593498291675814, 0, !- X,Y,Z Vertex 3 {m}
  -17.145453825691, 0.593498291675814, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfb5ba46-f4d6-451e-8968-fd571cb72184}, !- Handle
  Surface 1880,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a53310b3-b26a-4446-8853-2a31ed12f5a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bdeb28e-216b-4f80-ab72-b0423a1c7865}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, -1.84741111297626e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, -1.84741111297626e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868306, 8.86947605868282, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868306, 8.86947605868282, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cd1ebf1-e0e9-4588-a680-4b3dd2c2962a}, !- Handle
  Surface 1881,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a53310b3-b26a-4446-8853-2a31ed12f5a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868306, 8.86947605868282, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.145453825691, 0.593498291675814, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700705, -8.27597776700718, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, -1.84741111297626e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ba460afc-b0bb-4664-b9ec-7b31985a04ab}, !- Handle
  Roof 102,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -145.868115081931,                      !- X Origin {m}
  -125.324306065858,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {fd98a3e1-a624-42c4-80f8-eef56f8a36fa}; !- Thermal Zone Name

OS:Surface,
  {b61405d1-10cf-49e9-9044-c79f4b8392b3}, !- Handle
  Surface 1882,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ba460afc-b0bb-4664-b9ec-7b31985a04ab}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, 1.70530256582424e-13, 0, !- X,Y,Z Vertex 1 {m}
  -8.2759777670077, -8.27597776700784, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256907, 0.59349829167617, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868369, 8.86947605868316, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f45394dd-8db4-49a7-8a1c-8abfda496a38}, !- Handle
  Surface 1883,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba460afc-b0bb-4664-b9ec-7b31985a04ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c585ee0d-d946-498c-bb63-19c917d07daf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2759777670077, -8.27597776700784, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.2759777670077, -8.27597776700784, 0, !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, 1.70530256582424e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, 1.70530256582424e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7dfd78c-14a9-4706-8c4e-827df0ca3fe8}, !- Handle
  Surface 1884,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba460afc-b0bb-4664-b9ec-7b31985a04ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ab46694-3eff-4143-8f98-598c368b24dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1454538256907, 0.59349829167617, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256907, 0.59349829167617, 0, !- X,Y,Z Vertex 2 {m}
  -8.2759777670077, -8.27597776700784, 0, !- X,Y,Z Vertex 3 {m}
  -8.2759777670077, -8.27597776700784, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32d99e0c-f764-42af-98e2-4eb9e57be186}, !- Handle
  Surface 1885,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba460afc-b0bb-4664-b9ec-7b31985a04ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868369, 8.86947605868316, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868369, 8.86947605868316, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256907, 0.59349829167617, 0, !- X,Y,Z Vertex 3 {m}
  -17.1454538256907, 0.59349829167617, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ad42d63-0182-430f-a21b-3ebfff9e7410}, !- Handle
  Surface 1886,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba460afc-b0bb-4664-b9ec-7b31985a04ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {334b458a-fcfd-4bf2-b7a8-bf6f730210d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, 1.70530256582424e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-13, 1.70530256582424e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868369, 8.86947605868316, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868369, 8.86947605868316, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {478d7cc3-8ddd-4dc4-b367-d46726b99512}, !- Handle
  Surface 1887,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba460afc-b0bb-4664-b9ec-7b31985a04ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868369, 8.86947605868316, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256907, 0.59349829167617, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.2759777670077, -8.27597776700784, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, 1.70530256582424e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cb15443e-31ef-435b-96c1-102b5116a8d8}, !- Handle
  Roof 103,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -154.144092848939,                      !- X Origin {m}
  -133.600283832866,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {678b0a7d-d5ad-4fb1-be7e-aa39bec45535}; !- Thermal Zone Name

OS:Surface,
  {38767a20-bba8-43f2-89e5-0bc6c385d7ac}, !- Handle
  Surface 1888,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cb15443e-31ef-435b-96c1-102b5116a8d8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, -4.83169060316868e-13, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700733, -8.27597776700748, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256903, 0.59349829167553, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868332, 8.86947605868353, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a84faad2-6f21-42da-a5d4-21243050a60b}, !- Handle
  Surface 1889,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb15443e-31ef-435b-96c1-102b5116a8d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d2df83b-96ae-4272-9ae8-7671f2a14298}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700733, -8.27597776700748, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700733, -8.27597776700748, 0, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, -4.83169060316868e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -4.83169060316868e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27de723c-d6b2-4dca-8ed8-60c65f863ab6}, !- Handle
  Surface 1890,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb15443e-31ef-435b-96c1-102b5116a8d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1454538256903, 0.59349829167553, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256903, 0.59349829167553, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700733, -8.27597776700748, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700733, -8.27597776700748, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {686d5162-75cf-4d28-a11f-c25aeed0da82}, !- Handle
  Surface 1891,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb15443e-31ef-435b-96c1-102b5116a8d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868332, 8.86947605868353, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868332, 8.86947605868353, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256903, 0.59349829167553, 0, !- X,Y,Z Vertex 3 {m}
  -17.1454538256903, 0.59349829167553, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ab46694-3eff-4143-8f98-598c368b24dd}, !- Handle
  Surface 1892,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb15443e-31ef-435b-96c1-102b5116a8d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7dfd78c-14a9-4706-8c4e-827df0ca3fe8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, -4.83169060316868e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, -4.83169060316868e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868332, 8.86947605868353, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868332, 8.86947605868353, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc669b23-f758-418e-b3b6-fe2793a36c2b}, !- Handle
  Surface 1893,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb15443e-31ef-435b-96c1-102b5116a8d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868332, 8.86947605868353, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256903, 0.59349829167553, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700733, -8.27597776700748, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -4.83169060316868e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {311355c0-edc4-431d-9f77-6b5843595200}, !- Handle
  Roof 104,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -118.058548186906,                      !- X Origin {m}
  -186.237784028913,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2ff59e2e-3d71-423d-8fb8-979624bb68ae}; !- Thermal Zone Name

OS:Surface,
  {e8197244-06fc-4375-a493-a0a92db60b72}, !- Handle
  Surface 1894,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {311355c0-edc4-431d-9f77-6b5843595200}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -1.13686837721616e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.348507742665, -10.3485077426651, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980541, -2.74407938727609, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, 7.6044283553889, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6b6f3f9-7c79-46ff-9582-37975a233b7a}, !- Handle
  Surface 1895,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {311355c0-edc4-431d-9f77-6b5843595200}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.348507742665, -10.3485077426651, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.348507742665, -10.3485077426651, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {815688e1-90ac-4004-ac27-d9ed94d21a7b}, !- Handle
  Surface 1896,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {311355c0-edc4-431d-9f77-6b5843595200}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a76c279-d585-476c-9ad8-7cb6754d858d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9529360980541, -2.74407938727609, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980541, -2.74407938727609, 0, !- X,Y,Z Vertex 2 {m}
  -10.348507742665, -10.3485077426651, 0, !- X,Y,Z Vertex 3 {m}
  -10.348507742665, -10.3485077426651, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa19ebff-bdef-4171-a8d7-46399e10217d}, !- Handle
  Surface 1897,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {311355c0-edc4-431d-9f77-6b5843595200}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ef854f6-1c98-44a9-bb05-33692db5950c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538905, 7.6044283553889, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538905, 7.6044283553889, 0,  !- X,Y,Z Vertex 2 {m}
  -17.9529360980541, -2.74407938727609, 0, !- X,Y,Z Vertex 3 {m}
  -17.9529360980541, -2.74407938727609, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdb27baa-90ba-48e1-9b04-87ef562df3f8}, !- Handle
  Surface 1898,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {311355c0-edc4-431d-9f77-6b5843595200}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -1.13686837721616e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538905, 7.6044283553889, 0,  !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, 7.6044283553889, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77d8cb75-8e51-48cc-8ad3-702474d4956c}, !- Handle
  Surface 1899,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {311355c0-edc4-431d-9f77-6b5843595200}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538905, 7.6044283553889, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980541, -2.74407938727609, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.348507742665, -10.3485077426651, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dc4490d5-faa0-4fee-9ead-3c43aadaf32e}, !- Handle
  Roof 105,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -128.407055929571,                      !- X Origin {m}
  -196.586291771578,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {462fef7a-576a-48d1-bbe3-2a2a13d9c08b}; !- Thermal Zone Name

OS:Surface,
  {8c544997-5d7c-4de1-9c40-aded3f456d17}, !- Handle
  Surface 1900,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dc4490d5-faa0-4fee-9ead-3c43aadaf32e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3485077426649, -10.348507742665, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980539, -2.74407938727597, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538893, 7.60442835538905, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f4cb641-6f0a-4f2e-9a0b-f78ed8295daf}, !- Handle
  Surface 1901,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc4490d5-faa0-4fee-9ead-3c43aadaf32e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3485077426649, -10.348507742665, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3485077426649, -10.348507742665, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b19b6b6-5ced-4879-a46e-04feb66d6ea9}, !- Handle
  Surface 1902,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc4490d5-faa0-4fee-9ead-3c43aadaf32e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9529360980539, -2.74407938727597, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980539, -2.74407938727597, 0, !- X,Y,Z Vertex 2 {m}
  -10.3485077426649, -10.348507742665, 0, !- X,Y,Z Vertex 3 {m}
  -10.3485077426649, -10.348507742665, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc3b25fc-1591-4371-a188-2786883760b9}, !- Handle
  Surface 1903,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc4490d5-faa0-4fee-9ead-3c43aadaf32e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93178436-b449-4919-9e23-9dea91345b9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538893, 7.60442835538905, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538893, 7.60442835538905, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980539, -2.74407938727597, 0, !- X,Y,Z Vertex 3 {m}
  -17.9529360980539, -2.74407938727597, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a76c279-d585-476c-9ad8-7cb6754d858d}, !- Handle
  Surface 1904,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc4490d5-faa0-4fee-9ead-3c43aadaf32e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {815688e1-90ac-4004-ac27-d9ed94d21a7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 2.8421709430404e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538893, 7.60442835538905, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538893, 7.60442835538905, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7e0aa8b-9c5b-4405-847b-363570a830a7}, !- Handle
  Surface 1905,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc4490d5-faa0-4fee-9ead-3c43aadaf32e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538893, 7.60442835538905, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980539, -2.74407938727597, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3485077426649, -10.348507742665, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {673739be-f5b5-4d04-98f5-335081ca26ed}, !- Handle
  Roof 106,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -125.662976542295,                      !- X Origin {m}
  -178.633355673524,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d897c82e-3053-42d3-b0f0-469d34a797a2}; !- Thermal Zone Name

OS:Surface,
  {9dc19ff0-58a3-4e64-905b-cf3c72c7a758}, !- Handle
  Surface 1906,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {673739be-f5b5-4d04-98f5-335081ca26ed}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 1 {m}
  -10.348507742665, -10.3485077426651, 0, !- X,Y,Z Vertex 2 {m}
  -17.952936098054, -2.74407938727614, 0, !- X,Y,Z Vertex 3 {m}
  -7.604428355389, 7.60442835538885, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef854f6-1c98-44a9-bb05-33692db5950c}, !- Handle
  Surface 1907,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {673739be-f5b5-4d04-98f5-335081ca26ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa19ebff-bdef-4171-a8d7-46399e10217d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.348507742665, -10.3485077426651, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.348507742665, -10.3485077426651, 0, !- X,Y,Z Vertex 2 {m}
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, -1.4210854715202e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c66a701f-7f3a-42c0-88c2-e88594255009}, !- Handle
  Surface 1908,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {673739be-f5b5-4d04-98f5-335081ca26ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23573ab0-e90a-4746-b222-a0881b619af3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.952936098054, -2.74407938727614, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.952936098054, -2.74407938727614, 0, !- X,Y,Z Vertex 2 {m}
  -10.348507742665, -10.3485077426651, 0, !- X,Y,Z Vertex 3 {m}
  -10.348507742665, -10.3485077426651, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77802c97-0f76-44a1-aaf7-70d65132903d}, !- Handle
  Surface 1909,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {673739be-f5b5-4d04-98f5-335081ca26ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20ccc566-250f-4fee-bee5-44269f1d234d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.604428355389, 7.60442835538885, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.604428355389, 7.60442835538885, 0,   !- X,Y,Z Vertex 2 {m}
  -17.952936098054, -2.74407938727614, 0, !- X,Y,Z Vertex 3 {m}
  -17.952936098054, -2.74407938727614, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc737b9d-87c5-4b3b-902f-01956fe0db6c}, !- Handle
  Surface 1910,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {673739be-f5b5-4d04-98f5-335081ca26ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.4210854715202e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 2 {m}
  -7.604428355389, 7.60442835538885, 0,   !- X,Y,Z Vertex 3 {m}
  -7.604428355389, 7.60442835538885, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dc382df-b41b-4df1-a019-fbe65b2ccd3c}, !- Handle
  Surface 1911,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {673739be-f5b5-4d04-98f5-335081ca26ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.604428355389, 7.60442835538885, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.952936098054, -2.74407938727614, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.348507742665, -10.3485077426651, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  0, -1.4210854715202e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4a98ad77-29a4-4ffc-aadf-0725c1257568}, !- Handle
  Roof 107,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -136.01148428496,                       !- X Origin {m}
  -188.981863416189,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3c24324a-73ff-4183-89f4-41bcd96d6c3d}; !- Thermal Zone Name

OS:Surface,
  {897c34dd-4130-4824-a704-064dcba67314}, !- Handle
  Surface 1912,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a98ad77-29a4-4ffc-aadf-0725c1257568}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13686837721616e-13, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -10.3485077426649, -10.348507742665, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980539, -2.744079387276, 0,  !- X,Y,Z Vertex 3 {m}
  -7.60442835538888, 7.60442835538899, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93178436-b449-4919-9e23-9dea91345b9f}, !- Handle
  Surface 1913,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a98ad77-29a4-4ffc-aadf-0725c1257568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc3b25fc-1591-4371-a188-2786883760b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3485077426649, -10.348507742665, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3485077426649, -10.348507742665, 0, !- X,Y,Z Vertex 2 {m}
  1.13686837721616e-13, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.13686837721616e-13, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef209ab0-b3de-4675-a3ff-6bf7f8597af0}, !- Handle
  Surface 1914,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a98ad77-29a4-4ffc-aadf-0725c1257568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9529360980539, -2.744079387276, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980539, -2.744079387276, 0,  !- X,Y,Z Vertex 2 {m}
  -10.3485077426649, -10.348507742665, 0, !- X,Y,Z Vertex 3 {m}
  -10.3485077426649, -10.348507742665, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9005bc9c-a64f-4bb1-ac41-32f34a763107}, !- Handle
  Surface 1915,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a98ad77-29a4-4ffc-aadf-0725c1257568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bb2468c-9fcd-47db-a522-6b219c62a86b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538888, 7.60442835538899, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538888, 7.60442835538899, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980539, -2.744079387276, 0,  !- X,Y,Z Vertex 3 {m}
  -17.9529360980539, -2.744079387276, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23573ab0-e90a-4746-b222-a0881b619af3}, !- Handle
  Surface 1916,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a98ad77-29a4-4ffc-aadf-0725c1257568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c66a701f-7f3a-42c0-88c2-e88594255009}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13686837721616e-13, 0, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.13686837721616e-13, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -7.60442835538888, 7.60442835538899, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538888, 7.60442835538899, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fc0d75e-96f5-4b83-8498-0d2eac5a540f}, !- Handle
  Surface 1917,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a98ad77-29a4-4ffc-aadf-0725c1257568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538888, 7.60442835538899, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980539, -2.744079387276, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3485077426649, -10.348507742665, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.13686837721616e-13, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {32f38941-7376-429c-9266-c1a0a9c41560}, !- Handle
  Roof 108,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -133.267404897684,                      !- X Origin {m}
  -171.028927318135,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {dbb5446c-a0f4-4d02-871c-36a81e597815}; !- Thermal Zone Name

OS:Surface,
  {0cbed8ad-487a-456c-a3e5-9b5bf34a814a}, !- Handle
  Surface 1918,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32f38941-7376-429c-9266-c1a0a9c41560}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3485077426649, -10.3485077426652, 0, !- X,Y,Z Vertex 2 {m}
  -17.952936098054, -2.7440793872762, 0,  !- X,Y,Z Vertex 3 {m}
  -7.60442835538893, 7.60442835538882, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20ccc566-250f-4fee-bee5-44269f1d234d}, !- Handle
  Surface 1919,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32f38941-7376-429c-9266-c1a0a9c41560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77802c97-0f76-44a1-aaf7-70d65132903d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3485077426649, -10.3485077426652, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3485077426649, -10.3485077426652, 0, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, -1.98951966012828e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ca006c7-fa50-4595-a1a0-97334a8dd10f}, !- Handle
  Surface 1920,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32f38941-7376-429c-9266-c1a0a9c41560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82e0f40a-8728-4ff8-9235-0fa10e30c321}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.952936098054, -2.7440793872762, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.952936098054, -2.7440793872762, 0,  !- X,Y,Z Vertex 2 {m}
  -10.3485077426649, -10.3485077426652, 0, !- X,Y,Z Vertex 3 {m}
  -10.3485077426649, -10.3485077426652, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23f793a1-42e0-42bb-90a4-fe425bb7f77b}, !- Handle
  Surface 1921,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32f38941-7376-429c-9266-c1a0a9c41560}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {568f5f38-81a7-4e1b-9718-31aa0b753b48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538893, 7.60442835538882, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538893, 7.60442835538882, 0, !- X,Y,Z Vertex 2 {m}
  -17.952936098054, -2.7440793872762, 0,  !- X,Y,Z Vertex 3 {m}
  -17.952936098054, -2.7440793872762, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60852f86-459d-4ff7-a16f-6253c6e9330e}, !- Handle
  Surface 1922,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32f38941-7376-429c-9266-c1a0a9c41560}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, -1.98951966012828e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538893, 7.60442835538882, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538893, 7.60442835538882, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c6a4b9f-0efb-4d66-9fb2-fdac33ed0a08}, !- Handle
  Surface 1923,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32f38941-7376-429c-9266-c1a0a9c41560}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538893, 7.60442835538882, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.952936098054, -2.7440793872762, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3485077426649, -10.3485077426652, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, -1.98951966012828e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1965f100-0ced-42c5-9052-dd64ee58cc7d}, !- Handle
  Roof 109,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -143.615912640349,                      !- X Origin {m}
  -181.3774350608,                        !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {bcced311-10b3-48d9-af92-cbf81768971c}; !- Thermal Zone Name

OS:Surface,
  {c6b24a5b-612a-466c-93b4-48fd7460da74}, !- Handle
  Surface 1924,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1965f100-0ced-42c5-9052-dd64ee58cc7d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, -5.6843418860808e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3485077426648, -10.348507742665, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980538, -2.74407938727606, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538885, 7.60442835538893, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bb2468c-9fcd-47db-a522-6b219c62a86b}, !- Handle
  Surface 1925,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1965f100-0ced-42c5-9052-dd64ee58cc7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9005bc9c-a64f-4bb1-ac41-32f34a763107}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3485077426648, -10.348507742665, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3485077426648, -10.348507742665, 0, !- X,Y,Z Vertex 2 {m}
  1.70530256582424e-13, -5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, -5.6843418860808e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26ca57e7-3942-46a1-a652-1869ac8ef431}, !- Handle
  Surface 1926,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1965f100-0ced-42c5-9052-dd64ee58cc7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9529360980538, -2.74407938727606, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980538, -2.74407938727606, 0, !- X,Y,Z Vertex 2 {m}
  -10.3485077426648, -10.348507742665, 0, !- X,Y,Z Vertex 3 {m}
  -10.3485077426648, -10.348507742665, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46003624-991c-4ae5-9094-6a8bade0f730}, !- Handle
  Surface 1927,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1965f100-0ced-42c5-9052-dd64ee58cc7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd51d6d2-926c-4e39-81aa-32e0e6bf9e9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538885, 7.60442835538893, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538885, 7.60442835538893, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980538, -2.74407938727606, 0, !- X,Y,Z Vertex 3 {m}
  -17.9529360980538, -2.74407938727606, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82e0f40a-8728-4ff8-9235-0fa10e30c321}, !- Handle
  Surface 1928,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1965f100-0ced-42c5-9052-dd64ee58cc7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ca006c7-fa50-4595-a1a0-97334a8dd10f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, -5.6843418860808e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.70530256582424e-13, -5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538885, 7.60442835538893, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538885, 7.60442835538893, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8352a3b7-4dfb-49e1-84c7-46112b6f2db2}, !- Handle
  Surface 1929,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1965f100-0ced-42c5-9052-dd64ee58cc7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538885, 7.60442835538893, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980538, -2.74407938727606, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3485077426648, -10.348507742665, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, -5.6843418860808e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {768df1ce-4aad-4ca4-a5ae-130488c0e388}, !- Handle
  Roof 110,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -140.871833253073,                      !- X Origin {m}
  -163.424498962746,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d36c6cb5-aa42-48a0-a04c-ec6c2328718f}; !- Thermal Zone Name

OS:Surface,
  {12339a36-cb00-4261-9dc8-9c2669eaea52}, !- Handle
  Surface 1930,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {768df1ce-4aad-4ca4-a5ae-130488c0e388}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13686837721616e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3485077426649, -10.3485077426652, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980539, -2.7440793872762, 0, !- X,Y,Z Vertex 3 {m}
  -7.6044283553889, 7.60442835538879, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {568f5f38-81a7-4e1b-9718-31aa0b753b48}, !- Handle
  Surface 1931,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {768df1ce-4aad-4ca4-a5ae-130488c0e388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23f793a1-42e0-42bb-90a4-fe425bb7f77b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3485077426649, -10.3485077426652, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3485077426649, -10.3485077426652, 0, !- X,Y,Z Vertex 2 {m}
  1.13686837721616e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.13686837721616e-13, -1.98951966012828e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fe68fb0-27aa-4a35-bfd2-e1b24f6b376e}, !- Handle
  Surface 1932,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {768df1ce-4aad-4ca4-a5ae-130488c0e388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e714af31-7799-4cf6-8656-ca78361b0301}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9529360980539, -2.7440793872762, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980539, -2.7440793872762, 0, !- X,Y,Z Vertex 2 {m}
  -10.3485077426649, -10.3485077426652, 0, !- X,Y,Z Vertex 3 {m}
  -10.3485077426649, -10.3485077426652, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71158400-cd05-40b3-a8f8-2be4970db315}, !- Handle
  Surface 1933,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {768df1ce-4aad-4ca4-a5ae-130488c0e388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {427d0873-d657-4164-979e-2a2dc0a1bca6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.6044283553889, 7.60442835538879, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.6044283553889, 7.60442835538879, 0,  !- X,Y,Z Vertex 2 {m}
  -17.9529360980539, -2.7440793872762, 0, !- X,Y,Z Vertex 3 {m}
  -17.9529360980539, -2.7440793872762, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b067351-558e-4657-9414-e86a5087a30a}, !- Handle
  Surface 1934,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {768df1ce-4aad-4ca4-a5ae-130488c0e388}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13686837721616e-13, -1.98951966012828e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.13686837721616e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.6044283553889, 7.60442835538879, 0,  !- X,Y,Z Vertex 3 {m}
  -7.6044283553889, 7.60442835538879, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8175056-3a9a-44ad-b446-a36174831475}, !- Handle
  Surface 1935,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {768df1ce-4aad-4ca4-a5ae-130488c0e388}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.6044283553889, 7.60442835538879, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980539, -2.7440793872762, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3485077426649, -10.3485077426652, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.13686837721616e-13, -1.98951966012828e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {eb89132a-879e-4ace-892a-bfce83403c83}, !- Handle
  Roof 111,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -151.220340995738,                      !- X Origin {m}
  -173.773006705411,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {25f7829e-fe2d-4e4a-a96c-8bfda2c86f34}; !- Thermal Zone Name

OS:Surface,
  {e7e6a735-67d3-41e0-aebc-19819dea4cd4}, !- Handle
  Surface 1936,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eb89132a-879e-4ace-892a-bfce83403c83}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98951966012828e-13, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3485077426648, -10.3485077426651, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980538, -2.74407938727609, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538879, 7.60442835538893, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd51d6d2-926c-4e39-81aa-32e0e6bf9e9f}, !- Handle
  Surface 1937,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb89132a-879e-4ace-892a-bfce83403c83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46003624-991c-4ae5-9094-6a8bade0f730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3485077426648, -10.3485077426651, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3485077426648, -10.3485077426651, 0, !- X,Y,Z Vertex 2 {m}
  1.98951966012828e-13, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.98951966012828e-13, -8.5265128291212e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d74d881-8515-4a26-b732-89fa5cd29a32}, !- Handle
  Surface 1938,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb89132a-879e-4ace-892a-bfce83403c83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9529360980538, -2.74407938727609, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980538, -2.74407938727609, 0, !- X,Y,Z Vertex 2 {m}
  -10.3485077426648, -10.3485077426651, 0, !- X,Y,Z Vertex 3 {m}
  -10.3485077426648, -10.3485077426651, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b31ca25d-37ae-48e7-bdfd-b5eaf2ccde7e}, !- Handle
  Surface 1939,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb89132a-879e-4ace-892a-bfce83403c83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {163d2f94-6d93-4a74-99ab-512744b5fd6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538879, 7.60442835538893, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538879, 7.60442835538893, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980538, -2.74407938727609, 0, !- X,Y,Z Vertex 3 {m}
  -17.9529360980538, -2.74407938727609, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e714af31-7799-4cf6-8656-ca78361b0301}, !- Handle
  Surface 1940,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb89132a-879e-4ace-892a-bfce83403c83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fe68fb0-27aa-4a35-bfd2-e1b24f6b376e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98951966012828e-13, -8.5265128291212e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.98951966012828e-13, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538879, 7.60442835538893, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538879, 7.60442835538893, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2412c609-3f57-481a-b9aa-b34a2d3a872e}, !- Handle
  Surface 1941,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb89132a-879e-4ace-892a-bfce83403c83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538879, 7.60442835538893, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980538, -2.74407938727609, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3485077426648, -10.3485077426651, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.98951966012828e-13, -8.5265128291212e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9342c0f3-c52f-48e5-ba6d-416c2fac1388}, !- Handle
  Roof 112,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -148.476261608462,                      !- X Origin {m}
  -155.820070607357,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b368dfec-ecd8-40bb-96e2-26f8483f2572}; !- Thermal Zone Name

OS:Surface,
  {27d41c0e-9715-4076-8ae7-d89cd82c8c09}, !- Handle
  Surface 1942,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9342c0f3-c52f-48e5-ba6d-416c2fac1388}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-13, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3485077426649, -10.3485077426652, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980538, -2.74407938727626, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538885, 7.60442835538873, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {427d0873-d657-4164-979e-2a2dc0a1bca6}, !- Handle
  Surface 1943,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9342c0f3-c52f-48e5-ba6d-416c2fac1388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71158400-cd05-40b3-a8f8-2be4970db315}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3485077426649, -10.3485077426652, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3485077426649, -10.3485077426652, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-13, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-13, -2.55795384873636e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8c953df-76c4-40f5-a266-00011aa6baac}, !- Handle
  Surface 1944,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9342c0f3-c52f-48e5-ba6d-416c2fac1388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9c87cdb-3a8e-4871-909b-5ac46e830a90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9529360980538, -2.74407938727626, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980538, -2.74407938727626, 0, !- X,Y,Z Vertex 2 {m}
  -10.3485077426649, -10.3485077426652, 0, !- X,Y,Z Vertex 3 {m}
  -10.3485077426649, -10.3485077426652, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67e2d293-ad4e-41dd-a180-a454b81c11fd}, !- Handle
  Surface 1945,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9342c0f3-c52f-48e5-ba6d-416c2fac1388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a649bd3-5f32-45ed-a071-35520ad1a68a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538885, 7.60442835538873, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538885, 7.60442835538873, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980538, -2.74407938727626, 0, !- X,Y,Z Vertex 3 {m}
  -17.9529360980538, -2.74407938727626, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aac6c6c-07ed-4352-a813-d6215080c98f}, !- Handle
  Surface 1946,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9342c0f3-c52f-48e5-ba6d-416c2fac1388}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-13, -2.55795384873636e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-13, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538885, 7.60442835538873, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538885, 7.60442835538873, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5a97957-988d-4e0f-aa67-0fed26aa325d}, !- Handle
  Surface 1947,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9342c0f3-c52f-48e5-ba6d-416c2fac1388}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538885, 7.60442835538873, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980538, -2.74407938727626, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3485077426649, -10.3485077426652, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-13, -2.55795384873636e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9c11c26b-c9a2-405d-83f5-28d1eff61816}, !- Handle
  Roof 113,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -158.824769351127,                      !- X Origin {m}
  -166.168578350022,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0b88efef-dfc0-4fa0-b991-8fefda226c45}; !- Thermal Zone Name

OS:Surface,
  {040ccc23-008c-4e0e-acc2-f507dbd6b642}, !- Handle
  Surface 1948,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9c11c26b-c9a2-405d-83f5-28d1eff61816}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, -1.13686837721616e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3485077426647, -10.3485077426651, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980538, -2.74407938727612, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538873, 7.60442835538888, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {163d2f94-6d93-4a74-99ab-512744b5fd6f}, !- Handle
  Surface 1949,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c11c26b-c9a2-405d-83f5-28d1eff61816}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b31ca25d-37ae-48e7-bdfd-b5eaf2ccde7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3485077426647, -10.3485077426651, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3485077426647, -10.3485077426651, 0, !- X,Y,Z Vertex 2 {m}
  2.55795384873636e-13, -1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, -1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b12b8bd6-cd90-40e3-8676-0d735b783591}, !- Handle
  Surface 1950,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c11c26b-c9a2-405d-83f5-28d1eff61816}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9529360980538, -2.74407938727612, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980538, -2.74407938727612, 0, !- X,Y,Z Vertex 2 {m}
  -10.3485077426647, -10.3485077426651, 0, !- X,Y,Z Vertex 3 {m}
  -10.3485077426647, -10.3485077426651, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {636edd10-56f1-4b2c-bdda-fa000684db0c}, !- Handle
  Surface 1951,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c11c26b-c9a2-405d-83f5-28d1eff61816}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c32d74d1-d2d9-4edd-9ca5-7ca671a1cf21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538873, 7.60442835538888, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538873, 7.60442835538888, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980538, -2.74407938727612, 0, !- X,Y,Z Vertex 3 {m}
  -17.9529360980538, -2.74407938727612, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9c87cdb-3a8e-4871-909b-5ac46e830a90}, !- Handle
  Surface 1952,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c11c26b-c9a2-405d-83f5-28d1eff61816}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8c953df-76c4-40f5-a266-00011aa6baac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, -1.13686837721616e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.55795384873636e-13, -1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538873, 7.60442835538888, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538873, 7.60442835538888, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ee2b6d2-290d-40ce-bf62-117144b76ccf}, !- Handle
  Surface 1953,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9c11c26b-c9a2-405d-83f5-28d1eff61816}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538873, 7.60442835538888, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980538, -2.74407938727612, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3485077426647, -10.3485077426651, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, -1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bba6be8e-7df3-4167-8809-bdbb3dbc7ee1}, !- Handle
  Roof 114,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -156.080689963851,                      !- X Origin {m}
  -148.215642251968,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9327bf9d-fdd1-4f51-82ec-42799778c2a9}; !- Thermal Zone Name

OS:Surface,
  {972f1cbd-14e4-4982-a488-9d85593a8883}, !- Handle
  Surface 1954,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bba6be8e-7df3-4167-8809-bdbb3dbc7ee1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3485077426648, -10.3485077426653, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980538, -2.74407938727632, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538882, 7.60442835538871, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a649bd3-5f32-45ed-a071-35520ad1a68a}, !- Handle
  Surface 1955,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bba6be8e-7df3-4167-8809-bdbb3dbc7ee1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67e2d293-ad4e-41dd-a180-a454b81c11fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3485077426648, -10.3485077426653, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3485077426648, -10.3485077426653, 0, !- X,Y,Z Vertex 2 {m}
  1.70530256582424e-13, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, -3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abef084f-71bb-4481-acd9-bb3f99b384e8}, !- Handle
  Surface 1956,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bba6be8e-7df3-4167-8809-bdbb3dbc7ee1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25c5c3bf-5a0c-4859-bbf4-5a24a730567e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9529360980538, -2.74407938727632, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980538, -2.74407938727632, 0, !- X,Y,Z Vertex 2 {m}
  -10.3485077426648, -10.3485077426653, 0, !- X,Y,Z Vertex 3 {m}
  -10.3485077426648, -10.3485077426653, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef07625e-bb3e-4906-a980-96ae3a4152b2}, !- Handle
  Surface 1957,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bba6be8e-7df3-4167-8809-bdbb3dbc7ee1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5110d85f-c56c-41cc-968f-4e96d417443d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538882, 7.60442835538871, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538882, 7.60442835538871, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980538, -2.74407938727632, 0, !- X,Y,Z Vertex 3 {m}
  -17.9529360980538, -2.74407938727632, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0543516a-edd8-4719-b453-a09f88f3bbe7}, !- Handle
  Surface 1958,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bba6be8e-7df3-4167-8809-bdbb3dbc7ee1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, -3.12638803734444e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.70530256582424e-13, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538882, 7.60442835538871, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538882, 7.60442835538871, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68da2e1d-c0b4-47f7-a6fa-01ee0fe08994}, !- Handle
  Surface 1959,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bba6be8e-7df3-4167-8809-bdbb3dbc7ee1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538882, 7.60442835538871, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980538, -2.74407938727632, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3485077426648, -10.3485077426653, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, -3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b214815e-bc28-49d9-9dd1-a47bc1219268}, !- Handle
  Roof 115,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -166.429197706516,                      !- X Origin {m}
  -158.564149994633,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e9d827bb-4eb6-4a65-97e6-4f74b42e5406}; !- Thermal Zone Name

OS:Surface,
  {a4f93c6b-ab78-4d32-8b5a-2e41c7de068f}, !- Handle
  Surface 1960,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b214815e-bc28-49d9-9dd1-a47bc1219268}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, -1.70530256582424e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3485077426647, -10.3485077426652, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980537, -2.74407938727617, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538873, 7.60442835538882, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c32d74d1-d2d9-4edd-9ca5-7ca671a1cf21}, !- Handle
  Surface 1961,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b214815e-bc28-49d9-9dd1-a47bc1219268}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {636edd10-56f1-4b2c-bdda-fa000684db0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3485077426647, -10.3485077426652, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3485077426647, -10.3485077426652, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, -1.70530256582424e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, -1.70530256582424e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e334c9f-5058-4577-9853-c5be9706c082}, !- Handle
  Surface 1962,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b214815e-bc28-49d9-9dd1-a47bc1219268}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9529360980537, -2.74407938727617, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980537, -2.74407938727617, 0, !- X,Y,Z Vertex 2 {m}
  -10.3485077426647, -10.3485077426652, 0, !- X,Y,Z Vertex 3 {m}
  -10.3485077426647, -10.3485077426652, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {558d6746-251d-493c-a105-bae63939c532}, !- Handle
  Surface 1963,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b214815e-bc28-49d9-9dd1-a47bc1219268}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e87d4a76-93b8-4ce4-b2dd-7579b975fc43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538873, 7.60442835538882, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538873, 7.60442835538882, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980537, -2.74407938727617, 0, !- X,Y,Z Vertex 3 {m}
  -17.9529360980537, -2.74407938727617, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25c5c3bf-5a0c-4859-bbf4-5a24a730567e}, !- Handle
  Surface 1964,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b214815e-bc28-49d9-9dd1-a47bc1219268}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abef084f-71bb-4481-acd9-bb3f99b384e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, -1.70530256582424e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, -1.70530256582424e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538873, 7.60442835538882, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538873, 7.60442835538882, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6978bc38-62ad-43ab-a90b-daa3ba0c0f0b}, !- Handle
  Surface 1965,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b214815e-bc28-49d9-9dd1-a47bc1219268}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538873, 7.60442835538882, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980537, -2.74407938727617, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3485077426647, -10.3485077426652, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, -1.70530256582424e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {97634453-5ab8-4901-8c86-3e294e0ee71a}, !- Handle
  Roof 116,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -163.68511831924,                       !- X Origin {m}
  -140.611213896579,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {368a17ad-a70d-4356-aec6-34bdb120ff89}; !- Thermal Zone Name

OS:Surface,
  {9cd49131-f909-4f6b-8458-d4ba42753b40}, !- Handle
  Surface 1966,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {97634453-5ab8-4901-8c86-3e294e0ee71a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, -3.41060513164848e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3485077426648, -10.3485077426654, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980538, -2.74407938727634, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538876, 7.60442835538865, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5110d85f-c56c-41cc-968f-4e96d417443d}, !- Handle
  Surface 1967,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97634453-5ab8-4901-8c86-3e294e0ee71a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef07625e-bb3e-4906-a980-96ae3a4152b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3485077426648, -10.3485077426654, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3485077426648, -10.3485077426654, 0, !- X,Y,Z Vertex 2 {m}
  2.55795384873636e-13, -3.41060513164848e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, -3.41060513164848e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8bd838b-cf8a-4b76-8357-2b590ad38ead}, !- Handle
  Surface 1968,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97634453-5ab8-4901-8c86-3e294e0ee71a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46720cb6-b732-4f04-ad2a-19ac00aa4cd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9529360980538, -2.74407938727634, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980538, -2.74407938727634, 0, !- X,Y,Z Vertex 2 {m}
  -10.3485077426648, -10.3485077426654, 0, !- X,Y,Z Vertex 3 {m}
  -10.3485077426648, -10.3485077426654, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd80cded-6ed4-4668-9db2-f1348278073c}, !- Handle
  Surface 1969,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97634453-5ab8-4901-8c86-3e294e0ee71a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538876, 7.60442835538865, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538876, 7.60442835538865, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980538, -2.74407938727634, 0, !- X,Y,Z Vertex 3 {m}
  -17.9529360980538, -2.74407938727634, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90d3b390-3f61-4073-a8a3-6e082e9e5365}, !- Handle
  Surface 1970,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97634453-5ab8-4901-8c86-3e294e0ee71a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, -3.41060513164848e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.55795384873636e-13, -3.41060513164848e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538876, 7.60442835538865, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538876, 7.60442835538865, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72057862-0226-451e-b458-c0159e6d4904}, !- Handle
  Surface 1971,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {97634453-5ab8-4901-8c86-3e294e0ee71a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538876, 7.60442835538865, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980538, -2.74407938727634, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3485077426648, -10.3485077426654, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, -3.41060513164848e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c089bd9b-f6a2-42e6-b038-26bb8cd654a1}, !- Handle
  Roof 117,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -174.033626061905,                      !- X Origin {m}
  -150.959721639244,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7407122e-d53b-48e6-83b1-ad5432c7bbbc}; !- Thermal Zone Name

OS:Surface,
  {01e3d3be-e368-4734-84a2-b85ef1dd6457}, !- Handle
  Surface 1972,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c089bd9b-f6a2-42e6-b038-26bb8cd654a1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, -2.27373675443232e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3485077426647, -10.3485077426652, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980536, -2.74407938727623, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538865, 7.60442835538879, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e87d4a76-93b8-4ce4-b2dd-7579b975fc43}, !- Handle
  Surface 1973,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c089bd9b-f6a2-42e6-b038-26bb8cd654a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {558d6746-251d-493c-a105-bae63939c532}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3485077426647, -10.3485077426652, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3485077426647, -10.3485077426652, 0, !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, -2.27373675443232e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, -2.27373675443232e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {774d6cf0-b134-4489-a129-f8a61eeacbb6}, !- Handle
  Surface 1974,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c089bd9b-f6a2-42e6-b038-26bb8cd654a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9529360980536, -2.74407938727623, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980536, -2.74407938727623, 0, !- X,Y,Z Vertex 2 {m}
  -10.3485077426647, -10.3485077426652, 0, !- X,Y,Z Vertex 3 {m}
  -10.3485077426647, -10.3485077426652, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {735da87f-e39d-43ac-812e-8a85af88fd8a}, !- Handle
  Surface 1975,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c089bd9b-f6a2-42e6-b038-26bb8cd654a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538865, 7.60442835538879, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538865, 7.60442835538879, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980536, -2.74407938727623, 0, !- X,Y,Z Vertex 3 {m}
  -17.9529360980536, -2.74407938727623, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46720cb6-b732-4f04-ad2a-19ac00aa4cd1}, !- Handle
  Surface 1976,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c089bd9b-f6a2-42e6-b038-26bb8cd654a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8bd838b-cf8a-4b76-8357-2b590ad38ead}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, -2.27373675443232e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, -2.27373675443232e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538865, 7.60442835538879, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538865, 7.60442835538879, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c4ea9cb-7351-4708-81b2-865fd44fd7ca}, !- Handle
  Surface 1977,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c089bd9b-f6a2-42e6-b038-26bb8cd654a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538865, 7.60442835538879, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980536, -2.74407938727623, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3485077426647, -10.3485077426652, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, -2.27373675443232e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e9d2b2c2-f92f-42ff-83f9-b42b1400b5e4}, !- Handle
  Thermal Zone 118,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8100ee91-09e0-4e86-aca0-740c9eba91ed}, !- Zone Air Inlet Port List
  {aa22d545-8ef9-4f46-beb1-c455e0b71ef3}, !- Zone Air Exhaust Port List
  {2a6e3da1-4bf1-4724-944b-a899e246c19d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56016186-9c93-458b-af99-900b51d434ac}, !- Handle
  Node 118,                               !- Name
  {2a6e3da1-4bf1-4724-944b-a899e246c19d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a6e3da1-4bf1-4724-944b-a899e246c19d}, !- Handle
  {65fa1164-4fa8-405f-bdc6-b5c18811a8fc}, !- Name
  {e9d2b2c2-f92f-42ff-83f9-b42b1400b5e4}, !- Source Object
  11,                                     !- Outlet Port
  {56016186-9c93-458b-af99-900b51d434ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8100ee91-09e0-4e86-aca0-740c9eba91ed}, !- Handle
  Port List 235,                          !- Name
  {e9d2b2c2-f92f-42ff-83f9-b42b1400b5e4}; !- HVAC Component

OS:PortList,
  {aa22d545-8ef9-4f46-beb1-c455e0b71ef3}, !- Handle
  Port List 236,                          !- Name
  {e9d2b2c2-f92f-42ff-83f9-b42b1400b5e4}; !- HVAC Component

OS:Sizing:Zone,
  {9b122d63-a45f-45dd-af7f-5101f6d88bab}, !- Handle
  {e9d2b2c2-f92f-42ff-83f9-b42b1400b5e4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {47e477da-671b-4b7e-8cd3-577311262187}, !- Handle
  Zone HVAC Equipment List 118,           !- Name
  {e9d2b2c2-f92f-42ff-83f9-b42b1400b5e4}; !- Thermal Zone

OS:ThermalZone,
  {9efa6f3d-0669-4be7-8ff4-ac6d9cc3326e}, !- Handle
  Thermal Zone 119,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e42ec742-e334-4fe2-8311-9855d456af8a}, !- Zone Air Inlet Port List
  {3fdfab20-11c6-4768-8a4b-2d8f4c8438d4}, !- Zone Air Exhaust Port List
  {005984b5-e25b-4a02-b908-b4a259ade881}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d2ad393-a941-4ef0-99a5-5352a27e1139}, !- Handle
  Node 119,                               !- Name
  {005984b5-e25b-4a02-b908-b4a259ade881}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {005984b5-e25b-4a02-b908-b4a259ade881}, !- Handle
  {dd81c5ff-e09c-40a5-9136-19d73bf94f79}, !- Name
  {9efa6f3d-0669-4be7-8ff4-ac6d9cc3326e}, !- Source Object
  11,                                     !- Outlet Port
  {6d2ad393-a941-4ef0-99a5-5352a27e1139}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e42ec742-e334-4fe2-8311-9855d456af8a}, !- Handle
  Port List 237,                          !- Name
  {9efa6f3d-0669-4be7-8ff4-ac6d9cc3326e}; !- HVAC Component

OS:PortList,
  {3fdfab20-11c6-4768-8a4b-2d8f4c8438d4}, !- Handle
  Port List 238,                          !- Name
  {9efa6f3d-0669-4be7-8ff4-ac6d9cc3326e}; !- HVAC Component

OS:Sizing:Zone,
  {6a6004f4-370b-492f-88f5-504150ae080a}, !- Handle
  {9efa6f3d-0669-4be7-8ff4-ac6d9cc3326e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {25a555b6-e65d-4fe4-be1b-eda44698652e}, !- Handle
  Zone HVAC Equipment List 119,           !- Name
  {9efa6f3d-0669-4be7-8ff4-ac6d9cc3326e}; !- Thermal Zone

OS:ThermalZone,
  {bcced311-10b3-48d9-af92-cbf81768971c}, !- Handle
  Thermal Zone 120,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {070ad0b5-8270-4733-8c59-42a94944373b}, !- Zone Air Inlet Port List
  {2256ce90-b3dd-44ad-afd2-b3e638075e8d}, !- Zone Air Exhaust Port List
  {bde27d12-ffa1-4b1a-88f5-925f6634a38e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e246132-8dfc-484d-a2a3-37ff3da6f0fc}, !- Handle
  Node 120,                               !- Name
  {bde27d12-ffa1-4b1a-88f5-925f6634a38e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bde27d12-ffa1-4b1a-88f5-925f6634a38e}, !- Handle
  {8fb6c8ca-5c18-4114-9ff8-d5c35e50b159}, !- Name
  {bcced311-10b3-48d9-af92-cbf81768971c}, !- Source Object
  11,                                     !- Outlet Port
  {8e246132-8dfc-484d-a2a3-37ff3da6f0fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {070ad0b5-8270-4733-8c59-42a94944373b}, !- Handle
  Port List 239,                          !- Name
  {bcced311-10b3-48d9-af92-cbf81768971c}; !- HVAC Component

OS:PortList,
  {2256ce90-b3dd-44ad-afd2-b3e638075e8d}, !- Handle
  Port List 240,                          !- Name
  {bcced311-10b3-48d9-af92-cbf81768971c}; !- HVAC Component

OS:Sizing:Zone,
  {16c24b8f-9eef-4103-93fd-6fba37b52283}, !- Handle
  {bcced311-10b3-48d9-af92-cbf81768971c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1a63209b-3105-4cbb-a17e-11e67be457ac}, !- Handle
  Zone HVAC Equipment List 120,           !- Name
  {bcced311-10b3-48d9-af92-cbf81768971c}; !- Thermal Zone

OS:ThermalZone,
  {2ff59e2e-3d71-423d-8fb8-979624bb68ae}, !- Handle
  Thermal Zone 121,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a11f19fe-3041-4a81-9444-c494320f4c67}, !- Zone Air Inlet Port List
  {0f82ccba-22e8-4166-b578-5c69a1f2bce2}, !- Zone Air Exhaust Port List
  {78195194-d19b-4a93-8df9-e50cbb3c734b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e8cb433-812d-4e4f-a7c6-284363a5657d}, !- Handle
  Node 121,                               !- Name
  {78195194-d19b-4a93-8df9-e50cbb3c734b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78195194-d19b-4a93-8df9-e50cbb3c734b}, !- Handle
  {02d7f06b-22ff-441c-a2b0-aca64c46798f}, !- Name
  {2ff59e2e-3d71-423d-8fb8-979624bb68ae}, !- Source Object
  11,                                     !- Outlet Port
  {3e8cb433-812d-4e4f-a7c6-284363a5657d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a11f19fe-3041-4a81-9444-c494320f4c67}, !- Handle
  Port List 241,                          !- Name
  {2ff59e2e-3d71-423d-8fb8-979624bb68ae}; !- HVAC Component

OS:PortList,
  {0f82ccba-22e8-4166-b578-5c69a1f2bce2}, !- Handle
  Port List 242,                          !- Name
  {2ff59e2e-3d71-423d-8fb8-979624bb68ae}; !- HVAC Component

OS:Sizing:Zone,
  {4f3a8060-f307-4230-a9ca-cbad95faa2ac}, !- Handle
  {2ff59e2e-3d71-423d-8fb8-979624bb68ae}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b9415bb2-4fe5-4465-a962-9c8d318e8fa8}, !- Handle
  Zone HVAC Equipment List 121,           !- Name
  {2ff59e2e-3d71-423d-8fb8-979624bb68ae}; !- Thermal Zone

OS:ThermalZone,
  {dbb5446c-a0f4-4d02-871c-36a81e597815}, !- Handle
  Thermal Zone 122,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b22fac33-ea9e-413a-a892-e122d0bad759}, !- Zone Air Inlet Port List
  {9890648b-484e-4f12-a965-e1dfb3c4de39}, !- Zone Air Exhaust Port List
  {f4adce24-9973-4326-b184-1daf3353affc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33f7c818-6242-4794-a84d-f8be7ed537af}, !- Handle
  Node 122,                               !- Name
  {f4adce24-9973-4326-b184-1daf3353affc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4adce24-9973-4326-b184-1daf3353affc}, !- Handle
  {fe51a4b0-7bc1-4b8c-ae4f-0e107ddde0e6}, !- Name
  {dbb5446c-a0f4-4d02-871c-36a81e597815}, !- Source Object
  11,                                     !- Outlet Port
  {33f7c818-6242-4794-a84d-f8be7ed537af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b22fac33-ea9e-413a-a892-e122d0bad759}, !- Handle
  Port List 243,                          !- Name
  {dbb5446c-a0f4-4d02-871c-36a81e597815}; !- HVAC Component

OS:PortList,
  {9890648b-484e-4f12-a965-e1dfb3c4de39}, !- Handle
  Port List 244,                          !- Name
  {dbb5446c-a0f4-4d02-871c-36a81e597815}; !- HVAC Component

OS:Sizing:Zone,
  {dde82b58-e7e3-496d-9659-5bfca1aa1935}, !- Handle
  {dbb5446c-a0f4-4d02-871c-36a81e597815}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d5733f53-9d2f-4b30-a15f-82f2b93e249e}, !- Handle
  Zone HVAC Equipment List 122,           !- Name
  {dbb5446c-a0f4-4d02-871c-36a81e597815}; !- Thermal Zone

OS:ThermalZone,
  {a8b5c325-a34d-4ad9-b971-830c98dc711e}, !- Handle
  Thermal Zone 123,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e549f0f-5599-4c3a-a969-231f915d9129}, !- Zone Air Inlet Port List
  {b4848fe9-97a9-4343-8219-c9189f4c977f}, !- Zone Air Exhaust Port List
  {34ca9577-c918-426b-9601-d0677b3e94be}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ea11289-a306-431b-8afa-4d3efcc4b6b6}, !- Handle
  Node 123,                               !- Name
  {34ca9577-c918-426b-9601-d0677b3e94be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34ca9577-c918-426b-9601-d0677b3e94be}, !- Handle
  {612f0af9-b2a7-4daf-ae50-3df357095fc4}, !- Name
  {a8b5c325-a34d-4ad9-b971-830c98dc711e}, !- Source Object
  11,                                     !- Outlet Port
  {8ea11289-a306-431b-8afa-4d3efcc4b6b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e549f0f-5599-4c3a-a969-231f915d9129}, !- Handle
  Port List 245,                          !- Name
  {a8b5c325-a34d-4ad9-b971-830c98dc711e}; !- HVAC Component

OS:PortList,
  {b4848fe9-97a9-4343-8219-c9189f4c977f}, !- Handle
  Port List 246,                          !- Name
  {a8b5c325-a34d-4ad9-b971-830c98dc711e}; !- HVAC Component

OS:Sizing:Zone,
  {f870394a-c3e5-4267-b8e4-932fef0e6cff}, !- Handle
  {a8b5c325-a34d-4ad9-b971-830c98dc711e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c8f230db-d031-46d4-bc66-d3cc120fdf89}, !- Handle
  Zone HVAC Equipment List 123,           !- Name
  {a8b5c325-a34d-4ad9-b971-830c98dc711e}; !- Thermal Zone

OS:ThermalZone,
  {ce622ff7-8e2d-4f6c-be85-0a85442f3059}, !- Handle
  Thermal Zone 124,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d9667c0-d0da-4caf-beba-020b327c5776}, !- Zone Air Inlet Port List
  {136ac001-8d0c-4c22-804e-3771e38987f9}, !- Zone Air Exhaust Port List
  {347abb54-6b51-48d7-a726-b7daa2ef1218}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {023e81f2-913e-4684-8ea9-5f56a062a778}, !- Handle
  Node 124,                               !- Name
  {347abb54-6b51-48d7-a726-b7daa2ef1218}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {347abb54-6b51-48d7-a726-b7daa2ef1218}, !- Handle
  {119aeb1a-f598-4752-a5a1-f9ce09f52b9f}, !- Name
  {ce622ff7-8e2d-4f6c-be85-0a85442f3059}, !- Source Object
  11,                                     !- Outlet Port
  {023e81f2-913e-4684-8ea9-5f56a062a778}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d9667c0-d0da-4caf-beba-020b327c5776}, !- Handle
  Port List 247,                          !- Name
  {ce622ff7-8e2d-4f6c-be85-0a85442f3059}; !- HVAC Component

OS:PortList,
  {136ac001-8d0c-4c22-804e-3771e38987f9}, !- Handle
  Port List 248,                          !- Name
  {ce622ff7-8e2d-4f6c-be85-0a85442f3059}; !- HVAC Component

OS:Sizing:Zone,
  {a46da659-fb47-4b23-98a5-0d26691d5f7b}, !- Handle
  {ce622ff7-8e2d-4f6c-be85-0a85442f3059}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2524b5e4-b545-4c22-84ab-e46d0ce7d547}, !- Handle
  Zone HVAC Equipment List 124,           !- Name
  {ce622ff7-8e2d-4f6c-be85-0a85442f3059}; !- Thermal Zone

OS:ThermalZone,
  {dfa3f59b-df8b-4515-a5b7-1b3ce45f0bf6}, !- Handle
  Thermal Zone 125,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aaed2422-b7dc-4bf5-8872-5d897fecfdf1}, !- Zone Air Inlet Port List
  {0c9f0de6-0a00-4ca0-98a3-9a55396d825f}, !- Zone Air Exhaust Port List
  {73b6f468-27bc-48c4-b51d-2594a422d41e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99f60b1f-0471-4d60-b26c-8fd872943ae1}, !- Handle
  Node 125,                               !- Name
  {73b6f468-27bc-48c4-b51d-2594a422d41e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73b6f468-27bc-48c4-b51d-2594a422d41e}, !- Handle
  {248a1f28-5483-4d1d-9332-bc60acba3fac}, !- Name
  {dfa3f59b-df8b-4515-a5b7-1b3ce45f0bf6}, !- Source Object
  11,                                     !- Outlet Port
  {99f60b1f-0471-4d60-b26c-8fd872943ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aaed2422-b7dc-4bf5-8872-5d897fecfdf1}, !- Handle
  Port List 249,                          !- Name
  {dfa3f59b-df8b-4515-a5b7-1b3ce45f0bf6}; !- HVAC Component

OS:PortList,
  {0c9f0de6-0a00-4ca0-98a3-9a55396d825f}, !- Handle
  Port List 250,                          !- Name
  {dfa3f59b-df8b-4515-a5b7-1b3ce45f0bf6}; !- HVAC Component

OS:Sizing:Zone,
  {b41c84ca-7d61-412b-aff3-a1f660ebb3bf}, !- Handle
  {dfa3f59b-df8b-4515-a5b7-1b3ce45f0bf6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c21ecd7d-edf5-4194-ab40-e7f7211fa7cb}, !- Handle
  Zone HVAC Equipment List 125,           !- Name
  {dfa3f59b-df8b-4515-a5b7-1b3ce45f0bf6}; !- Thermal Zone

OS:ThermalZone,
  {6001bb99-c9d4-4bba-beff-a07275a8a0ec}, !- Handle
  Thermal Zone 126,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76015e60-1e5b-4502-a323-5a096de43777}, !- Zone Air Inlet Port List
  {aaea10ed-be2b-46c2-9cd8-644803b5e160}, !- Zone Air Exhaust Port List
  {0c9a5b7d-b4f9-402f-83d2-a36e714e02fe}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b077475d-1f6d-4177-854e-1d9ba9006c15}, !- Handle
  Node 126,                               !- Name
  {0c9a5b7d-b4f9-402f-83d2-a36e714e02fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c9a5b7d-b4f9-402f-83d2-a36e714e02fe}, !- Handle
  {0fad5264-85b8-435a-81dc-1d33612a8949}, !- Name
  {6001bb99-c9d4-4bba-beff-a07275a8a0ec}, !- Source Object
  11,                                     !- Outlet Port
  {b077475d-1f6d-4177-854e-1d9ba9006c15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76015e60-1e5b-4502-a323-5a096de43777}, !- Handle
  Port List 251,                          !- Name
  {6001bb99-c9d4-4bba-beff-a07275a8a0ec}; !- HVAC Component

OS:PortList,
  {aaea10ed-be2b-46c2-9cd8-644803b5e160}, !- Handle
  Port List 252,                          !- Name
  {6001bb99-c9d4-4bba-beff-a07275a8a0ec}; !- HVAC Component

OS:Sizing:Zone,
  {71d5912c-c009-4682-806e-d24972a668b7}, !- Handle
  {6001bb99-c9d4-4bba-beff-a07275a8a0ec}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4beacd27-1454-436b-8255-0dd19a281bf7}, !- Handle
  Zone HVAC Equipment List 126,           !- Name
  {6001bb99-c9d4-4bba-beff-a07275a8a0ec}; !- Thermal Zone

OS:ThermalZone,
  {19e5604c-6f78-43b6-9915-7db8d598b231}, !- Handle
  Thermal Zone 127,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be5fe024-4566-4272-ae16-9f2cc2f4c830}, !- Zone Air Inlet Port List
  {cba2466e-ccac-49b9-adf9-faac68372f81}, !- Zone Air Exhaust Port List
  {a950251e-dccd-47bb-9fa9-30e2d922510c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05d9febe-b335-44c9-9f53-502b163a24ee}, !- Handle
  Node 127,                               !- Name
  {a950251e-dccd-47bb-9fa9-30e2d922510c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a950251e-dccd-47bb-9fa9-30e2d922510c}, !- Handle
  {7caff69d-e044-41c6-b31e-413c22846d67}, !- Name
  {19e5604c-6f78-43b6-9915-7db8d598b231}, !- Source Object
  11,                                     !- Outlet Port
  {05d9febe-b335-44c9-9f53-502b163a24ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be5fe024-4566-4272-ae16-9f2cc2f4c830}, !- Handle
  Port List 253,                          !- Name
  {19e5604c-6f78-43b6-9915-7db8d598b231}; !- HVAC Component

OS:PortList,
  {cba2466e-ccac-49b9-adf9-faac68372f81}, !- Handle
  Port List 254,                          !- Name
  {19e5604c-6f78-43b6-9915-7db8d598b231}; !- HVAC Component

OS:Sizing:Zone,
  {c6729843-104c-48be-9111-f9bf771b8d2b}, !- Handle
  {19e5604c-6f78-43b6-9915-7db8d598b231}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8f9e17f8-e398-4ad7-aa99-b7a31d4162ea}, !- Handle
  Zone HVAC Equipment List 127,           !- Name
  {19e5604c-6f78-43b6-9915-7db8d598b231}; !- Thermal Zone

OS:ThermalZone,
  {3c24324a-73ff-4183-89f4-41bcd96d6c3d}, !- Handle
  Thermal Zone 128,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95eda86c-f83c-452d-aff8-96dd4c4746c2}, !- Zone Air Inlet Port List
  {cfe83129-dafd-42df-8119-76390fcc0803}, !- Zone Air Exhaust Port List
  {06751bb7-0185-4ac2-9c5b-079f4a8bf9fd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0063fd90-9a2f-48e8-8d03-3cc80eebdc81}, !- Handle
  Node 128,                               !- Name
  {06751bb7-0185-4ac2-9c5b-079f4a8bf9fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06751bb7-0185-4ac2-9c5b-079f4a8bf9fd}, !- Handle
  {d2c86c26-7700-4ca4-ad16-ae98d2d8abfb}, !- Name
  {3c24324a-73ff-4183-89f4-41bcd96d6c3d}, !- Source Object
  11,                                     !- Outlet Port
  {0063fd90-9a2f-48e8-8d03-3cc80eebdc81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95eda86c-f83c-452d-aff8-96dd4c4746c2}, !- Handle
  Port List 255,                          !- Name
  {3c24324a-73ff-4183-89f4-41bcd96d6c3d}; !- HVAC Component

OS:PortList,
  {cfe83129-dafd-42df-8119-76390fcc0803}, !- Handle
  Port List 256,                          !- Name
  {3c24324a-73ff-4183-89f4-41bcd96d6c3d}; !- HVAC Component

OS:Sizing:Zone,
  {8e38d654-548b-46f5-8d2a-f1ebf53d43de}, !- Handle
  {3c24324a-73ff-4183-89f4-41bcd96d6c3d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {36733431-e6fd-4126-b841-fb0aeb085dcd}, !- Handle
  Zone HVAC Equipment List 128,           !- Name
  {3c24324a-73ff-4183-89f4-41bcd96d6c3d}; !- Thermal Zone

OS:ThermalZone,
  {b7a61c9e-e2bd-481a-bdfc-1c1ff3bd7a1d}, !- Handle
  Thermal Zone 129,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a7a124f-a107-4732-b0b8-82461da6c861}, !- Zone Air Inlet Port List
  {4c6fbb68-846b-4dc9-8fa5-86b5a7d9aedc}, !- Zone Air Exhaust Port List
  {4a3712c4-ef8e-44f8-b677-bcebf1140247}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9a9c753-3f6b-4ac0-9363-34875f482804}, !- Handle
  Node 129,                               !- Name
  {4a3712c4-ef8e-44f8-b677-bcebf1140247}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a3712c4-ef8e-44f8-b677-bcebf1140247}, !- Handle
  {3aa89379-0f23-4dca-8165-217150bad389}, !- Name
  {b7a61c9e-e2bd-481a-bdfc-1c1ff3bd7a1d}, !- Source Object
  11,                                     !- Outlet Port
  {c9a9c753-3f6b-4ac0-9363-34875f482804}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a7a124f-a107-4732-b0b8-82461da6c861}, !- Handle
  Port List 257,                          !- Name
  {b7a61c9e-e2bd-481a-bdfc-1c1ff3bd7a1d}; !- HVAC Component

OS:PortList,
  {4c6fbb68-846b-4dc9-8fa5-86b5a7d9aedc}, !- Handle
  Port List 258,                          !- Name
  {b7a61c9e-e2bd-481a-bdfc-1c1ff3bd7a1d}; !- HVAC Component

OS:Sizing:Zone,
  {9b3abe15-8b2f-43a3-af67-574a9511549a}, !- Handle
  {b7a61c9e-e2bd-481a-bdfc-1c1ff3bd7a1d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {052e4914-88fe-47ac-b62a-96edf7f86b7f}, !- Handle
  Zone HVAC Equipment List 129,           !- Name
  {b7a61c9e-e2bd-481a-bdfc-1c1ff3bd7a1d}; !- Thermal Zone

OS:ThermalZone,
  {d897c82e-3053-42d3-b0f0-469d34a797a2}, !- Handle
  Thermal Zone 130,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7218634c-659c-469c-8708-b8a91d78cd7f}, !- Zone Air Inlet Port List
  {bc5c767d-c7e1-46c1-a3c8-6399d16708a2}, !- Zone Air Exhaust Port List
  {5264b4dd-8aa3-41e2-b95a-b564de0e7aaa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9cadd57-2a32-4df4-808e-e9450599146f}, !- Handle
  Node 130,                               !- Name
  {5264b4dd-8aa3-41e2-b95a-b564de0e7aaa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5264b4dd-8aa3-41e2-b95a-b564de0e7aaa}, !- Handle
  {a7606daf-fad9-4a06-a1d2-72df86f3c4a1}, !- Name
  {d897c82e-3053-42d3-b0f0-469d34a797a2}, !- Source Object
  11,                                     !- Outlet Port
  {b9cadd57-2a32-4df4-808e-e9450599146f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7218634c-659c-469c-8708-b8a91d78cd7f}, !- Handle
  Port List 259,                          !- Name
  {d897c82e-3053-42d3-b0f0-469d34a797a2}; !- HVAC Component

OS:PortList,
  {bc5c767d-c7e1-46c1-a3c8-6399d16708a2}, !- Handle
  Port List 260,                          !- Name
  {d897c82e-3053-42d3-b0f0-469d34a797a2}; !- HVAC Component

OS:Sizing:Zone,
  {60d961eb-b178-4b24-87b4-c14de5ebb7a9}, !- Handle
  {d897c82e-3053-42d3-b0f0-469d34a797a2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {61223536-6cc4-4a72-b8a0-9ad004440f4d}, !- Handle
  Zone HVAC Equipment List 130,           !- Name
  {d897c82e-3053-42d3-b0f0-469d34a797a2}; !- Thermal Zone

OS:ThermalZone,
  {2b300e76-9071-41d9-99b7-7faff140f7a9}, !- Handle
  Thermal Zone 131,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6eb8ddf8-907c-46e1-9c40-48aea1556069}, !- Zone Air Inlet Port List
  {2e36fb3d-a5bb-4dd0-8731-4c0cd0caaafe}, !- Zone Air Exhaust Port List
  {122fa3de-d772-4efd-833d-b7860773ab2c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68b6d670-41ff-49df-88d5-9f322ec065be}, !- Handle
  Node 131,                               !- Name
  {122fa3de-d772-4efd-833d-b7860773ab2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {122fa3de-d772-4efd-833d-b7860773ab2c}, !- Handle
  {bff25cbc-b37a-47f6-bb18-c49653938850}, !- Name
  {2b300e76-9071-41d9-99b7-7faff140f7a9}, !- Source Object
  11,                                     !- Outlet Port
  {68b6d670-41ff-49df-88d5-9f322ec065be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6eb8ddf8-907c-46e1-9c40-48aea1556069}, !- Handle
  Port List 261,                          !- Name
  {2b300e76-9071-41d9-99b7-7faff140f7a9}; !- HVAC Component

OS:PortList,
  {2e36fb3d-a5bb-4dd0-8731-4c0cd0caaafe}, !- Handle
  Port List 262,                          !- Name
  {2b300e76-9071-41d9-99b7-7faff140f7a9}; !- HVAC Component

OS:Sizing:Zone,
  {bc995b03-aebf-4558-b978-180940277c62}, !- Handle
  {2b300e76-9071-41d9-99b7-7faff140f7a9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6eb6c63d-1cd6-4432-b9ea-73682acf88de}, !- Handle
  Zone HVAC Equipment List 131,           !- Name
  {2b300e76-9071-41d9-99b7-7faff140f7a9}; !- Thermal Zone

OS:ThermalZone,
  {a5bc6b32-87a4-4296-b069-1059192db6fb}, !- Handle
  Thermal Zone 132,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19c761c4-e655-4d9a-bd51-760354529f2e}, !- Zone Air Inlet Port List
  {87acd4e8-cbd7-4ba0-b555-9612ebbaf76f}, !- Zone Air Exhaust Port List
  {a2ca30e2-fc8a-46c4-bf3f-37670ff9b5b2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f5fca4c-5b21-40b0-b2a3-2fe664738f2d}, !- Handle
  Node 132,                               !- Name
  {a2ca30e2-fc8a-46c4-bf3f-37670ff9b5b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2ca30e2-fc8a-46c4-bf3f-37670ff9b5b2}, !- Handle
  {fc8a04d8-9be9-41f2-8fa3-1947ccc830d0}, !- Name
  {a5bc6b32-87a4-4296-b069-1059192db6fb}, !- Source Object
  11,                                     !- Outlet Port
  {9f5fca4c-5b21-40b0-b2a3-2fe664738f2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19c761c4-e655-4d9a-bd51-760354529f2e}, !- Handle
  Port List 263,                          !- Name
  {a5bc6b32-87a4-4296-b069-1059192db6fb}; !- HVAC Component

OS:PortList,
  {87acd4e8-cbd7-4ba0-b555-9612ebbaf76f}, !- Handle
  Port List 264,                          !- Name
  {a5bc6b32-87a4-4296-b069-1059192db6fb}; !- HVAC Component

OS:Sizing:Zone,
  {ba3b2fea-3c58-467c-8fc8-10a68ddaf3a9}, !- Handle
  {a5bc6b32-87a4-4296-b069-1059192db6fb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ee5ef5e1-3d26-4e26-a1c4-d66a320fde85}, !- Handle
  Zone HVAC Equipment List 132,           !- Name
  {a5bc6b32-87a4-4296-b069-1059192db6fb}; !- Thermal Zone

OS:ThermalZone,
  {d36c6cb5-aa42-48a0-a04c-ec6c2328718f}, !- Handle
  Thermal Zone 133,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f87a0f6-f2b2-4e0e-ae6a-5a336e97791b}, !- Zone Air Inlet Port List
  {e52fa08f-060d-4b5c-866d-ea0ae9c8cf3c}, !- Zone Air Exhaust Port List
  {af3cd0ce-a50c-4eb8-839f-d2bbc439bb5f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d37ac0c-3bd4-44bd-a4c3-d10dc02f650c}, !- Handle
  Node 133,                               !- Name
  {af3cd0ce-a50c-4eb8-839f-d2bbc439bb5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af3cd0ce-a50c-4eb8-839f-d2bbc439bb5f}, !- Handle
  {c7d13262-4f14-453e-af2f-73055454ff8f}, !- Name
  {d36c6cb5-aa42-48a0-a04c-ec6c2328718f}, !- Source Object
  11,                                     !- Outlet Port
  {6d37ac0c-3bd4-44bd-a4c3-d10dc02f650c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f87a0f6-f2b2-4e0e-ae6a-5a336e97791b}, !- Handle
  Port List 265,                          !- Name
  {d36c6cb5-aa42-48a0-a04c-ec6c2328718f}; !- HVAC Component

OS:PortList,
  {e52fa08f-060d-4b5c-866d-ea0ae9c8cf3c}, !- Handle
  Port List 266,                          !- Name
  {d36c6cb5-aa42-48a0-a04c-ec6c2328718f}; !- HVAC Component

OS:Sizing:Zone,
  {0dbe44ab-9baf-40df-ba20-3f2e081c5297}, !- Handle
  {d36c6cb5-aa42-48a0-a04c-ec6c2328718f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d026cfe3-684f-48cc-9eb1-380736bdff68}, !- Handle
  Zone HVAC Equipment List 133,           !- Name
  {d36c6cb5-aa42-48a0-a04c-ec6c2328718f}; !- Thermal Zone

OS:ThermalZone,
  {7b8f70de-d8d5-416f-9c35-4b6106f29d6f}, !- Handle
  Thermal Zone 134,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce017a5a-109c-4343-a3fd-3529f2e0367d}, !- Zone Air Inlet Port List
  {3c882ca4-deda-4b84-bdac-bace767e8186}, !- Zone Air Exhaust Port List
  {aedc7131-4233-4165-afe4-9050719c0ecf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fda5eb9c-b5fc-4415-974d-3af9e4b15b6d}, !- Handle
  Node 134,                               !- Name
  {aedc7131-4233-4165-afe4-9050719c0ecf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aedc7131-4233-4165-afe4-9050719c0ecf}, !- Handle
  {7a04fa6d-1c74-43bf-a1d0-2585c2a652ab}, !- Name
  {7b8f70de-d8d5-416f-9c35-4b6106f29d6f}, !- Source Object
  11,                                     !- Outlet Port
  {fda5eb9c-b5fc-4415-974d-3af9e4b15b6d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce017a5a-109c-4343-a3fd-3529f2e0367d}, !- Handle
  Port List 267,                          !- Name
  {7b8f70de-d8d5-416f-9c35-4b6106f29d6f}; !- HVAC Component

OS:PortList,
  {3c882ca4-deda-4b84-bdac-bace767e8186}, !- Handle
  Port List 268,                          !- Name
  {7b8f70de-d8d5-416f-9c35-4b6106f29d6f}; !- HVAC Component

OS:Sizing:Zone,
  {412f999c-ff27-49d7-9d2a-a5b92422b213}, !- Handle
  {7b8f70de-d8d5-416f-9c35-4b6106f29d6f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {caf0aea2-6606-4cdb-8bc5-23936e5df154}, !- Handle
  Zone HVAC Equipment List 134,           !- Name
  {7b8f70de-d8d5-416f-9c35-4b6106f29d6f}; !- Thermal Zone

OS:ThermalZone,
  {5e957c99-1927-47c0-9063-dd2193e936e7}, !- Handle
  Thermal Zone 135,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1381c2ce-acf9-42e4-993f-81b2fd49613c}, !- Zone Air Inlet Port List
  {7d88fb19-5399-453e-b92d-f51b93a736de}, !- Zone Air Exhaust Port List
  {16568265-72a2-4901-97a8-229be54f49c5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea5dd558-c645-45d6-8228-56d96c6bfe82}, !- Handle
  Node 135,                               !- Name
  {16568265-72a2-4901-97a8-229be54f49c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16568265-72a2-4901-97a8-229be54f49c5}, !- Handle
  {99c74972-5ee6-44ec-99e4-44fceed359bc}, !- Name
  {5e957c99-1927-47c0-9063-dd2193e936e7}, !- Source Object
  11,                                     !- Outlet Port
  {ea5dd558-c645-45d6-8228-56d96c6bfe82}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1381c2ce-acf9-42e4-993f-81b2fd49613c}, !- Handle
  Port List 269,                          !- Name
  {5e957c99-1927-47c0-9063-dd2193e936e7}; !- HVAC Component

OS:PortList,
  {7d88fb19-5399-453e-b92d-f51b93a736de}, !- Handle
  Port List 270,                          !- Name
  {5e957c99-1927-47c0-9063-dd2193e936e7}; !- HVAC Component

OS:Sizing:Zone,
  {ec6a5c87-ef16-40bc-b3e0-761f4a0da51d}, !- Handle
  {5e957c99-1927-47c0-9063-dd2193e936e7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b142e790-75d7-47aa-95f9-618b436d1012}, !- Handle
  Zone HVAC Equipment List 135,           !- Name
  {5e957c99-1927-47c0-9063-dd2193e936e7}; !- Thermal Zone

OS:ThermalZone,
  {c5d01699-86ca-46dd-b34c-0fc8613a2031}, !- Handle
  Thermal Zone 136,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {736ed700-4abc-4ce4-acf3-eb28c17634f3}, !- Zone Air Inlet Port List
  {b457f969-35df-49f7-8243-64e23853ff16}, !- Zone Air Exhaust Port List
  {dfe973b2-2720-4627-96fb-f43d0e832249}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8ef1160-f048-496e-90c5-2004300557aa}, !- Handle
  Node 136,                               !- Name
  {dfe973b2-2720-4627-96fb-f43d0e832249}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfe973b2-2720-4627-96fb-f43d0e832249}, !- Handle
  {796385ef-e31e-40dc-a11f-86adbdde681e}, !- Name
  {c5d01699-86ca-46dd-b34c-0fc8613a2031}, !- Source Object
  11,                                     !- Outlet Port
  {e8ef1160-f048-496e-90c5-2004300557aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {736ed700-4abc-4ce4-acf3-eb28c17634f3}, !- Handle
  Port List 271,                          !- Name
  {c5d01699-86ca-46dd-b34c-0fc8613a2031}; !- HVAC Component

OS:PortList,
  {b457f969-35df-49f7-8243-64e23853ff16}, !- Handle
  Port List 272,                          !- Name
  {c5d01699-86ca-46dd-b34c-0fc8613a2031}; !- HVAC Component

OS:Sizing:Zone,
  {05004a5b-8a10-425a-80c2-11bff61ce131}, !- Handle
  {c5d01699-86ca-46dd-b34c-0fc8613a2031}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a5715a0c-1ea7-43aa-beef-8230000964c4}, !- Handle
  Zone HVAC Equipment List 136,           !- Name
  {c5d01699-86ca-46dd-b34c-0fc8613a2031}; !- Thermal Zone

OS:ThermalZone,
  {792c1c77-8197-48ea-b900-f7c464438b71}, !- Handle
  Thermal Zone 137,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a16a803-7fae-430c-8551-6e8ae31ef821}, !- Zone Air Inlet Port List
  {0806f680-d297-40bd-a39f-700140e63c58}, !- Zone Air Exhaust Port List
  {ef3b2b2b-0d5a-4ee6-a9e0-3c9d4923973a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5c35f05-0e91-42c6-b782-16c158bb9302}, !- Handle
  Node 137,                               !- Name
  {ef3b2b2b-0d5a-4ee6-a9e0-3c9d4923973a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef3b2b2b-0d5a-4ee6-a9e0-3c9d4923973a}, !- Handle
  {01571c3e-24ca-428f-9548-433302ab49dd}, !- Name
  {792c1c77-8197-48ea-b900-f7c464438b71}, !- Source Object
  11,                                     !- Outlet Port
  {c5c35f05-0e91-42c6-b782-16c158bb9302}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a16a803-7fae-430c-8551-6e8ae31ef821}, !- Handle
  Port List 273,                          !- Name
  {792c1c77-8197-48ea-b900-f7c464438b71}; !- HVAC Component

OS:PortList,
  {0806f680-d297-40bd-a39f-700140e63c58}, !- Handle
  Port List 274,                          !- Name
  {792c1c77-8197-48ea-b900-f7c464438b71}; !- HVAC Component

OS:Sizing:Zone,
  {58b10813-a10c-4bd8-80b5-e094a93cfd7c}, !- Handle
  {792c1c77-8197-48ea-b900-f7c464438b71}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c04ef909-b741-4572-95f9-b679fa0dc230}, !- Handle
  Zone HVAC Equipment List 137,           !- Name
  {792c1c77-8197-48ea-b900-f7c464438b71}; !- Thermal Zone

OS:ThermalZone,
  {b368dfec-ecd8-40bb-96e2-26f8483f2572}, !- Handle
  Thermal Zone 138,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee36ced3-cf44-453a-8ea0-cf0528c45631}, !- Zone Air Inlet Port List
  {14aabb33-f94d-45af-b81c-d60c912b0874}, !- Zone Air Exhaust Port List
  {de2c92a8-37a5-4d89-9d7b-051b9d073a39}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96bb577a-b129-4c6b-8a4a-7db8ca8c4b5f}, !- Handle
  Node 138,                               !- Name
  {de2c92a8-37a5-4d89-9d7b-051b9d073a39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de2c92a8-37a5-4d89-9d7b-051b9d073a39}, !- Handle
  {f12c1daf-44fd-434e-a0b7-cb0ccfcc5c64}, !- Name
  {b368dfec-ecd8-40bb-96e2-26f8483f2572}, !- Source Object
  11,                                     !- Outlet Port
  {96bb577a-b129-4c6b-8a4a-7db8ca8c4b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee36ced3-cf44-453a-8ea0-cf0528c45631}, !- Handle
  Port List 275,                          !- Name
  {b368dfec-ecd8-40bb-96e2-26f8483f2572}; !- HVAC Component

OS:PortList,
  {14aabb33-f94d-45af-b81c-d60c912b0874}, !- Handle
  Port List 276,                          !- Name
  {b368dfec-ecd8-40bb-96e2-26f8483f2572}; !- HVAC Component

OS:Sizing:Zone,
  {eb13e2ea-4ca1-4d3f-9460-e679abd1d015}, !- Handle
  {b368dfec-ecd8-40bb-96e2-26f8483f2572}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {34648bdc-bcaa-428d-a777-fde5a3602309}, !- Handle
  Zone HVAC Equipment List 138,           !- Name
  {b368dfec-ecd8-40bb-96e2-26f8483f2572}; !- Thermal Zone

OS:ThermalZone,
  {368a17ad-a70d-4356-aec6-34bdb120ff89}, !- Handle
  Thermal Zone 139,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25a98bd0-a254-4870-803b-7f4cf9f57a58}, !- Zone Air Inlet Port List
  {7d834551-1365-4b15-a407-9c3f6bf5e92c}, !- Zone Air Exhaust Port List
  {5a587d15-711c-4abc-b167-e35a627c494a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6b1be75-b644-420d-93db-344e8f7e052e}, !- Handle
  Node 139,                               !- Name
  {5a587d15-711c-4abc-b167-e35a627c494a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a587d15-711c-4abc-b167-e35a627c494a}, !- Handle
  {2ea615e6-92a0-4a54-baa9-a6d81284dd87}, !- Name
  {368a17ad-a70d-4356-aec6-34bdb120ff89}, !- Source Object
  11,                                     !- Outlet Port
  {c6b1be75-b644-420d-93db-344e8f7e052e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25a98bd0-a254-4870-803b-7f4cf9f57a58}, !- Handle
  Port List 277,                          !- Name
  {368a17ad-a70d-4356-aec6-34bdb120ff89}; !- HVAC Component

OS:PortList,
  {7d834551-1365-4b15-a407-9c3f6bf5e92c}, !- Handle
  Port List 278,                          !- Name
  {368a17ad-a70d-4356-aec6-34bdb120ff89}; !- HVAC Component

OS:Sizing:Zone,
  {e1beafe8-e916-451d-aea2-ed0c7f32fe46}, !- Handle
  {368a17ad-a70d-4356-aec6-34bdb120ff89}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1832e6ab-afcb-4427-8d0e-06bf90b80675}, !- Handle
  Zone HVAC Equipment List 139,           !- Name
  {368a17ad-a70d-4356-aec6-34bdb120ff89}; !- Thermal Zone

OS:ThermalZone,
  {6f3ea0ad-6fbf-4cde-a661-07ca45a4b340}, !- Handle
  Thermal Zone 140,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {242210c9-dfff-457d-a1bf-2142f47b9731}, !- Zone Air Inlet Port List
  {9d5ad49f-f052-41e5-967f-6c40af061a53}, !- Zone Air Exhaust Port List
  {774f69d2-53c0-46a1-be84-318ad865e809}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76ded583-e159-4ef4-81c0-2dd45c3fed4b}, !- Handle
  Node 140,                               !- Name
  {774f69d2-53c0-46a1-be84-318ad865e809}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {774f69d2-53c0-46a1-be84-318ad865e809}, !- Handle
  {013d4a5c-c4b4-47c1-8924-dc5d9d61bb31}, !- Name
  {6f3ea0ad-6fbf-4cde-a661-07ca45a4b340}, !- Source Object
  11,                                     !- Outlet Port
  {76ded583-e159-4ef4-81c0-2dd45c3fed4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {242210c9-dfff-457d-a1bf-2142f47b9731}, !- Handle
  Port List 279,                          !- Name
  {6f3ea0ad-6fbf-4cde-a661-07ca45a4b340}; !- HVAC Component

OS:PortList,
  {9d5ad49f-f052-41e5-967f-6c40af061a53}, !- Handle
  Port List 280,                          !- Name
  {6f3ea0ad-6fbf-4cde-a661-07ca45a4b340}; !- HVAC Component

OS:Sizing:Zone,
  {461f83dd-3e09-4556-8287-442c889acf40}, !- Handle
  {6f3ea0ad-6fbf-4cde-a661-07ca45a4b340}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e31a2610-3d55-4cc5-b803-0ec9c84169c8}, !- Handle
  Zone HVAC Equipment List 140,           !- Name
  {6f3ea0ad-6fbf-4cde-a661-07ca45a4b340}; !- Thermal Zone

OS:ThermalZone,
  {0b88efef-dfc0-4fa0-b991-8fefda226c45}, !- Handle
  Thermal Zone 141,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ed9d21a-9c05-4618-9230-e0f43c7b2f49}, !- Zone Air Inlet Port List
  {dc5732f6-31e9-4511-bf67-0da0d32aaafd}, !- Zone Air Exhaust Port List
  {5baa50f1-a631-4f14-9036-2eb811c134ec}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {817c57c3-fee1-478f-96ae-dec30e25e39b}, !- Handle
  Node 141,                               !- Name
  {5baa50f1-a631-4f14-9036-2eb811c134ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5baa50f1-a631-4f14-9036-2eb811c134ec}, !- Handle
  {2c62a1bb-3ca1-4ee9-be85-4a7f8938f947}, !- Name
  {0b88efef-dfc0-4fa0-b991-8fefda226c45}, !- Source Object
  11,                                     !- Outlet Port
  {817c57c3-fee1-478f-96ae-dec30e25e39b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ed9d21a-9c05-4618-9230-e0f43c7b2f49}, !- Handle
  Port List 281,                          !- Name
  {0b88efef-dfc0-4fa0-b991-8fefda226c45}; !- HVAC Component

OS:PortList,
  {dc5732f6-31e9-4511-bf67-0da0d32aaafd}, !- Handle
  Port List 282,                          !- Name
  {0b88efef-dfc0-4fa0-b991-8fefda226c45}; !- HVAC Component

OS:Sizing:Zone,
  {2cf1dcc7-d658-42fd-8c58-71665912ff6b}, !- Handle
  {0b88efef-dfc0-4fa0-b991-8fefda226c45}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fdbe0b42-f3bb-4b80-9700-e33c5891c6ee}, !- Handle
  Zone HVAC Equipment List 141,           !- Name
  {0b88efef-dfc0-4fa0-b991-8fefda226c45}; !- Thermal Zone

OS:ThermalZone,
  {390776b5-fbef-460b-88b5-09f797c6f731}, !- Handle
  Thermal Zone 142,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8628232-68c6-45a9-bb0d-aa2dc6fa9829}, !- Zone Air Inlet Port List
  {c623934c-ef57-4af5-96e7-18cb6dd5245f}, !- Zone Air Exhaust Port List
  {28a1f8bd-fa4a-447d-8b97-8beea8c081e4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {990a491b-59b1-40b3-ab5f-780c7064292c}, !- Handle
  Node 142,                               !- Name
  {28a1f8bd-fa4a-447d-8b97-8beea8c081e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28a1f8bd-fa4a-447d-8b97-8beea8c081e4}, !- Handle
  {731442ef-e0c9-41c5-b4c1-0a2cc73fddb7}, !- Name
  {390776b5-fbef-460b-88b5-09f797c6f731}, !- Source Object
  11,                                     !- Outlet Port
  {990a491b-59b1-40b3-ab5f-780c7064292c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8628232-68c6-45a9-bb0d-aa2dc6fa9829}, !- Handle
  Port List 283,                          !- Name
  {390776b5-fbef-460b-88b5-09f797c6f731}; !- HVAC Component

OS:PortList,
  {c623934c-ef57-4af5-96e7-18cb6dd5245f}, !- Handle
  Port List 284,                          !- Name
  {390776b5-fbef-460b-88b5-09f797c6f731}; !- HVAC Component

OS:Sizing:Zone,
  {e5c1b22a-2c0d-4ce8-860b-6d80adcbd74c}, !- Handle
  {390776b5-fbef-460b-88b5-09f797c6f731}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {277a6f72-76df-4e02-a25d-6f6149a8e23f}, !- Handle
  Zone HVAC Equipment List 142,           !- Name
  {390776b5-fbef-460b-88b5-09f797c6f731}; !- Thermal Zone

OS:ThermalZone,
  {39cddaf1-f514-4772-ab24-e684f3b92c49}, !- Handle
  Thermal Zone 143,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc5df600-4ea1-46c5-a864-5d7440922ea8}, !- Zone Air Inlet Port List
  {40408af4-7f22-464f-848c-c88df88d46f9}, !- Zone Air Exhaust Port List
  {8a3e3c1b-7139-4776-aa77-f556e5fc552b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9fa9daf8-ad6a-4fdf-bb78-aa3a283b80de}, !- Handle
  Node 143,                               !- Name
  {8a3e3c1b-7139-4776-aa77-f556e5fc552b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a3e3c1b-7139-4776-aa77-f556e5fc552b}, !- Handle
  {9107def3-72db-4de2-b25e-a94bd51c8dca}, !- Name
  {39cddaf1-f514-4772-ab24-e684f3b92c49}, !- Source Object
  11,                                     !- Outlet Port
  {9fa9daf8-ad6a-4fdf-bb78-aa3a283b80de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc5df600-4ea1-46c5-a864-5d7440922ea8}, !- Handle
  Port List 285,                          !- Name
  {39cddaf1-f514-4772-ab24-e684f3b92c49}; !- HVAC Component

OS:PortList,
  {40408af4-7f22-464f-848c-c88df88d46f9}, !- Handle
  Port List 286,                          !- Name
  {39cddaf1-f514-4772-ab24-e684f3b92c49}; !- HVAC Component

OS:Sizing:Zone,
  {336dd724-ea98-4499-8992-2d5f1117714c}, !- Handle
  {39cddaf1-f514-4772-ab24-e684f3b92c49}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {71b93d03-7e9f-4088-9acc-a1e86d679635}, !- Handle
  Zone HVAC Equipment List 143,           !- Name
  {39cddaf1-f514-4772-ab24-e684f3b92c49}; !- Thermal Zone

OS:ThermalZone,
  {e692ea3d-c405-4e71-8916-cac4d9164bd4}, !- Handle
  Thermal Zone 144,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a222bb34-1e65-4ec3-ad7b-fd469dcdc080}, !- Zone Air Inlet Port List
  {bed12d76-037d-4bd7-88d7-542d4b8766b4}, !- Zone Air Exhaust Port List
  {73f29c47-5a67-4720-b8d4-ad8a32597474}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39ae84c2-cd83-4b4b-834f-53034476d54e}, !- Handle
  Node 144,                               !- Name
  {73f29c47-5a67-4720-b8d4-ad8a32597474}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73f29c47-5a67-4720-b8d4-ad8a32597474}, !- Handle
  {eb072497-ec11-4638-8aa3-a9ede89b4142}, !- Name
  {e692ea3d-c405-4e71-8916-cac4d9164bd4}, !- Source Object
  11,                                     !- Outlet Port
  {39ae84c2-cd83-4b4b-834f-53034476d54e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a222bb34-1e65-4ec3-ad7b-fd469dcdc080}, !- Handle
  Port List 287,                          !- Name
  {e692ea3d-c405-4e71-8916-cac4d9164bd4}; !- HVAC Component

OS:PortList,
  {bed12d76-037d-4bd7-88d7-542d4b8766b4}, !- Handle
  Port List 288,                          !- Name
  {e692ea3d-c405-4e71-8916-cac4d9164bd4}; !- HVAC Component

OS:Sizing:Zone,
  {261f0b67-e081-4d08-bc55-e2e2fbcfa52f}, !- Handle
  {e692ea3d-c405-4e71-8916-cac4d9164bd4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {87f2e29c-ab8d-4530-ad6d-e7c581850c36}, !- Handle
  Zone HVAC Equipment List 144,           !- Name
  {e692ea3d-c405-4e71-8916-cac4d9164bd4}; !- Thermal Zone

OS:ThermalZone,
  {e9d827bb-4eb6-4a65-97e6-4f74b42e5406}, !- Handle
  Thermal Zone 145,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {228e0552-38e5-4754-a1ec-7763d3f0fb23}, !- Zone Air Inlet Port List
  {1bce58cf-cc83-4e2f-a262-9e6cadc5d0fe}, !- Zone Air Exhaust Port List
  {d1aa6e31-c667-437c-a024-a1ff20ae63e5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bdd1fbfa-105f-498d-aa28-d7449d639aaa}, !- Handle
  Node 145,                               !- Name
  {d1aa6e31-c667-437c-a024-a1ff20ae63e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1aa6e31-c667-437c-a024-a1ff20ae63e5}, !- Handle
  {016b02d8-4f3b-424b-8c3e-85ccead16314}, !- Name
  {e9d827bb-4eb6-4a65-97e6-4f74b42e5406}, !- Source Object
  11,                                     !- Outlet Port
  {bdd1fbfa-105f-498d-aa28-d7449d639aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {228e0552-38e5-4754-a1ec-7763d3f0fb23}, !- Handle
  Port List 289,                          !- Name
  {e9d827bb-4eb6-4a65-97e6-4f74b42e5406}; !- HVAC Component

OS:PortList,
  {1bce58cf-cc83-4e2f-a262-9e6cadc5d0fe}, !- Handle
  Port List 290,                          !- Name
  {e9d827bb-4eb6-4a65-97e6-4f74b42e5406}; !- HVAC Component

OS:Sizing:Zone,
  {05fd87a6-0e04-4c04-a8aa-e4952b5d5698}, !- Handle
  {e9d827bb-4eb6-4a65-97e6-4f74b42e5406}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ccc8f783-e93e-4b95-bb43-bb80564de676}, !- Handle
  Zone HVAC Equipment List 145,           !- Name
  {e9d827bb-4eb6-4a65-97e6-4f74b42e5406}; !- Thermal Zone

OS:ThermalZone,
  {fd98a3e1-a624-42c4-80f8-eef56f8a36fa}, !- Handle
  Thermal Zone 146,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6554c822-7fcd-4a14-a91d-af00803df2e5}, !- Zone Air Inlet Port List
  {19c126bd-d2ac-4404-b94e-81908fd77165}, !- Zone Air Exhaust Port List
  {c3a6c922-8da9-4956-9e0f-3558a32e94ba}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97cd4bcf-0281-47f5-8359-8c7702655b4a}, !- Handle
  Node 146,                               !- Name
  {c3a6c922-8da9-4956-9e0f-3558a32e94ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3a6c922-8da9-4956-9e0f-3558a32e94ba}, !- Handle
  {ba2aeea4-6b34-4f8b-bde0-86f4669343cc}, !- Name
  {fd98a3e1-a624-42c4-80f8-eef56f8a36fa}, !- Source Object
  11,                                     !- Outlet Port
  {97cd4bcf-0281-47f5-8359-8c7702655b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6554c822-7fcd-4a14-a91d-af00803df2e5}, !- Handle
  Port List 291,                          !- Name
  {fd98a3e1-a624-42c4-80f8-eef56f8a36fa}; !- HVAC Component

OS:PortList,
  {19c126bd-d2ac-4404-b94e-81908fd77165}, !- Handle
  Port List 292,                          !- Name
  {fd98a3e1-a624-42c4-80f8-eef56f8a36fa}; !- HVAC Component

OS:Sizing:Zone,
  {e709dfb4-8547-4489-8fa3-b1d96ea28aef}, !- Handle
  {fd98a3e1-a624-42c4-80f8-eef56f8a36fa}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9f315892-7e86-4b7c-be54-e1c78914dc59}, !- Handle
  Zone HVAC Equipment List 146,           !- Name
  {fd98a3e1-a624-42c4-80f8-eef56f8a36fa}; !- Thermal Zone

OS:ThermalZone,
  {9327bf9d-fdd1-4f51-82ec-42799778c2a9}, !- Handle
  Thermal Zone 147,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2496865-efe4-422f-b731-207d7d64b518}, !- Zone Air Inlet Port List
  {204c0490-9922-440e-bd31-5659b81f46db}, !- Zone Air Exhaust Port List
  {6cf16b99-4f3b-4b85-b75d-699ce1632d17}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5911c25-2e3a-4235-96fb-2a7b7f4e0dc5}, !- Handle
  Node 147,                               !- Name
  {6cf16b99-4f3b-4b85-b75d-699ce1632d17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6cf16b99-4f3b-4b85-b75d-699ce1632d17}, !- Handle
  {1b6ec5ed-de30-4186-8ac1-de80857b2a16}, !- Name
  {9327bf9d-fdd1-4f51-82ec-42799778c2a9}, !- Source Object
  11,                                     !- Outlet Port
  {a5911c25-2e3a-4235-96fb-2a7b7f4e0dc5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2496865-efe4-422f-b731-207d7d64b518}, !- Handle
  Port List 293,                          !- Name
  {9327bf9d-fdd1-4f51-82ec-42799778c2a9}; !- HVAC Component

OS:PortList,
  {204c0490-9922-440e-bd31-5659b81f46db}, !- Handle
  Port List 294,                          !- Name
  {9327bf9d-fdd1-4f51-82ec-42799778c2a9}; !- HVAC Component

OS:Sizing:Zone,
  {9ca06a93-de15-4ad5-b894-77f34b66e956}, !- Handle
  {9327bf9d-fdd1-4f51-82ec-42799778c2a9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8dcb91f4-8e2d-4126-9c53-9fb1434ce7a9}, !- Handle
  Zone HVAC Equipment List 147,           !- Name
  {9327bf9d-fdd1-4f51-82ec-42799778c2a9}; !- Thermal Zone

OS:ThermalZone,
  {7407122e-d53b-48e6-83b1-ad5432c7bbbc}, !- Handle
  Thermal Zone 148,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04e32cbe-444f-494e-9115-dd6bca7d4d6e}, !- Zone Air Inlet Port List
  {bd24f85e-5052-4dd3-a1c5-e4f275b912af}, !- Zone Air Exhaust Port List
  {54cb63d0-047b-46ba-9a1c-b5fa5476f5d3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ec4f28c-c495-4449-a8eb-21a024fd121e}, !- Handle
  Node 148,                               !- Name
  {54cb63d0-047b-46ba-9a1c-b5fa5476f5d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54cb63d0-047b-46ba-9a1c-b5fa5476f5d3}, !- Handle
  {4ad602ed-4001-4932-977e-1ab711da24cf}, !- Name
  {7407122e-d53b-48e6-83b1-ad5432c7bbbc}, !- Source Object
  11,                                     !- Outlet Port
  {8ec4f28c-c495-4449-a8eb-21a024fd121e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04e32cbe-444f-494e-9115-dd6bca7d4d6e}, !- Handle
  Port List 295,                          !- Name
  {7407122e-d53b-48e6-83b1-ad5432c7bbbc}; !- HVAC Component

OS:PortList,
  {bd24f85e-5052-4dd3-a1c5-e4f275b912af}, !- Handle
  Port List 296,                          !- Name
  {7407122e-d53b-48e6-83b1-ad5432c7bbbc}; !- HVAC Component

OS:Sizing:Zone,
  {c2d1e902-430b-4851-b02f-fbbf3b6ccd47}, !- Handle
  {7407122e-d53b-48e6-83b1-ad5432c7bbbc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6873f0b9-1b2e-447c-8837-003908d2a277}, !- Handle
  Zone HVAC Equipment List 148,           !- Name
  {7407122e-d53b-48e6-83b1-ad5432c7bbbc}; !- Thermal Zone

OS:ThermalZone,
  {b3633af7-e353-442d-bc78-e191549c7fd3}, !- Handle
  Thermal Zone 149,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {826d37da-f95a-4958-a414-35aecc0149be}, !- Zone Air Inlet Port List
  {224e7b69-b78e-4536-867c-fcd6f49de9e1}, !- Zone Air Exhaust Port List
  {1a627834-5f50-42b8-81c8-d2e3c1b6ab69}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4971381-8386-4ce9-a580-5c170b36d450}, !- Handle
  Node 149,                               !- Name
  {1a627834-5f50-42b8-81c8-d2e3c1b6ab69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a627834-5f50-42b8-81c8-d2e3c1b6ab69}, !- Handle
  {4215e184-649b-4eaf-a801-ab4c4edbb901}, !- Name
  {b3633af7-e353-442d-bc78-e191549c7fd3}, !- Source Object
  11,                                     !- Outlet Port
  {c4971381-8386-4ce9-a580-5c170b36d450}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {826d37da-f95a-4958-a414-35aecc0149be}, !- Handle
  Port List 297,                          !- Name
  {b3633af7-e353-442d-bc78-e191549c7fd3}; !- HVAC Component

OS:PortList,
  {224e7b69-b78e-4536-867c-fcd6f49de9e1}, !- Handle
  Port List 298,                          !- Name
  {b3633af7-e353-442d-bc78-e191549c7fd3}; !- HVAC Component

OS:Sizing:Zone,
  {93b961b9-3fc1-43c3-b44c-5c89adfd0236}, !- Handle
  {b3633af7-e353-442d-bc78-e191549c7fd3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b750b682-15bc-4ce4-9263-73d00aa7eef9}, !- Handle
  Zone HVAC Equipment List 149,           !- Name
  {b3633af7-e353-442d-bc78-e191549c7fd3}; !- Thermal Zone

OS:ThermalZone,
  {c87bffbd-13d9-4cd1-8d0c-0ac8dbaa5520}, !- Handle
  Thermal Zone 150,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b275dcf-db13-4b92-92d9-0b9a8e9155e9}, !- Zone Air Inlet Port List
  {29160f45-b917-4ff9-a797-770f50b48a5b}, !- Zone Air Exhaust Port List
  {bc9b7146-1a69-41a5-be1f-d4114d964625}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12184e7a-1190-4ea4-ab43-cacd1febbf7d}, !- Handle
  Node 150,                               !- Name
  {bc9b7146-1a69-41a5-be1f-d4114d964625}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc9b7146-1a69-41a5-be1f-d4114d964625}, !- Handle
  {b5926d5f-5f80-4ab3-8f39-744246d67d6a}, !- Name
  {c87bffbd-13d9-4cd1-8d0c-0ac8dbaa5520}, !- Source Object
  11,                                     !- Outlet Port
  {12184e7a-1190-4ea4-ab43-cacd1febbf7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b275dcf-db13-4b92-92d9-0b9a8e9155e9}, !- Handle
  Port List 299,                          !- Name
  {c87bffbd-13d9-4cd1-8d0c-0ac8dbaa5520}; !- HVAC Component

OS:PortList,
  {29160f45-b917-4ff9-a797-770f50b48a5b}, !- Handle
  Port List 300,                          !- Name
  {c87bffbd-13d9-4cd1-8d0c-0ac8dbaa5520}; !- HVAC Component

OS:Sizing:Zone,
  {272751da-9aea-4f9c-9208-d0657913a6d6}, !- Handle
  {c87bffbd-13d9-4cd1-8d0c-0ac8dbaa5520}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e319317b-4f95-41f4-9660-6d6d46f8ac6c}, !- Handle
  Zone HVAC Equipment List 150,           !- Name
  {c87bffbd-13d9-4cd1-8d0c-0ac8dbaa5520}; !- Thermal Zone

OS:ThermalZone,
  {678b0a7d-d5ad-4fb1-be7e-aa39bec45535}, !- Handle
  Thermal Zone 151,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {189a23ed-fd3f-4905-92ca-737f9169dc5c}, !- Zone Air Inlet Port List
  {26029e24-0b6d-41e2-9708-d3503daf4b17}, !- Zone Air Exhaust Port List
  {ecdce6d0-6a07-438e-b562-46e5fcbe5e3e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3cbb3c7f-e542-4ee2-ab08-a71a87a1baee}, !- Handle
  Node 151,                               !- Name
  {ecdce6d0-6a07-438e-b562-46e5fcbe5e3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ecdce6d0-6a07-438e-b562-46e5fcbe5e3e}, !- Handle
  {6ffef3d0-40d3-41c2-910f-47c7e48a746b}, !- Name
  {678b0a7d-d5ad-4fb1-be7e-aa39bec45535}, !- Source Object
  11,                                     !- Outlet Port
  {3cbb3c7f-e542-4ee2-ab08-a71a87a1baee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {189a23ed-fd3f-4905-92ca-737f9169dc5c}, !- Handle
  Port List 301,                          !- Name
  {678b0a7d-d5ad-4fb1-be7e-aa39bec45535}; !- HVAC Component

OS:PortList,
  {26029e24-0b6d-41e2-9708-d3503daf4b17}, !- Handle
  Port List 302,                          !- Name
  {678b0a7d-d5ad-4fb1-be7e-aa39bec45535}; !- HVAC Component

OS:Sizing:Zone,
  {a30bf632-0d1c-442d-ae6d-a7fff69267f6}, !- Handle
  {678b0a7d-d5ad-4fb1-be7e-aa39bec45535}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9a4bcff4-b21c-416f-86ee-d5734c4a6b3a}, !- Handle
  Zone HVAC Equipment List 151,           !- Name
  {678b0a7d-d5ad-4fb1-be7e-aa39bec45535}; !- Thermal Zone

OS:ThermalZone,
  {00803f28-ed47-410b-9d2a-4714237639c1}, !- Handle
  Thermal Zone 152,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb05165e-e6d5-4337-bbba-8f5ddfd09d46}, !- Zone Air Inlet Port List
  {d0d74739-ac98-478f-bde9-0ff4a24fce8c}, !- Zone Air Exhaust Port List
  {0bccc7d8-4a73-4bd6-8d20-230127107c98}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {673d1e05-297d-4680-aba7-627f5ac54265}, !- Handle
  Node 152,                               !- Name
  {0bccc7d8-4a73-4bd6-8d20-230127107c98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bccc7d8-4a73-4bd6-8d20-230127107c98}, !- Handle
  {0a5ee48f-27ce-4869-b6a3-fac7b08a397f}, !- Name
  {00803f28-ed47-410b-9d2a-4714237639c1}, !- Source Object
  11,                                     !- Outlet Port
  {673d1e05-297d-4680-aba7-627f5ac54265}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb05165e-e6d5-4337-bbba-8f5ddfd09d46}, !- Handle
  Port List 303,                          !- Name
  {00803f28-ed47-410b-9d2a-4714237639c1}; !- HVAC Component

OS:PortList,
  {d0d74739-ac98-478f-bde9-0ff4a24fce8c}, !- Handle
  Port List 304,                          !- Name
  {00803f28-ed47-410b-9d2a-4714237639c1}; !- HVAC Component

OS:Sizing:Zone,
  {ae67043f-284f-42df-87db-eaf56bd23692}, !- Handle
  {00803f28-ed47-410b-9d2a-4714237639c1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {70dd8f47-628b-4585-b584-d502b6da5bc2}, !- Handle
  Zone HVAC Equipment List 152,           !- Name
  {00803f28-ed47-410b-9d2a-4714237639c1}; !- Thermal Zone

OS:ThermalZone,
  {462fef7a-576a-48d1-bbe3-2a2a13d9c08b}, !- Handle
  Thermal Zone 153,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2dec5c55-5979-4825-a693-4c29f28ab2fe}, !- Zone Air Inlet Port List
  {8985e6cb-e5e1-4673-a071-655149caee5f}, !- Zone Air Exhaust Port List
  {be5ff549-64b3-458f-b0da-d9491c0d000f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f026bb4-5909-4523-a2f9-160680bf26b7}, !- Handle
  Node 153,                               !- Name
  {be5ff549-64b3-458f-b0da-d9491c0d000f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be5ff549-64b3-458f-b0da-d9491c0d000f}, !- Handle
  {456b5687-69e8-456e-8422-ed2ebff598a4}, !- Name
  {462fef7a-576a-48d1-bbe3-2a2a13d9c08b}, !- Source Object
  11,                                     !- Outlet Port
  {5f026bb4-5909-4523-a2f9-160680bf26b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2dec5c55-5979-4825-a693-4c29f28ab2fe}, !- Handle
  Port List 305,                          !- Name
  {462fef7a-576a-48d1-bbe3-2a2a13d9c08b}; !- HVAC Component

OS:PortList,
  {8985e6cb-e5e1-4673-a071-655149caee5f}, !- Handle
  Port List 306,                          !- Name
  {462fef7a-576a-48d1-bbe3-2a2a13d9c08b}; !- HVAC Component

OS:Sizing:Zone,
  {2fede420-bbbd-4e84-9472-2f50a0fd54ea}, !- Handle
  {462fef7a-576a-48d1-bbe3-2a2a13d9c08b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3c52f096-d229-47a8-a9c7-9b7f93e852d3}, !- Handle
  Zone HVAC Equipment List 153,           !- Name
  {462fef7a-576a-48d1-bbe3-2a2a13d9c08b}; !- Thermal Zone

OS:ThermalZone,
  {48fd9785-1015-400a-979a-a44a4233391c}, !- Handle
  Thermal Zone 154,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10256472-e4ed-4e24-ad3d-69b2a3ddc7d2}, !- Zone Air Inlet Port List
  {01e03831-c4ed-4c1a-93d0-cb9c0ab396f1}, !- Zone Air Exhaust Port List
  {c1453dff-bbd1-402a-ae8b-abe35bdc2625}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5be29c58-5701-41d4-ace0-df95f24d12b2}, !- Handle
  Node 154,                               !- Name
  {c1453dff-bbd1-402a-ae8b-abe35bdc2625}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1453dff-bbd1-402a-ae8b-abe35bdc2625}, !- Handle
  {e3286bdd-c123-4d5b-a1e3-03c2fc25c050}, !- Name
  {48fd9785-1015-400a-979a-a44a4233391c}, !- Source Object
  11,                                     !- Outlet Port
  {5be29c58-5701-41d4-ace0-df95f24d12b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10256472-e4ed-4e24-ad3d-69b2a3ddc7d2}, !- Handle
  Port List 307,                          !- Name
  {48fd9785-1015-400a-979a-a44a4233391c}; !- HVAC Component

OS:PortList,
  {01e03831-c4ed-4c1a-93d0-cb9c0ab396f1}, !- Handle
  Port List 308,                          !- Name
  {48fd9785-1015-400a-979a-a44a4233391c}; !- HVAC Component

OS:Sizing:Zone,
  {808eaa50-51d0-4ab4-8d53-c7e05bf7efea}, !- Handle
  {48fd9785-1015-400a-979a-a44a4233391c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7b80f288-b490-4f98-a7be-60cff4afbefb}, !- Handle
  Zone HVAC Equipment List 154,           !- Name
  {48fd9785-1015-400a-979a-a44a4233391c}; !- Thermal Zone

OS:ThermalZone,
  {a6e131dc-2668-4554-9bfa-f6517616497d}, !- Handle
  Thermal Zone 155,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38093bf7-4d8f-4259-bd85-ded16985f347}, !- Zone Air Inlet Port List
  {553e60b1-b462-4a1c-865b-207236395383}, !- Zone Air Exhaust Port List
  {248fed25-b3f6-4ce3-a33d-7ae8af241e15}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0d95cc7-1c80-4214-908f-ccb6b0c42ca2}, !- Handle
  Node 155,                               !- Name
  {248fed25-b3f6-4ce3-a33d-7ae8af241e15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {248fed25-b3f6-4ce3-a33d-7ae8af241e15}, !- Handle
  {c1a1f4ca-f6d9-4c33-bf80-4a0a00faa98f}, !- Name
  {a6e131dc-2668-4554-9bfa-f6517616497d}, !- Source Object
  11,                                     !- Outlet Port
  {a0d95cc7-1c80-4214-908f-ccb6b0c42ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38093bf7-4d8f-4259-bd85-ded16985f347}, !- Handle
  Port List 309,                          !- Name
  {a6e131dc-2668-4554-9bfa-f6517616497d}; !- HVAC Component

OS:PortList,
  {553e60b1-b462-4a1c-865b-207236395383}, !- Handle
  Port List 310,                          !- Name
  {a6e131dc-2668-4554-9bfa-f6517616497d}; !- HVAC Component

OS:Sizing:Zone,
  {7199492e-bbee-4dbb-8527-ef82e63093d8}, !- Handle
  {a6e131dc-2668-4554-9bfa-f6517616497d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9de257d4-63ef-433a-bf33-149f23eae8f7}, !- Handle
  Zone HVAC Equipment List 155,           !- Name
  {a6e131dc-2668-4554-9bfa-f6517616497d}; !- Thermal Zone

OS:ThermalZone,
  {898ca422-ca0a-400a-94a5-70429a5d5272}, !- Handle
  Thermal Zone 156,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {431e581f-eda9-4618-b0e1-6cc7a0d39965}, !- Zone Air Inlet Port List
  {0814f1fe-31cd-4b3d-be5c-27a60791d770}, !- Zone Air Exhaust Port List
  {a8d14819-aa07-483c-a0eb-e235658034af}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab027108-4dce-4e55-a980-3838f3f15525}, !- Handle
  Node 156,                               !- Name
  {a8d14819-aa07-483c-a0eb-e235658034af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8d14819-aa07-483c-a0eb-e235658034af}, !- Handle
  {51b92e56-5d88-4fa8-ab08-7e2192cd0415}, !- Name
  {898ca422-ca0a-400a-94a5-70429a5d5272}, !- Source Object
  11,                                     !- Outlet Port
  {ab027108-4dce-4e55-a980-3838f3f15525}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {431e581f-eda9-4618-b0e1-6cc7a0d39965}, !- Handle
  Port List 311,                          !- Name
  {898ca422-ca0a-400a-94a5-70429a5d5272}; !- HVAC Component

OS:PortList,
  {0814f1fe-31cd-4b3d-be5c-27a60791d770}, !- Handle
  Port List 312,                          !- Name
  {898ca422-ca0a-400a-94a5-70429a5d5272}; !- HVAC Component

OS:Sizing:Zone,
  {a345dc85-e354-4544-ba95-d040ac19831a}, !- Handle
  {898ca422-ca0a-400a-94a5-70429a5d5272}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fd887506-6e7e-4ac8-92f3-a768c2167e57}, !- Handle
  Zone HVAC Equipment List 156,           !- Name
  {898ca422-ca0a-400a-94a5-70429a5d5272}; !- Thermal Zone

OS:ThermalZone,
  {6bcbbe46-dffc-42ac-beee-765aee62ddfc}, !- Handle
  Thermal Zone 157,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93dc52df-1942-4d68-ac59-73ea23914cd0}, !- Zone Air Inlet Port List
  {f6890975-007f-490c-9c1a-d42ae78f4d68}, !- Zone Air Exhaust Port List
  {8443d781-c0af-4349-88b3-f6dc8bdb35ab}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {beacdcd4-d34c-486c-b4fd-8dc7d6c12d19}, !- Handle
  Node 157,                               !- Name
  {8443d781-c0af-4349-88b3-f6dc8bdb35ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8443d781-c0af-4349-88b3-f6dc8bdb35ab}, !- Handle
  {c637b57f-6b8d-4282-8bb4-87e4cdb8be9c}, !- Name
  {6bcbbe46-dffc-42ac-beee-765aee62ddfc}, !- Source Object
  11,                                     !- Outlet Port
  {beacdcd4-d34c-486c-b4fd-8dc7d6c12d19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93dc52df-1942-4d68-ac59-73ea23914cd0}, !- Handle
  Port List 313,                          !- Name
  {6bcbbe46-dffc-42ac-beee-765aee62ddfc}; !- HVAC Component

OS:PortList,
  {f6890975-007f-490c-9c1a-d42ae78f4d68}, !- Handle
  Port List 314,                          !- Name
  {6bcbbe46-dffc-42ac-beee-765aee62ddfc}; !- HVAC Component

OS:Sizing:Zone,
  {765af2b1-8beb-4023-9401-9df0943067ad}, !- Handle
  {6bcbbe46-dffc-42ac-beee-765aee62ddfc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {baed10f2-b750-438e-ac6f-84cbd0c57833}, !- Handle
  Zone HVAC Equipment List 157,           !- Name
  {6bcbbe46-dffc-42ac-beee-765aee62ddfc}; !- Thermal Zone

OS:ThermalZone,
  {552efb3e-6f68-4e53-adc1-94a2d10b455f}, !- Handle
  Thermal Zone 158,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b603770-2fd4-4ec1-9024-90249313418b}, !- Zone Air Inlet Port List
  {dd4f660a-dbea-4dc0-8f29-964b38265c2c}, !- Zone Air Exhaust Port List
  {8a66887d-5e99-4355-9835-1b908cede262}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f3f8350-0fd6-4684-8837-d8952e8207cb}, !- Handle
  Node 158,                               !- Name
  {8a66887d-5e99-4355-9835-1b908cede262}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a66887d-5e99-4355-9835-1b908cede262}, !- Handle
  {eb9ba521-78ce-4ee3-8172-61479b60f63b}, !- Name
  {552efb3e-6f68-4e53-adc1-94a2d10b455f}, !- Source Object
  11,                                     !- Outlet Port
  {3f3f8350-0fd6-4684-8837-d8952e8207cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b603770-2fd4-4ec1-9024-90249313418b}, !- Handle
  Port List 315,                          !- Name
  {552efb3e-6f68-4e53-adc1-94a2d10b455f}; !- HVAC Component

OS:PortList,
  {dd4f660a-dbea-4dc0-8f29-964b38265c2c}, !- Handle
  Port List 316,                          !- Name
  {552efb3e-6f68-4e53-adc1-94a2d10b455f}; !- HVAC Component

OS:Sizing:Zone,
  {ceeed874-2c51-4edf-a629-c9352488d2b1}, !- Handle
  {552efb3e-6f68-4e53-adc1-94a2d10b455f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {abf92293-ae11-46c7-9620-44e0b4d51da4}, !- Handle
  Zone HVAC Equipment List 158,           !- Name
  {552efb3e-6f68-4e53-adc1-94a2d10b455f}; !- Thermal Zone

OS:ThermalZone,
  {25f7829e-fe2d-4e4a-a96c-8bfda2c86f34}, !- Handle
  Thermal Zone 159,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39c41ff5-9f8f-4dd8-b672-a474e44b484d}, !- Zone Air Inlet Port List
  {8e32d745-ecb7-4fda-82c7-c546509f3940}, !- Zone Air Exhaust Port List
  {4d577c14-8e63-43ef-9d89-cb5ae3db4c12}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c38563ec-c9a2-4e7b-9416-465aab37e016}, !- Handle
  Node 159,                               !- Name
  {4d577c14-8e63-43ef-9d89-cb5ae3db4c12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d577c14-8e63-43ef-9d89-cb5ae3db4c12}, !- Handle
  {35d8fd14-b233-4198-a48e-f87ff8482242}, !- Name
  {25f7829e-fe2d-4e4a-a96c-8bfda2c86f34}, !- Source Object
  11,                                     !- Outlet Port
  {c38563ec-c9a2-4e7b-9416-465aab37e016}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39c41ff5-9f8f-4dd8-b672-a474e44b484d}, !- Handle
  Port List 317,                          !- Name
  {25f7829e-fe2d-4e4a-a96c-8bfda2c86f34}; !- HVAC Component

OS:PortList,
  {8e32d745-ecb7-4fda-82c7-c546509f3940}, !- Handle
  Port List 318,                          !- Name
  {25f7829e-fe2d-4e4a-a96c-8bfda2c86f34}; !- HVAC Component

OS:Sizing:Zone,
  {5a3e995f-5a2a-43d0-abbf-a827082b8fcf}, !- Handle
  {25f7829e-fe2d-4e4a-a96c-8bfda2c86f34}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {85128629-7f96-4a7b-8e72-1a46feb4bc0f}, !- Handle
  Zone HVAC Equipment List 159,           !- Name
  {25f7829e-fe2d-4e4a-a96c-8bfda2c86f34}; !- Thermal Zone

OS:ThermalZone,
  {928d264a-0af1-40d0-b768-372470695905}, !- Handle
  Thermal Zone 160,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0c6b57e-9bf3-461d-a6e0-733de0f3fa8a}, !- Zone Air Inlet Port List
  {8752cf0b-a4ad-48c5-9b40-6a940e373358}, !- Zone Air Exhaust Port List
  {bef4895a-6497-4cca-ad2f-8c4b31dbf5e2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18ecc179-bbd7-4169-8ef8-e8e7985331b8}, !- Handle
  Node 160,                               !- Name
  {bef4895a-6497-4cca-ad2f-8c4b31dbf5e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bef4895a-6497-4cca-ad2f-8c4b31dbf5e2}, !- Handle
  {cb5b50e1-fa8f-4166-a01c-7fce3fbfa756}, !- Name
  {928d264a-0af1-40d0-b768-372470695905}, !- Source Object
  11,                                     !- Outlet Port
  {18ecc179-bbd7-4169-8ef8-e8e7985331b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0c6b57e-9bf3-461d-a6e0-733de0f3fa8a}, !- Handle
  Port List 319,                          !- Name
  {928d264a-0af1-40d0-b768-372470695905}; !- HVAC Component

OS:PortList,
  {8752cf0b-a4ad-48c5-9b40-6a940e373358}, !- Handle
  Port List 320,                          !- Name
  {928d264a-0af1-40d0-b768-372470695905}; !- HVAC Component

OS:Sizing:Zone,
  {4d9aa4d2-4641-4576-8d15-5ea9e69bf491}, !- Handle
  {928d264a-0af1-40d0-b768-372470695905}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3b17f5b7-4dff-4df4-bccd-93d866c71e81}, !- Handle
  Zone HVAC Equipment List 160,           !- Name
  {928d264a-0af1-40d0-b768-372470695905}; !- Thermal Zone

OS:Construction,
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Handle
  Mass NonRes Wall Insulation-1.69,       !- Name
  MediumRough,                            !- Roughness
  0.0623673293364368,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cab64d36-f2ab-43de-8b2e-beaef923018b}, !- Handle
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Handle
  IEAD NonRes Roof Insulation-2.79,       !- Name
  MediumRough,                            !- Roughness
  0.124663450809702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3ac19517-f998-49cf-a48b-4491fb351960}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f14c5490-fd61-4e43-b6c3-8331302b8839}, !- Handle
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Handle
  Metal Semi-Cond Roof Insulation-1.05,   !- Name
  MediumRough,                            !- Roughness
  0.0422673301906313,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3bbc8b7e-4c1e-4620-803a-3f56c0844031}, !- Handle
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {01528e8f-c3f9-4775-831e-4d610e716f90}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {01528e8f-c3f9-4775-831e-4d610e716f90}, !- Handle
  Fixed Window 3.24/0.25/0.16,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {89b015d8-9371-4648-9c39-cb9a723fb952}, !- Handle
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Handle
  IEAD NonRes Roof Insulation-3.72,       !- Name
  MediumRough,                            !- Roughness
  0.170145232344671,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {634d10a9-77f3-4ee9-98e0-849ecdcce36e}, !- Handle
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Handle
  Mass NonRes Wall Insulation-2.20,       !- Name
  MediumRough,                            !- Roughness
  0.0872609809472425,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {22b97445-1e45-4d07-9c30-4c2ddd08e992}, !- Handle
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Handle
  Steel Frame NonRes Wall Insulation-2.75, !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1bb3d728-6579-4158-a2fa-46731619b9b7}, !- Handle
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {17c3b9c5-a5c4-48fc-8f02-cc96582f2155}, !- Handle
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}, !- Handle
  Fixed Window 5.84/0.39/0.22,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.22;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {db6d930b-cf90-4f4e-8dfb-fd137dd01d7b}, !- Handle
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Handle
  Mass NonRes Wall Insulation-1.17,       !- Name
  MediumRough,                            !- Roughness
  0.0365394788793099,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26cec31c-b9ce-4ec2-95f4-2cf72f70aa9e}, !- Handle
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {c65977dd-8aad-4bdf-94a5-3d678f375a3f}, !- Handle
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 1, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Handle
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a6e39dcc-13e5-401e-b411-0f84346301a1}, !- Handle
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Handle
  Wood Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409826,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {90cf5a60-7472-49ab-bb9f-a7946d132760}, !- Handle
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {efb05866-f5ff-4257-867b-1a8540f71fd8}, !- Handle
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {cf746e78-8ca1-4f62-ba33-0e7388a203c2}, !- Handle
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {f61a2b55-9b48-4a77-9fa5-8240ad622765}, !- Handle
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8, !- Name
  ,                                       !- Surface Rendering Name
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}, !- Handle
  Fixed Window 5.84/0.70/0.60,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.7,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:StandardsInformation:Construction,
  {76b60829-32a3-458b-b50e-9bb10dbb284e}, !- Handle
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {c04711d3-e1ac-41ea-9d82-cfb0636d65c7}, !- Handle
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}, !- Handle
  Fixed Window 2.67/0.30/0.21,            !- Name
  2.66866,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {3bfe8e64-102b-4713-8849-a36097108513}, !- Handle
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c, !- Name
  ,                                       !- Surface Rendering Name
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}, !- Handle
  Fixed Window 5.84/0.61/0.47,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.47;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {862fb988-2720-4cda-be13-04e458cf17eb}, !- Handle
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Handle
  Metal Semi-Cond Roof Insulation-1.81,   !- Name
  MediumRough,                            !- Roughness
  0.0795588880494838,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {282e1081-243b-4aba-9fd9-52a41a68f422}, !- Handle
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}, !- Handle
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {64ce7de4-1625-4baf-886e-106818f62680}, !- Handle
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Name
  ,                                       !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Handle
  AtticFloor NonRes Insulation-5.18,      !- Name
  MediumRough,                            !- Roughness
  0.302609558350618,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26f3b3ab-1f7c-47aa-b2e2-09209494ed45}, !- Handle
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {92096a90-dc90-42bb-beab-1849843aa081}, !- Handle
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {ed26b360-fc83-42ae-b77f-0c62d6767117}, !- Handle
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {ccc2c584-a592-41db-be50-0874fc649b1d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ccc2c584-a592-41db-be50-0874fc649b1d}, !- Handle
  Fixed Window 5.84/0.25/0.11,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e34c4f2b-4648-4162-b4b2-0903e93867ad}, !- Handle
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {113a0723-3646-475d-9962-a33d2d9be9a0}; !- Layer 1

OS:Material,
  {113a0723-3646-475d-9962-a33d2d9be9a0}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e3e5e130-e5a1-4ac8-b6fd-7c9c1f59bc9d}, !- Handle
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}, !- Handle
  Fixed Window 3.81/0.39/0.27,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {09eea50f-4f03-4a16-98b8-c0d6508b7d47}, !- Handle
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {4188840d-5044-4c07-948a-8716095439d8}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.12, !- Name
  MediumRough,                            !- Roughness
  0.0437899773880745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a0ee5ebc-b8ec-4f88-8cf1-cf807df730ff}, !- Handle
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Handle
  Steel Frame NonRes Wall Insulation-1.42, !- Name
  MediumRough,                            !- Roughness
  0.0539159052000001,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4dacda00-ccab-4e2f-9211-323996a75008}, !- Handle
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {5d530508-7168-4408-b57a-867540e32451}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5d530508-7168-4408-b57a-867540e32451}, !- Handle
  Fixed Window 2.62/0.30/0.21,            !- Name
  2.61188,                                !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {6f856886-8248-46ec-adf2-b90c12044615}, !- Handle
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7, !- Name
  ,                                       !- Surface Rendering Name
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}, !- Handle
  Fixed Window 3.81/0.49/0.38,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e0aee1d8-3875-491a-8dd6-5a57bfa71ae5}, !- Handle
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.37, !- Name
  MediumRough,                            !- Roughness
  0.0557583952804708,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ceba110a-a783-41ff-a2fd-1f4df41c650a}, !- Handle
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}, !- Handle
  Fixed Window 3.24/0.49/0.41,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {375078a9-5551-4e12-9dc6-c3602622b464}, !- Handle
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Handle
  Steel Frame NonRes Wall Insulation-2.10, !- Name
  MediumRough,                            !- Roughness
  0.0870564552646046,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9452172c-4872-4604-ad0c-bbbd2a734991}, !- Handle
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:StandardsInformation:Construction,
  {7363c8c8-deb3-4f0e-a9a2-e0347923913c}, !- Handle
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Handle
  Metal Semi-Cond Roof Insulation-1.87,   !- Name
  MediumRough,                            !- Roughness
  0.0822341258092582,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ca7e2c3e-2d35-4375-ac7c-f1af46777652}, !- Handle
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {f58444dd-15e3-41ac-9836-abe00e58b0ce}, !- Handle
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {89f414af-9231-4912-a076-102d05c66aee}, !- Handle
  Mass NonRes Wall Insulation-1.96,       !- Name
  MediumRough,                            !- Roughness
  0.0752751486901879,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {580c257e-cfc7-42d5-bc15-3e06514fba58}, !- Handle
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {34137e0c-408d-4506-ab36-95a4ad133784}, !- Handle
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Layer 1
  {798074e2-9644-4cf4-9a75-81e69579bf8e}; !- Layer 2

OS:Material,
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {798074e2-9644-4cf4-9a75-81e69579bf8e}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {af2e3f4b-0d29-4de1-9894-bda9666e2fa9}, !- Handle
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7b74f468-35e8-4a33-a867-74e4cd0ad00b}, !- Handle
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.24, !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {efca3bb9-c31b-49bc-bd47-65db00e947f3}, !- Handle
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Handle
  Mass NonRes Wall Insulation-1.43,       !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dc253899-98b7-48f7-9f51-9371fdf11540}, !- Handle
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:StandardsInformation:Construction,
  {395caade-18dd-4b0c-a085-b04e8cade387}, !- Handle
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Handle
  Metal Semi-Cond Roof Insulation-2.50,   !- Name
  MediumRough,                            !- Roughness
  0.113125446059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cfb44aae-84e7-47cc-8aba-2f9681a00355}, !- Handle
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Handle
  Mass NonRes Wall Insulation-2.48,       !- Name
  MediumRough,                            !- Roughness
  0.100934958592615,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b99d6831-1a14-486e-8e98-903ca848bd27}, !- Handle
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8, !- Name
  ,                                       !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Handle
  AtticFloor NonRes Insulation-6.52,      !- Name
  MediumRough,                            !- Roughness
  0.30260955835062,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {33caca0a-ebfb-4dd3-a9a8-5c5c6c7f24d1}, !- Handle
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}; !- Layer 1

OS:StandardsInformation:Construction,
  {10a80ac2-6bb8-4e95-82fc-f0811aa26c8a}, !- Handle
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {98729292-a619-444c-b79f-2c227ed031c7}, !- Handle
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 2

OS:StandardsInformation:Construction,
  {7182bbe8-daa3-46a9-9534-f11f664090d8}, !- Handle
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Handle
  Steel Frame NonRes Wall Insulation-3.21, !- Name
  MediumRough,                            !- Roughness
  0.14122619066012,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c5abd5ed-6c32-45f6-af64-fca70c6f6a79}, !- Handle
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Handle
  Wood Frame NonRes Wall Insulation-3.45, !- Name
  MediumRough,                            !- Roughness
  0.153532499715495,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0e78498c-645a-4e0c-9287-86365c8c4d23}, !- Handle
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {5f49cf25-f20c-4d9c-9e21-d017d29e32ab}, !- Handle
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Building,
  {ec23a70e-1468-4d3d-a971-c3cb0b2edcd9}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:DefaultConstructionSet,
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Handle
  MyConsturction,                         !- Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Exterior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Interior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Ground Contact Surface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Exterior SubSurface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Interior SubSurface Constructions Name
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Handle
  Default Surface Constructions 1,        !- Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Floor Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Wall Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Fixed Window Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Operable Window Construction Name
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Skylight Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Tubular Daylight Dome Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}; !- Tubular Daylight Diffuser Construction Name

OS:RunPeriod,
  {54ace21c-2090-4952-b39e-a2a881aeeefc}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  1,                                      !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:SimulationControl,
  {405c1313-780d-4239-ad9f-c62d4621c585}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  ,                                       !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections;            !- Solar Distribution

