
Version,
  8.2;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {ad04c59f-07e9-4f57-9d23-e3389833940c}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  0,                                      !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone 1,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  28.23,                                  !- X Origin {m}
  58.52,                                  !- Y Origin {m}
  9.34,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.852, 1.32,                        !- X,Y,Z Vertex 1 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.32;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 234,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 632,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.8266, 1.28039434599738,           !- X,Y,Z Vertex 1 {m}
  0, -5.8266, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.0254,         !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.28039434599738; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 633,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.704, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -5.852, 1.32;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 195,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 633,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.6786, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -11.6786, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -5.8774, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, -5.8774, 1.28039434599738;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 634,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.556, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -11.704, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 213,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 634,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -17.5306, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -17.5306, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -11.7294, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -11.7294, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -23.408, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -17.556, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 253,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 635,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -23.3826, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -23.3826, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -17.5814, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -17.5814, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 636,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 1.32,                        !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -23.408, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 263,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 636,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -29.2346, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -29.2346, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -23.4334, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -23.4334, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 637,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -29.26, 1.32,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 1.32;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 183,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 637,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.3517428571429, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -5.3517428571429, -29.26, 0.0254,       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -29.26, 0.0254,    !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -29.26, 1.32;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 198,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 638,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.7288857142857, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -10.7288857142857, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -5.4025428571429, -29.26, 0.0254,       !- X,Y,Z Vertex 3 {m}
  -5.4025428571429, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 191,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 639,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.1060285714286, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -16.1060285714286, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -10.7796857142857, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -10.7796857142857, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 227,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 640,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.4831714285714, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -21.4831714285714, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -16.1568285714286, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -16.1568285714286, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 262,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 641,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.8603142857143, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -26.8603142857143, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -21.5339714285714, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -21.5339714285714, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 256,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 642,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.2374571428571, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -32.2374571428571, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -26.9111142857143, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -26.9111142857143, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 643,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 181,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 643,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.6146, -29.26, 1.28136560491787,     !- X,Y,Z Vertex 1 {m}
  -37.6146, -29.26, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -32.2882571428571, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -32.2882571428571, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -34.58, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 177,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 644,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -34.5546, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -34.5546, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -29.2854, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -29.2854, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 645,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -39.9, 1.32,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -34.58, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 252,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 645,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -39.8746, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -39.8746, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -34.6054, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -34.6054, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 646,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -45.22, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -39.9, 1.32;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 225,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 646,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -45.1946, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -45.1946, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -39.9254, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -39.9254, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -50.54, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -45.22, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 188,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 647,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -50.5146, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -50.5146, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -45.2454, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -45.2454, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 648,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -55.86, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -50.54, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 260,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 648,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -55.8346, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -55.8346, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -50.5654, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -50.5654, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 649,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -61.18, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -55.86, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 189,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 649,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -61.1546, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -61.1546, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -55.8854, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -55.8854, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 650,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -66.5, 1.32,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -61.18, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 179,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 650,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -66.4746, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -66.4746, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -61.2054, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -61.2054, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 651,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -71.82, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -66.5, 1.32;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 200,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 651,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -71.7946, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -71.7946, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -66.5254, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -66.5254, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -77.14, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -71.82, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 229,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 652,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -77.1146, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -77.1146, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -71.8454, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -71.8454, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -82.46, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -77.14, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 205,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 653,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -82.4346, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -82.4346, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -77.1654, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -77.1654, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 654,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -87.78, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -82.46, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 219,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 654,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -87.7546, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -87.7546, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -82.4854, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -82.4854, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 655,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -87.78, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 204,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 655,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.2882571428571, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -32.2882571428571, -87.78, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -37.6146, -87.78, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.6146, -87.78, 1.28136560491787;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 656,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 258,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 656,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.9111142857143, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -26.9111142857143, -87.78, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -32.2374571428571, -87.78, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -32.2374571428571, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 657,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 238,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 657,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.5339714285714, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -21.5339714285714, -87.78, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -26.8603142857143, -87.78, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -26.8603142857143, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 658,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 182,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 658,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.1568285714286, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -16.1568285714286, -87.78, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -21.4831714285714, -87.78, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -21.4831714285714, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 659,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 196,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 659,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.7796857142857, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -10.7796857142857, -87.78, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -16.1060285714286, -87.78, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -16.1060285714286, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 660,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -87.78, 1.32,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 249,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 660,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4025428571429, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -5.4025428571429, -87.78, 0.0254,       !- X,Y,Z Vertex 2 {m}
  -10.7288857142857, -87.78, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -10.7288857142857, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 661,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -87.78, 1.32,                        !- X,Y,Z Vertex 1 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -87.78, 1.32;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 202,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 661,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, -87.78, 1.28136560491787,      !- X,Y,Z Vertex 1 {m}
  -0.0254, -87.78, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -5.3517428571429, -87.78, 0.0254,       !- X,Y,Z Vertex 3 {m}
  -5.3517428571429, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 662,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -93.632, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -87.78, 1.32;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 211,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 662,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -93.6066, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -93.6066, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -87.8054, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -87.8054, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 663,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -99.484, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -93.632, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 222,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 663,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -99.4586, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -99.4586, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -93.6574, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -93.6574, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 664,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -105.336, 1.32,                      !- X,Y,Z Vertex 1 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -99.484, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 210,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 664,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -105.3106, 1.28039434599738,         !- X,Y,Z Vertex 1 {m}
  0, -105.3106, 0.0254,                   !- X,Y,Z Vertex 2 {m}
  0, -99.5094, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -99.5094, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 665,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -111.188, 1.32,                      !- X,Y,Z Vertex 1 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -105.336, 1.32;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 237,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 665,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -111.1626, 1.28039434599738,         !- X,Y,Z Vertex 1 {m}
  0, -111.1626, 0.0254,                   !- X,Y,Z Vertex 2 {m}
  0, -105.3614, 0.0254,                   !- X,Y,Z Vertex 3 {m}
  0, -105.3614, 1.28039434599738;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 666,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -117.04, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -111.188, 1.32;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 223,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 666,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -117.0146, 1.28039434599738,         !- X,Y,Z Vertex 1 {m}
  0, -117.0146, 0.0254,                   !- X,Y,Z Vertex 2 {m}
  0, -111.2134, 0.0254,                   !- X,Y,Z Vertex 3 {m}
  0, -111.2134, 1.28039434599738;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 667,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, -117.04, 1.32,        !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 2 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -117.04, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 208,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 667,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9932666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -4.9932666666667, -117.04, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -117.04, 0.0254,   !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 668,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, -117.04, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 243,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 668,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0119333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -10.0119333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -5.0440666666667, -117.04, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -5.0440666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 669,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, -117.04, 1.32,                 !- X,Y,Z Vertex 1 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 221,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 669,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.0306, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -15.0306, -117.04, 0.0254,              !- X,Y,Z Vertex 2 {m}
  -10.0627333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -10.0627333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 670,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -15.056, -117.04, 1.32;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 246,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 670,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.0492666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -20.0492666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -15.0814, -117.04, 0.0254,              !- X,Y,Z Vertex 3 {m}
  -15.0814, -117.04, 1.28222181486352;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 671,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 197,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 671,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.0679333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -25.0679333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -20.1000666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -20.1000666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 672,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, -117.04, 1.32,                 !- X,Y,Z Vertex 1 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 230,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 672,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.0866, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -30.0866, -117.04, 0.0254,              !- X,Y,Z Vertex 2 {m}
  -25.1187333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -25.1187333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 673,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -30.112, -117.04, 1.32;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 264,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 673,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.1052666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -35.1052666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -30.1374, -117.04, 0.0254,              !- X,Y,Z Vertex 3 {m}
  -30.1374, -117.04, 1.28222181486352;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 674,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 248,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 674,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -40.1239333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -40.1239333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -35.1560666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -35.1560666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 675,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, -117.04, 1.32,                 !- X,Y,Z Vertex 1 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 184,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 675,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.1426, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -45.1426, -117.04, 0.0254,              !- X,Y,Z Vertex 2 {m}
  -40.1747333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -40.1747333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 676,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -45.168, -117.04, 1.32;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 178,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 676,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.1612666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -50.1612666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -45.1934, -117.04, 0.0254,              !- X,Y,Z Vertex 3 {m}
  -45.1934, -117.04, 1.28222181486352;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 257,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 677,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -55.1799333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -55.1799333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -50.2120666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -50.2120666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 678,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, -117.04, 1.32,                 !- X,Y,Z Vertex 1 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 226,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 678,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -60.1986, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -60.1986, -117.04, 0.0254,              !- X,Y,Z Vertex 2 {m}
  -55.2307333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -55.2307333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 679,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -60.224, -117.04, 1.32;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 199,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 679,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -65.2172666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -65.2172666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -60.2494, -117.04, 0.0254,              !- X,Y,Z Vertex 3 {m}
  -60.2494, -117.04, 1.28222181486352;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 680,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 206,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 680,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -70.2359333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -70.2359333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -65.2680666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -65.2680666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 681,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -117.04, 1.32,                  !- X,Y,Z Vertex 1 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 236,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 681,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.2546, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -75.2546, -117.04, 0.0254,              !- X,Y,Z Vertex 2 {m}
  -70.2867333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -70.2867333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 682,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -111.951304347826, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 3 {m}
  -75.28, -117.04, 1.32;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 209,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 682,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -111.976704347826, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -111.976704347826, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -117.0146, 0.0254,              !- X,Y,Z Vertex 3 {m}
  -75.28, -117.0146, 1.28204497599067;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 683,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -106.862608695652, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -111.951304347826, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 254,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 683,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -106.888008695652, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -106.888008695652, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -111.925904347826, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -111.925904347826, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 684,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -101.773913043478, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -106.862608695652, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 261,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 684,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -101.799313043478, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -101.799313043478, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -106.837208695652, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -106.837208695652, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 685,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -96.6852173913044, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -101.773913043478, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 187,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 685,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -96.7106173913044, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -96.7106173913044, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -101.748513043478, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -101.748513043478, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 686,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -91.5965217391304, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -96.6852173913044, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 190,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 686,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -91.6219217391304, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -91.6219217391304, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -96.6598173913044, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -96.6598173913044, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 687,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -86.5078260869565, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -91.5965217391304, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 220,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 687,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -86.5332260869565, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -86.5332260869565, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -91.5711217391304, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -91.5711217391304, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 688,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -81.4191304347826, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -86.5078260869565, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 180,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 688,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -81.4445304347826, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -81.4445304347826, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -86.4824260869565, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -86.4824260869565, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 689,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -76.3304347826087, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -81.4191304347826, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 224,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 689,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -76.3558347826087, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -76.3558347826087, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -81.3937304347826, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -81.3937304347826, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 690,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -71.2417391304348, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -76.3304347826087, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 235,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 690,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -71.2671391304348, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -71.2671391304348, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -76.3050347826087, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -76.3050347826087, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 691,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -66.1530434782609, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -71.2417391304348, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 218,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 691,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -66.1784434782609, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -66.1784434782609, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -71.2163391304348, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -71.2163391304348, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 692,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -61.064347826087, 1.32,         !- X,Y,Z Vertex 1 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -66.1530434782609, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 251,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 692,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -61.089747826087, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -61.089747826087, 0.0254,       !- X,Y,Z Vertex 2 {m}
  -75.28, -66.1276434782609, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -66.1276434782609, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 693,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -55.975652173913, 1.32,         !- X,Y,Z Vertex 1 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -61.064347826087, 1.32;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 185,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 693,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -56.001052173913, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -56.001052173913, 0.0254,       !- X,Y,Z Vertex 2 {m}
  -75.28, -61.038947826087, 0.0254,       !- X,Y,Z Vertex 3 {m}
  -75.28, -61.038947826087, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 694,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -50.8869565217391, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -55.975652173913, 1.32;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 212,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 694,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -50.9123565217391, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -50.9123565217391, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -55.950252173913, 0.0254,       !- X,Y,Z Vertex 3 {m}
  -75.28, -55.950252173913, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 695,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -45.7982608695652, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -50.8869565217391, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 247,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 695,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -45.8236608695652, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -45.8236608695652, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -50.8615565217391, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -50.8615565217391, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 696,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -40.7095652173913, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -45.7982608695652, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 231,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 696,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -40.7349652173913, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -40.7349652173913, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -45.7728608695652, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -45.7728608695652, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 697,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -35.6208695652174, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -40.7095652173913, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 207,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 697,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -35.6462695652174, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -35.6462695652174, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -40.6841652173913, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -40.6841652173913, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 698,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -30.5321739130435, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -35.6208695652174, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 201,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 698,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -30.5575739130435, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -30.5575739130435, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -35.5954695652174, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -35.5954695652174, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 699,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -25.4434782608696, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -30.5321739130435, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 250,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 699,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -25.4688782608696, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -25.4688782608696, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -30.5067739130435, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -30.5067739130435, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 700,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -20.3547826086956, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -25.4434782608696, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 239,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 700,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -20.3801826086956, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -20.3801826086956, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -25.4180782608696, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -25.4180782608696, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 701,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -15.2660869565217, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -20.3547826086956, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 203,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 701,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -15.2914869565217, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -15.2914869565217, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -20.3293826086956, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -20.3293826086956, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 702,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -10.1773913043478, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -15.2660869565217, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 244,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 702,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -10.2027913043478, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -10.2027913043478, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -15.2406869565217, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -15.2406869565217, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 703,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -5.0886956521739, 1.32,         !- X,Y,Z Vertex 1 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -10.1773913043478, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 214,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 703,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -5.1140956521739, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -5.1140956521739, 0.0254,       !- X,Y,Z Vertex 2 {m}
  -75.28, -10.1519913043478, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -10.1519913043478, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 704,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, 0, 1.32,                        !- X,Y,Z Vertex 1 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -5.0886956521739, 1.32;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 215,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 704,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -0.0254, 1.28204497599067,      !- X,Y,Z Vertex 1 {m}
  -75.28, -0.0254, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -75.28, -5.0632956521739, 0.0254,       !- X,Y,Z Vertex 3 {m}
  -75.28, -5.0632956521739, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 705,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -75.28, 0, 1.32;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 216,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 705,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -70.2867333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -70.2867333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -75.2546, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -75.2546, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 706,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 217,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 706,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -65.2680666666667, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -65.2680666666667, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -70.2359333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -70.2359333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 707,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, 0, 1.32,                       !- X,Y,Z Vertex 1 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 259,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 707,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -60.2494, 0, 1.28222181486352,          !- X,Y,Z Vertex 1 {m}
  -60.2494, 0, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  -65.2172666666667, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -65.2172666666667, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 708,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -60.224, 0, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 232,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 708,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -55.2307333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -55.2307333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -60.1986, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -60.1986, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 709,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 240,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 709,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.2120666666667, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -50.2120666666667, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -55.1799333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -55.1799333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 710,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, 0, 1.32,                       !- X,Y,Z Vertex 1 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 245,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 710,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.1934, 0, 1.28222181486352,          !- X,Y,Z Vertex 1 {m}
  -45.1934, 0, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  -50.1612666666667, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -50.1612666666667, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 711,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -45.168, 0, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 193,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 711,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -40.1747333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -40.1747333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -45.1426, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -45.1426, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 712,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 186,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 712,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.1560666666667, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -35.1560666666667, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -40.1239333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -40.1239333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 713,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, 0, 1.32,                       !- X,Y,Z Vertex 1 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 255,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 713,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.1374, 0, 1.28222181486352,          !- X,Y,Z Vertex 1 {m}
  -30.1374, 0, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  -35.1052666666667, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -35.1052666666667, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 714,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -30.112, 0, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 228,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 714,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1187333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -25.1187333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -30.0866, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -30.0866, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 715,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 242,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 715,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.1000666666667, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -20.1000666666667, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -25.0679333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -25.0679333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 716,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, 0, 1.32,                       !- X,Y,Z Vertex 1 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 192,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 716,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.0814, 0, 1.28222181486352,          !- X,Y,Z Vertex 1 {m}
  -15.0814, 0, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  -20.0492666666667, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -20.0492666666667, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 717,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -15.056, 0, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 194,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 717,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0627333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -10.0627333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -15.0306, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -15.0306, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 718,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, 0, 1.32,              !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 241,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 718,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.0440666666667, 0, 1.28222181486352,  !- X,Y,Z Vertex 1 {m}
  -5.0440666666667, 0, 0.0254,            !- X,Y,Z Vertex 2 {m}
  -10.0119333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -10.0119333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 719,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.32,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, 0, 1.32;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 233,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 719,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.28222181486352,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  -4.9932666666667, 0, 0.0254,            !- X,Y,Z Vertex 3 {m}
  -4.9932666666667, 0, 1.28222181486352;  !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 2,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  28.23,                                  !- X Origin {m}
  58.52,                                  !- Y Origin {m}
  1.34,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -29.26, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -29.26, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 59,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 100,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.4831714285714, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -21.4831714285714, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -16.1568285714286, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -16.1568285714286, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -29.26, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -29.26, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 101,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.8603142857143, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -26.8603142857143, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -21.5339714285714, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -21.5339714285714, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -29.26, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -29.26, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 36,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 102,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.2374571428571, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -32.2374571428571, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -26.9111142857143, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -26.9111142857143, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 2.22044604925031e-16,   !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -29.26, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 41,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 103,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.6146, -29.26, 1.28136560491787,     !- X,Y,Z Vertex 1 {m}
  -37.6146, -29.26, 0.0254000000000002,   !- X,Y,Z Vertex 2 {m}
  -32.2882571428571, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -32.2882571428571, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -34.58, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -34.58, 2.22044604925031e-16,   !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 2.22044604925031e-16,   !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 66,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 104,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -34.5546, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -34.5546, 0.0254000000000002,   !- X,Y,Z Vertex 2 {m}
  -37.64, -29.2854, 0.0254000000000002,   !- X,Y,Z Vertex 3 {m}
  -37.64, -29.2854, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -39.9, 1.32,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -39.9, 2.22044604925031e-16,    !- X,Y,Z Vertex 2 {m}
  -37.64, -34.58, 2.22044604925031e-16,   !- X,Y,Z Vertex 3 {m}
  -37.64, -34.58, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 70,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 105,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -39.8746, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -39.8746, 0.0254000000000002,   !- X,Y,Z Vertex 2 {m}
  -37.64, -34.6054, 0.0254000000000002,   !- X,Y,Z Vertex 3 {m}
  -37.64, -34.6054, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -45.22, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -45.22, 2.22044604925031e-16,   !- X,Y,Z Vertex 2 {m}
  -37.64, -39.9, 2.22044604925031e-16,    !- X,Y,Z Vertex 3 {m}
  -37.64, -39.9, 1.32;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 85,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 106,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -45.1946, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -45.1946, 0.0254000000000002,   !- X,Y,Z Vertex 2 {m}
  -37.64, -39.9254, 0.0254000000000002,   !- X,Y,Z Vertex 3 {m}
  -37.64, -39.9254, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -50.54, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -50.54, 2.22044604925031e-16,   !- X,Y,Z Vertex 2 {m}
  -37.64, -45.22, 2.22044604925031e-16,   !- X,Y,Z Vertex 3 {m}
  -37.64, -45.22, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 57,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 107,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -50.5146, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -50.5146, 0.0254000000000002,   !- X,Y,Z Vertex 2 {m}
  -37.64, -45.2454, 0.0254000000000002,   !- X,Y,Z Vertex 3 {m}
  -37.64, -45.2454, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -55.86, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -55.86, 2.22044604925031e-16,   !- X,Y,Z Vertex 2 {m}
  -37.64, -50.54, 2.22044604925031e-16,   !- X,Y,Z Vertex 3 {m}
  -37.64, -50.54, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 74,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 108,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -55.8346, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -55.8346, 0.0254000000000002,   !- X,Y,Z Vertex 2 {m}
  -37.64, -50.5654, 0.0254000000000002,   !- X,Y,Z Vertex 3 {m}
  -37.64, -50.5654, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -61.18, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -61.18, 2.22044604925031e-16,   !- X,Y,Z Vertex 2 {m}
  -37.64, -55.86, 2.22044604925031e-16,   !- X,Y,Z Vertex 3 {m}
  -37.64, -55.86, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 109,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -61.1546, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -61.1546, 0.0254000000000002,   !- X,Y,Z Vertex 2 {m}
  -37.64, -55.8854, 0.0254000000000002,   !- X,Y,Z Vertex 3 {m}
  -37.64, -55.8854, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -66.5, 1.32,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -66.5, 2.22044604925031e-16,    !- X,Y,Z Vertex 2 {m}
  -37.64, -61.18, 2.22044604925031e-16,   !- X,Y,Z Vertex 3 {m}
  -37.64, -61.18, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 52,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 110,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -66.4746, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -66.4746, 0.0254000000000002,   !- X,Y,Z Vertex 2 {m}
  -37.64, -61.2054, 0.0254000000000002,   !- X,Y,Z Vertex 3 {m}
  -37.64, -61.2054, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -71.82, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -71.82, 2.22044604925031e-16,   !- X,Y,Z Vertex 2 {m}
  -37.64, -66.5, 2.22044604925031e-16,    !- X,Y,Z Vertex 3 {m}
  -37.64, -66.5, 1.32;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 111,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -71.7946, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -71.7946, 0.0254000000000002,   !- X,Y,Z Vertex 2 {m}
  -37.64, -66.5254, 0.0254000000000002,   !- X,Y,Z Vertex 3 {m}
  -37.64, -66.5254, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -77.14, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -77.14, 2.22044604925031e-16,   !- X,Y,Z Vertex 2 {m}
  -37.64, -71.82, 2.22044604925031e-16,   !- X,Y,Z Vertex 3 {m}
  -37.64, -71.82, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 84,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 112,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -77.1146, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -77.1146, 0.0254000000000002,   !- X,Y,Z Vertex 2 {m}
  -37.64, -71.8454, 0.0254000000000002,   !- X,Y,Z Vertex 3 {m}
  -37.64, -71.8454, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -82.46, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -82.46, 2.22044604925031e-16,   !- X,Y,Z Vertex 2 {m}
  -37.64, -77.14, 2.22044604925031e-16,   !- X,Y,Z Vertex 3 {m}
  -37.64, -77.14, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 88,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 113,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -82.4346, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -82.4346, 0.0254000000000002,   !- X,Y,Z Vertex 2 {m}
  -37.64, -77.1654, 0.0254000000000002,   !- X,Y,Z Vertex 3 {m}
  -37.64, -77.1654, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -87.78, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -87.78, 2.22044604925031e-16,   !- X,Y,Z Vertex 2 {m}
  -37.64, -82.46, 2.22044604925031e-16,   !- X,Y,Z Vertex 3 {m}
  -37.64, -82.46, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 75,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 114,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -87.7546, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -87.7546, 0.0254000000000002,   !- X,Y,Z Vertex 2 {m}
  -37.64, -82.4854, 0.0254000000000002,   !- X,Y,Z Vertex 3 {m}
  -37.64, -82.4854, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -87.78, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -37.64, -87.78, 2.22044604925031e-16,   !- X,Y,Z Vertex 3 {m}
  -37.64, -87.78, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 71,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 115,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.2882571428571, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -32.2882571428571, -87.78, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -37.6146, -87.78, 0.0254000000000002,   !- X,Y,Z Vertex 3 {m}
  -37.6146, -87.78, 1.28136560491787;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -87.78, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -87.78, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 79,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 116,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.9111142857143, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -26.9111142857143, -87.78, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -32.2374571428571, -87.78, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -32.2374571428571, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -87.78, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -87.78, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 80,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 117,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.5339714285714, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -21.5339714285714, -87.78, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -26.8603142857143, -87.78, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -26.8603142857143, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -87.78, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -87.78, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 49,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 118,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.1568285714286, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -16.1568285714286, -87.78, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -21.4831714285714, -87.78, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -21.4831714285714, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -87.78, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -87.78, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 45,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 119,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.7796857142857, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -10.7796857142857, -87.78, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -16.1060285714286, -87.78, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -16.1060285714286, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -87.78, 1.32,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -87.78, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -87.78, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 65,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 120,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4025428571429, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -5.4025428571429, -87.78, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -10.7288857142857, -87.78, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -10.7288857142857, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -87.78, 1.32,                        !- X,Y,Z Vertex 1 {m}
  0, -87.78, 2.22044604925031e-16,        !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -87.78, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -87.78, 1.32;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 121,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, -87.78, 1.28136560491787,      !- X,Y,Z Vertex 1 {m}
  -0.0254, -87.78, 0.0254000000000002,    !- X,Y,Z Vertex 2 {m}
  -5.3517428571429, -87.78, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -5.3517428571429, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -93.632, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -93.632, 2.22044604925031e-16,       !- X,Y,Z Vertex 2 {m}
  0, -87.78, 2.22044604925031e-16,        !- X,Y,Z Vertex 3 {m}
  0, -87.78, 1.32;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 53,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 122,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -93.6066, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -93.6066, 0.0254000000000002,        !- X,Y,Z Vertex 2 {m}
  0, -87.8054, 0.0254000000000002,        !- X,Y,Z Vertex 3 {m}
  0, -87.8054, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -99.484, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -99.484, 2.22044604925031e-16,       !- X,Y,Z Vertex 2 {m}
  0, -93.632, 2.22044604925031e-16,       !- X,Y,Z Vertex 3 {m}
  0, -93.632, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 123,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -99.4586, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -99.4586, 0.0254000000000002,        !- X,Y,Z Vertex 2 {m}
  0, -93.6574, 0.0254000000000002,        !- X,Y,Z Vertex 3 {m}
  0, -93.6574, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -105.336, 1.32,                      !- X,Y,Z Vertex 1 {m}
  0, -105.336, 2.22044604925031e-16,      !- X,Y,Z Vertex 2 {m}
  0, -99.484, 2.22044604925031e-16,       !- X,Y,Z Vertex 3 {m}
  0, -99.484, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 47,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 124,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -105.3106, 1.28039434599738,         !- X,Y,Z Vertex 1 {m}
  0, -105.3106, 0.0254000000000002,       !- X,Y,Z Vertex 2 {m}
  0, -99.5094, 0.0254000000000002,        !- X,Y,Z Vertex 3 {m}
  0, -99.5094, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -111.188, 1.32,                      !- X,Y,Z Vertex 1 {m}
  0, -111.188, 2.22044604925031e-16,      !- X,Y,Z Vertex 2 {m}
  0, -105.336, 2.22044604925031e-16,      !- X,Y,Z Vertex 3 {m}
  0, -105.336, 1.32;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 125,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -111.1626, 1.28039434599738,         !- X,Y,Z Vertex 1 {m}
  0, -111.1626, 0.0254000000000002,       !- X,Y,Z Vertex 2 {m}
  0, -105.3614, 0.0254000000000002,       !- X,Y,Z Vertex 3 {m}
  0, -105.3614, 1.28039434599738;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -117.04, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -117.04, 2.22044604925031e-16,       !- X,Y,Z Vertex 2 {m}
  0, -111.188, 2.22044604925031e-16,      !- X,Y,Z Vertex 3 {m}
  0, -111.188, 1.32;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 126,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -117.0146, 1.28039434599738,         !- X,Y,Z Vertex 1 {m}
  0, -117.0146, 0.0254000000000002,       !- X,Y,Z Vertex 2 {m}
  0, -111.2134, 0.0254000000000002,       !- X,Y,Z Vertex 3 {m}
  0, -111.2134, 1.28039434599738;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, -117.04, 1.32,        !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  0, -117.04, 2.22044604925031e-16,       !- X,Y,Z Vertex 3 {m}
  0, -117.04, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 64,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 127,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9932666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -4.9932666666667, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, -117.04, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 60,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 128,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0119333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -10.0119333333333, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -5.0440666666667, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -5.0440666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, -117.04, 1.32,                 !- X,Y,Z Vertex 1 {m}
  -15.056, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 56,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 129,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.0306, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -15.0306, -117.04, 0.0254000000000002,  !- X,Y,Z Vertex 2 {m}
  -10.0627333333333, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -10.0627333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -15.056, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -15.056, -117.04, 1.32;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 42,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 130,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.0492666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -20.0492666666667, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -15.0814, -117.04, 0.0254000000000002,  !- X,Y,Z Vertex 3 {m}
  -15.0814, -117.04, 1.28222181486352;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 86,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 131,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.0679333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -25.0679333333333, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -20.1000666666667, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -20.1000666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, -117.04, 1.32,                 !- X,Y,Z Vertex 1 {m}
  -30.112, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 78,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 132,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.0866, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -30.0866, -117.04, 0.0254000000000002,  !- X,Y,Z Vertex 2 {m}
  -25.1187333333333, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -25.1187333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -30.112, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -30.112, -117.04, 1.32;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 87,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 133,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.1052666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -35.1052666666667, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -30.1374, -117.04, 0.0254000000000002,  !- X,Y,Z Vertex 3 {m}
  -30.1374, -117.04, 1.28222181486352;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 51,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 134,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -40.1239333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -40.1239333333333, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -35.1560666666667, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -35.1560666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, -117.04, 1.32,                 !- X,Y,Z Vertex 1 {m}
  -45.168, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 135,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.1426, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -45.1426, -117.04, 0.0254000000000002,  !- X,Y,Z Vertex 2 {m}
  -40.1747333333333, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -40.1747333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -45.168, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -45.168, -117.04, 1.32;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 77,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 136,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.1612666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -50.1612666666667, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -45.1934, -117.04, 0.0254000000000002,  !- X,Y,Z Vertex 3 {m}
  -45.1934, -117.04, 1.28222181486352;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 137,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -55.1799333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -55.1799333333333, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -50.2120666666667, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -50.2120666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, -117.04, 1.32,                 !- X,Y,Z Vertex 1 {m}
  -60.224, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 67,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 138,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -60.1986, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -60.1986, -117.04, 0.0254000000000002,  !- X,Y,Z Vertex 2 {m}
  -55.2307333333333, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -55.2307333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -60.224, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -60.224, -117.04, 1.32;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 81,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 139,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -65.2172666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -65.2172666666667, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -60.2494, -117.04, 0.0254000000000002,  !- X,Y,Z Vertex 3 {m}
  -60.2494, -117.04, 1.28222181486352;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 140,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -70.2359333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -70.2359333333333, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -65.2680666666667, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -65.2680666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -117.04, 1.32,                  !- X,Y,Z Vertex 1 {m}
  -75.28, -117.04, 2.22044604925031e-16,  !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 141,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.2546, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -75.2546, -117.04, 0.0254000000000002,  !- X,Y,Z Vertex 2 {m}
  -70.2867333333333, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -70.2867333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -111.951304347826, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -111.951304347826, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -117.04, 2.22044604925031e-16,  !- X,Y,Z Vertex 3 {m}
  -75.28, -117.04, 1.32;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 48,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 142,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -111.976704347826, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -111.976704347826, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -117.0146, 0.0254000000000002,  !- X,Y,Z Vertex 3 {m}
  -75.28, -117.0146, 1.28204497599067;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -106.862608695652, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -106.862608695652, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -111.951304347826, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -111.951304347826, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 143,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -106.888008695652, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -106.888008695652, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -111.925904347826, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -111.925904347826, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -101.773913043478, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -101.773913043478, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -106.862608695652, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -106.862608695652, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 144,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -101.799313043478, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -101.799313043478, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -106.837208695652, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -106.837208695652, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -96.6852173913044, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -96.6852173913044, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -101.773913043478, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -101.773913043478, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 145,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -96.7106173913044, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -96.7106173913044, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -101.748513043478, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -101.748513043478, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -91.5965217391304, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -91.5965217391304, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -96.6852173913044, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -96.6852173913044, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 68,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 146,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -91.6219217391304, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -91.6219217391304, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -96.6598173913044, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -96.6598173913044, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -86.5078260869565, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -86.5078260869565, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -91.5965217391304, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -91.5965217391304, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 147,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -86.5332260869565, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -86.5332260869565, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -91.5711217391304, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -91.5711217391304, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -81.4191304347826, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -81.4191304347826, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -86.5078260869565, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -86.5078260869565, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 43,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 148,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -81.4445304347826, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -81.4445304347826, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -86.4824260869565, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -86.4824260869565, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -76.3304347826087, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -76.3304347826087, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -81.4191304347826, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -81.4191304347826, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 149,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -76.3558347826087, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -76.3558347826087, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -81.3937304347826, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -81.3937304347826, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -71.2417391304348, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -71.2417391304348, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -76.3304347826087, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -76.3304347826087, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 150,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -71.2671391304348, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -71.2671391304348, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -76.3050347826087, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -76.3050347826087, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -66.1530434782609, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -66.1530434782609, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -71.2417391304348, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -71.2417391304348, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 151,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -66.1784434782609, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -66.1784434782609, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -71.2163391304348, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -71.2163391304348, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -61.064347826087, 1.32,         !- X,Y,Z Vertex 1 {m}
  -75.28, -61.064347826087, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -66.1530434782609, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -66.1530434782609, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 46,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 152,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -61.089747826087, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -61.089747826087, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -66.1276434782609, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -66.1276434782609, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -55.975652173913, 1.32,         !- X,Y,Z Vertex 1 {m}
  -75.28, -55.975652173913, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -61.064347826087, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -61.064347826087, 1.32;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 39,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 153,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -56.001052173913, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -56.001052173913, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -61.038947826087, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -61.038947826087, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -50.8869565217391, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -50.8869565217391, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -55.975652173913, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -55.975652173913, 1.32;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 154,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -50.9123565217391, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -50.9123565217391, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -55.950252173913, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -55.950252173913, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -45.7982608695652, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -45.7982608695652, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -50.8869565217391, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -50.8869565217391, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 62,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 155,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -45.8236608695652, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -45.8236608695652, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -50.8615565217391, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -50.8615565217391, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -40.7095652173913, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -40.7095652173913, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -45.7982608695652, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -45.7982608695652, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 156,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -40.7349652173913, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -40.7349652173913, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -45.7728608695652, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -45.7728608695652, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -35.6208695652174, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -35.6208695652174, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -40.7095652173913, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -40.7095652173913, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 157,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -35.6462695652174, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -35.6462695652174, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -40.6841652173913, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -40.6841652173913, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -30.5321739130435, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -30.5321739130435, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -35.6208695652174, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -35.6208695652174, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 158,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -30.5575739130435, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -30.5575739130435, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -35.5954695652174, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -35.5954695652174, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -25.4434782608696, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -25.4434782608696, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -30.5321739130435, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -30.5321739130435, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 159,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -25.4688782608696, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -25.4688782608696, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -30.5067739130435, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -30.5067739130435, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -20.3547826086956, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -20.3547826086956, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -25.4434782608696, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -25.4434782608696, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 50,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 160,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -20.3801826086956, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -20.3801826086956, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -25.4180782608696, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -25.4180782608696, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -15.2660869565217, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -15.2660869565217, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -20.3547826086956, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -20.3547826086956, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 38,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 161,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -15.2914869565217, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -15.2914869565217, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -20.3293826086956, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -20.3293826086956, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -10.1773913043478, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -10.1773913043478, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -15.2660869565217, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -15.2660869565217, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 162,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -10.2027913043478, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -10.2027913043478, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -15.2406869565217, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -15.2406869565217, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -5.0886956521739, 1.32,         !- X,Y,Z Vertex 1 {m}
  -75.28, -5.0886956521739, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -10.1773913043478, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -10.1773913043478, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 61,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 163,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -5.1140956521739, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -5.1140956521739, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -10.1519913043478, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -10.1519913043478, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, 0, 1.32,                        !- X,Y,Z Vertex 1 {m}
  -75.28, 0, 2.22044604925031e-16,        !- X,Y,Z Vertex 2 {m}
  -75.28, -5.0886956521739, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -5.0886956521739, 1.32;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 73,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 164,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -0.0254, 1.28204497599067,      !- X,Y,Z Vertex 1 {m}
  -75.28, -0.0254, 0.0254000000000002,    !- X,Y,Z Vertex 2 {m}
  -75.28, -5.0632956521739, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -5.0632956521739, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, 0, 2.22044604925031e-16,        !- X,Y,Z Vertex 3 {m}
  -75.28, 0, 1.32;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 165,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -70.2867333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -70.2867333333333, 0, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.2546, 0, 0.0254000000000002,        !- X,Y,Z Vertex 3 {m}
  -75.2546, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 55,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 166,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -65.2680666666667, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -65.2680666666667, 0, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -70.2359333333333, 0, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -70.2359333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, 0, 1.32,                       !- X,Y,Z Vertex 1 {m}
  -60.224, 0, 2.22044604925031e-16,       !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 69,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 167,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -60.2494, 0, 1.28222181486352,          !- X,Y,Z Vertex 1 {m}
  -60.2494, 0, 0.0254000000000002,        !- X,Y,Z Vertex 2 {m}
  -65.2172666666667, 0, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -65.2172666666667, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -60.224, 0, 2.22044604925031e-16,       !- X,Y,Z Vertex 3 {m}
  -60.224, 0, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 82,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 168,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -55.2307333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -55.2307333333333, 0, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -60.1986, 0, 0.0254000000000002,        !- X,Y,Z Vertex 3 {m}
  -60.1986, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 169,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.2120666666667, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -50.2120666666667, 0, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -55.1799333333333, 0, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -55.1799333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, 0, 1.32,                       !- X,Y,Z Vertex 1 {m}
  -45.168, 0, 2.22044604925031e-16,       !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 54,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 170,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.1934, 0, 1.28222181486352,          !- X,Y,Z Vertex 1 {m}
  -45.1934, 0, 0.0254000000000002,        !- X,Y,Z Vertex 2 {m}
  -50.1612666666667, 0, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -50.1612666666667, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -45.168, 0, 2.22044604925031e-16,       !- X,Y,Z Vertex 3 {m}
  -45.168, 0, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 171,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -40.1747333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -40.1747333333333, 0, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -45.1426, 0, 0.0254000000000002,        !- X,Y,Z Vertex 3 {m}
  -45.1426, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 31,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 172,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.1560666666667, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -35.1560666666667, 0, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -40.1239333333333, 0, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -40.1239333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, 0, 1.32,                       !- X,Y,Z Vertex 1 {m}
  -30.112, 0, 2.22044604925031e-16,       !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 173,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.1374, 0, 1.28222181486352,          !- X,Y,Z Vertex 1 {m}
  -30.1374, 0, 0.0254000000000002,        !- X,Y,Z Vertex 2 {m}
  -35.1052666666667, 0, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -35.1052666666667, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -30.112, 0, 2.22044604925031e-16,       !- X,Y,Z Vertex 3 {m}
  -30.112, 0, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 83,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 174,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1187333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -25.1187333333333, 0, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -30.0866, 0, 0.0254000000000002,        !- X,Y,Z Vertex 3 {m}
  -30.0866, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 175,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.1000666666667, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -20.1000666666667, 0, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -25.0679333333333, 0, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -25.0679333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, 0, 1.32,                       !- X,Y,Z Vertex 1 {m}
  -15.056, 0, 2.22044604925031e-16,       !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 176,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.0814, 0, 1.28222181486352,          !- X,Y,Z Vertex 1 {m}
  -15.0814, 0, 0.0254000000000002,        !- X,Y,Z Vertex 2 {m}
  -20.0492666666667, 0, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -20.0492666666667, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -15.056, 0, 2.22044604925031e-16,       !- X,Y,Z Vertex 3 {m}
  -15.056, 0, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 44,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 177,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0627333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -10.0627333333333, 0, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -15.0306, 0, 0.0254000000000002,        !- X,Y,Z Vertex 3 {m}
  -15.0306, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, 0, 1.32,              !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 178,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.0440666666667, 0, 1.28222181486352,  !- X,Y,Z Vertex 1 {m}
  -5.0440666666667, 0, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -10.0119333333333, 0, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -10.0119333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.32,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 2.22044604925031e-16,             !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, 0, 1.32;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 179,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.28222181486352,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.0254000000000002,         !- X,Y,Z Vertex 2 {m}
  -4.9932666666667, 0, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -4.9932666666667, 0, 1.28222181486352;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.852, 1.32,                        !- X,Y,Z Vertex 1 {m}
  0, -5.852, 2.22044604925031e-16,        !- X,Y,Z Vertex 2 {m}
  0, 0, 2.22044604925031e-16,             !- X,Y,Z Vertex 3 {m}
  0, 0, 1.32;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 92,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.8266, 1.28039434599738,           !- X,Y,Z Vertex 1 {m}
  0, -5.8266, 0.0254000000000002,         !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.28039434599738; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.704, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -11.704, 2.22044604925031e-16,       !- X,Y,Z Vertex 2 {m}
  0, -5.852, 2.22044604925031e-16,        !- X,Y,Z Vertex 3 {m}
  0, -5.852, 1.32;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 63,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 93,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.6786, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -11.6786, 0.0254000000000002,        !- X,Y,Z Vertex 2 {m}
  0, -5.8774, 0.0254000000000002,         !- X,Y,Z Vertex 3 {m}
  0, -5.8774, 1.28039434599738;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.556, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -17.556, 2.22044604925031e-16,       !- X,Y,Z Vertex 2 {m}
  0, -11.704, 2.22044604925031e-16,       !- X,Y,Z Vertex 3 {m}
  0, -11.704, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 40,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 94,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -17.5306, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -17.5306, 0.0254000000000002,        !- X,Y,Z Vertex 2 {m}
  0, -11.7294, 0.0254000000000002,        !- X,Y,Z Vertex 3 {m}
  0, -11.7294, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -23.408, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -23.408, 2.22044604925031e-16,       !- X,Y,Z Vertex 2 {m}
  0, -17.556, 2.22044604925031e-16,       !- X,Y,Z Vertex 3 {m}
  0, -17.556, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 76,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 95,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -23.3826, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -23.3826, 0.0254000000000002,        !- X,Y,Z Vertex 2 {m}
  0, -17.5814, 0.0254000000000002,        !- X,Y,Z Vertex 3 {m}
  0, -17.5814, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 1.32,                        !- X,Y,Z Vertex 1 {m}
  0, -29.26, 2.22044604925031e-16,        !- X,Y,Z Vertex 2 {m}
  0, -23.408, 2.22044604925031e-16,       !- X,Y,Z Vertex 3 {m}
  0, -23.408, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 72,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 96,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -29.2346, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -29.2346, 0.0254000000000002,        !- X,Y,Z Vertex 2 {m}
  0, -23.4334, 0.0254000000000002,        !- X,Y,Z Vertex 3 {m}
  0, -23.4334, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -29.26, 1.32,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -29.26, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  0, -29.26, 2.22044604925031e-16,        !- X,Y,Z Vertex 3 {m}
  0, -29.26, 1.32;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 58,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 97,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.3517428571429, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -5.3517428571429, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -29.26, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -29.26, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -29.26, 1.32;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 37,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 98,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.7288857142857, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -10.7288857142857, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -5.4025428571429, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -5.4025428571429, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -29.26, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -29.26, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 99,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.1060285714286, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -16.1060285714286, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -10.7796857142857, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -10.7796857142857, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 3,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  28.23,                                  !- X Origin {m}
  58.52,                                  !- Y Origin {m}
  6.66,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.852, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.34;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.704, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -5.852, 1.34;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.556, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -11.704, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -23.408, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -17.556, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -23.408, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -29.26, 1.34,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 1.34;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -29.26, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -34.58, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -39.9, 1.34,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -34.58, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -45.22, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -39.9, 1.34;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -50.54, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -45.22, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -55.86, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -50.54, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -61.18, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -55.86, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -66.5, 1.34,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -61.18, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -71.82, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -66.5, 1.34;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -77.14, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -71.82, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -82.46, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -77.14, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 474,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -87.78, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -82.46, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -87.78, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -87.78, 1.34,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -87.78, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -87.78, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -93.632, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -87.78, 1.34;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -99.484, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -93.632, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -105.336, 1.34,                      !- X,Y,Z Vertex 1 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -99.484, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -111.188, 1.34,                      !- X,Y,Z Vertex 1 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -105.336, 1.34;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -117.04, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -111.188, 1.34;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 487,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, -117.04, 1.34,        !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 2 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -117.04, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, -117.04, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -15.056, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -30.112, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -45.168, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -60.224, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -117.04, 1.34,                  !- X,Y,Z Vertex 1 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -111.951304347826, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 3 {m}
  -75.28, -117.04, 1.34;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -106.862608695652, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -111.951304347826, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -101.773913043478, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -106.862608695652, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 505,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -96.6852173913044, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -101.773913043478, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -91.5965217391304, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -96.6852173913044, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -86.5078260869565, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -91.5965217391304, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -81.4191304347826, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -86.5078260869565, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -76.3304347826087, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -81.4191304347826, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 510,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -71.2417391304348, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -76.3304347826087, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 511,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -66.1530434782609, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -71.2417391304348, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -61.064347826087, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -66.1530434782609, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -55.975652173913, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -61.064347826087, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -50.8869565217391, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -55.975652173913, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -45.7982608695652, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -50.8869565217391, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
