  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -40.7095652173913, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -45.7982608695652, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -35.6208695652174, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -40.7095652173913, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -30.5321739130435, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -35.6208695652174, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -25.4434782608696, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -30.5321739130435, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -20.3547826086956, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -25.4434782608696, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -15.2660869565217, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -20.3547826086956, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -10.1773913043478, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -15.2660869565217, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 523,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -5.0886956521739, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -10.1773913043478, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, 0, 1.34,                        !- X,Y,Z Vertex 1 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -5.0886956521739, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -75.28, 0, 1.34;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 528,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -60.224, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 529,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -45.168, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 534,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -30.112, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 535,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -15.056, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, 0, 1.34,              !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.34,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, 0, 1.34;              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 4,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  28.23,                                  !- X Origin {m}
  58.52,                                  !- Y Origin {m}
  2.66,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.852, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.34;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.704, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -5.852, 1.34;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.556, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -11.704, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -23.408, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -17.556, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -23.408, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -29.26, 1.34,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 1.34;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -29.26, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -34.58, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -39.9, 1.34,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -34.58, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -45.22, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -39.9, 1.34;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -50.54, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -45.22, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -55.86, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -50.54, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -61.18, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -55.86, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -66.5, 1.34,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -61.18, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -71.82, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -66.5, 1.34;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -77.14, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -71.82, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -82.46, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -77.14, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -87.78, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -82.46, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -87.78, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -87.78, 1.34,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -87.78, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -87.78, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -93.632, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -87.78, 1.34;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -99.484, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -93.632, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -105.336, 1.34,                      !- X,Y,Z Vertex 1 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -99.484, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -111.188, 1.34,                      !- X,Y,Z Vertex 1 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -105.336, 1.34;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -117.04, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -111.188, 1.34;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, -117.04, 1.34,        !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 2 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -117.04, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, -117.04, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -15.056, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -30.112, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -45.168, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -60.224, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -117.04, 1.34,                  !- X,Y,Z Vertex 1 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -111.951304347826, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 3 {m}
  -75.28, -117.04, 1.34;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -106.862608695652, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -111.951304347826, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -101.773913043478, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -106.862608695652, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -96.6852173913044, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -101.773913043478, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -91.5965217391304, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -96.6852173913044, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -86.5078260869565, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -91.5965217391304, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -81.4191304347826, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -86.5078260869565, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -76.3304347826087, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -81.4191304347826, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -71.2417391304348, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -76.3304347826087, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -66.1530434782609, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -71.2417391304348, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -61.064347826087, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -66.1530434782609, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -55.975652173913, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -61.064347826087, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -50.8869565217391, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -55.975652173913, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -45.7982608695652, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -50.8869565217391, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -40.7095652173913, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -45.7982608695652, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -35.6208695652174, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -40.7095652173913, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -30.5321739130435, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -35.6208695652174, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -25.4434782608696, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -30.5321739130435, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -20.3547826086956, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -25.4434782608696, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -15.2660869565217, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -20.3547826086956, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -10.1773913043478, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -15.2660869565217, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -5.0886956521739, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -10.1773913043478, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, 0, 1.34,                        !- X,Y,Z Vertex 1 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -5.0886956521739, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -75.28, 0, 1.34;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -60.224, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -45.168, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -30.112, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -15.056, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, 0, 1.34,              !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.34,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, 0, 1.34;              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 5,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  28.23,                                  !- X Origin {m}
  58.52,                                  !- Y Origin {m}
  8,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.852, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.34;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.704, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -5.852, 1.34;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.556, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -11.704, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -23.408, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -17.556, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 546,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -23.408, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 547,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -29.26, 1.34,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 1.34;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -29.26, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 553,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -34.58, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -39.9, 1.34,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -34.58, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -45.22, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -39.9, 1.34;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -50.54, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -45.22, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 558,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -55.86, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -50.54, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 559,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -61.18, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -55.86, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -66.5, 1.34,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -61.18, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -71.82, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -66.5, 1.34;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -77.14, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -71.82, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -82.46, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -77.14, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 564,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -87.78, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -82.46, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 565,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -87.78, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 570,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -87.78, 1.34,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 571,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -87.78, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -87.78, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -93.632, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -87.78, 1.34;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -99.484, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -93.632, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -105.336, 1.34,                      !- X,Y,Z Vertex 1 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -99.484, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -111.188, 1.34,                      !- X,Y,Z Vertex 1 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -105.336, 1.34;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -117.04, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -111.188, 1.34;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, -117.04, 1.34,        !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 2 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -117.04, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, -117.04, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 580,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -15.056, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 582,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 583,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -30.112, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -45.168, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 588,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -60.224, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -117.04, 1.34,                  !- X,Y,Z Vertex 1 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 592,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -111.951304347826, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 3 {m}
  -75.28, -117.04, 1.34;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 593,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -106.862608695652, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -111.951304347826, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 594,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -101.773913043478, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -106.862608695652, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 595,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -96.6852173913044, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -101.773913043478, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -91.5965217391304, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -96.6852173913044, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -86.5078260869565, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -91.5965217391304, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 598,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -81.4191304347826, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -86.5078260869565, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 599,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -76.3304347826087, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -81.4191304347826, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 600,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -71.2417391304348, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -76.3304347826087, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 601,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -66.1530434782609, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -71.2417391304348, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -61.064347826087, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -66.1530434782609, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -55.975652173913, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -61.064347826087, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -50.8869565217391, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -55.975652173913, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -45.7982608695652, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -50.8869565217391, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 606,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -40.7095652173913, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -45.7982608695652, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 607,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -35.6208695652174, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -40.7095652173913, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -30.5321739130435, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -35.6208695652174, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -25.4434782608696, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -30.5321739130435, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -20.3547826086956, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -25.4434782608696, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -15.2660869565217, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -20.3547826086956, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 612,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -10.1773913043478, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -15.2660869565217, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 613,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -5.0886956521739, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -10.1773913043478, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, 0, 1.34,                        !- X,Y,Z Vertex 1 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -5.0886956521739, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -75.28, 0, 1.34;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 618,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -60.224, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 619,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 620,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 621,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -45.168, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 623,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 624,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -30.112, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 625,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 626,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 627,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -15.056, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 628,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, 0, 1.34,              !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.34,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, 0, 1.34;              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 6,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  28.23,                                  !- X Origin {m}
  58.52,                                  !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.852, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.34;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.704, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -5.852, 1.34;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.556, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -11.704, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -23.408, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -17.556, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -23.408, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -29.26, 1.34,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 1.34;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -29.26, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -34.58, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -39.9, 1.34,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -34.58, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -45.22, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -39.9, 1.34;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -50.54, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -45.22, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -55.86, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -50.54, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -61.18, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -55.86, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -66.5, 1.34,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -61.18, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -71.82, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -66.5, 1.34;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -77.14, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -71.82, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -82.46, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -77.14, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -87.78, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -82.46, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -87.78, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -87.78, 1.34,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -87.78, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -87.78, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -93.632, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -87.78, 1.34;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -99.484, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -93.632, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -105.336, 1.34,                      !- X,Y,Z Vertex 1 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -99.484, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -111.188, 1.34,                      !- X,Y,Z Vertex 1 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -105.336, 1.34;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -117.04, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -111.188, 1.34;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, -117.04, 1.34,        !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 2 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -117.04, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, -117.04, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -15.056, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -30.112, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -45.168, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -60.224, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -117.04, 1.34,                  !- X,Y,Z Vertex 1 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -111.951304347826, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 3 {m}
  -75.28, -117.04, 1.34;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -106.862608695652, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -111.951304347826, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -101.773913043478, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -106.862608695652, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -96.6852173913044, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -101.773913043478, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -91.5965217391304, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -96.6852173913044, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -86.5078260869565, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -91.5965217391304, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -81.4191304347826, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -86.5078260869565, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -76.3304347826087, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -81.4191304347826, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -71.2417391304348, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -76.3304347826087, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -66.1530434782609, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -71.2417391304348, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -61.064347826087, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -66.1530434782609, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -55.975652173913, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -61.064347826087, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -50.8869565217391, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -55.975652173913, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -45.7982608695652, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -50.8869565217391, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -40.7095652173913, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -45.7982608695652, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -35.6208695652174, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -40.7095652173913, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -30.5321739130435, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -35.6208695652174, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -25.4434782608696, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -30.5321739130435, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -20.3547826086956, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -25.4434782608696, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -15.2660869565217, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -20.3547826086956, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -10.1773913043478, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -15.2660869565217, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -5.0886956521739, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -10.1773913043478, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, 0, 1.34,                        !- X,Y,Z Vertex 1 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -5.0886956521739, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -75.28, 0, 1.34;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -60.224, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -45.168, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -30.112, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 355,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -15.056, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, 0, 1.34,              !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.34,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, 0, 1.34;              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 7,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  28.23,                                  !- X Origin {m}
  58.52,                                  !- Y Origin {m}
  5.34,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.852, 1.32,                        !- X,Y,Z Vertex 1 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.32;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 157,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 362,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.8266, 1.28039434599738,           !- X,Y,Z Vertex 1 {m}
  0, -5.8266, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.0254,         !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.28039434599738; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.704, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -5.852, 1.32;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 102,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 363,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.6786, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -11.6786, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -5.8774, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, -5.8774, 1.28039434599738;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.556, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -11.704, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 116,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 364,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -17.5306, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -17.5306, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -11.7294, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -11.7294, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -23.408, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -17.556, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 160,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 365,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -23.3826, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -23.3826, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -17.5814, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -17.5814, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 366,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 1.32,                        !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -23.408, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 151,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 366,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -29.2346, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -29.2346, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -23.4334, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -23.4334, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -29.26, 1.32,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 1.32;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 120,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 367,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.3517428571429, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -5.3517428571429, -29.26, 0.0254,       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -29.26, 0.0254,    !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -29.26, 1.32;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 94,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 368,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.7288857142857, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -10.7288857142857, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -5.4025428571429, -29.26, 0.0254,       !- X,Y,Z Vertex 3 {m}
  -5.4025428571429, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 104,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 369,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.1060285714286, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -16.1060285714286, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -10.7796857142857, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -10.7796857142857, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 103,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 370,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.4831714285714, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -21.4831714285714, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -16.1568285714286, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -16.1568285714286, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 107,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 371,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.8603142857143, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -26.8603142857143, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -21.5339714285714, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -21.5339714285714, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 372,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 134,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 372,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.2374571428571, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -32.2374571428571, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -26.9111142857143, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -26.9111142857143, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 373,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 139,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 373,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.6146, -29.26, 1.28136560491787,     !- X,Y,Z Vertex 1 {m}
  -37.6146, -29.26, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -32.2882571428571, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -32.2882571428571, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -34.58, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 135,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 374,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -34.5546, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -34.5546, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -29.2854, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -29.2854, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -39.9, 1.32,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -34.58, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 161,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 375,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -39.8746, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -39.8746, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -34.6054, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -34.6054, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -45.22, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -39.9, 1.32;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 111,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 376,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -45.1946, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -45.1946, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -39.9254, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -39.9254, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -50.54, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -45.22, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 158,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 377,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -50.5146, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -50.5146, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -45.2454, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -45.2454, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -55.86, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -50.54, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 131,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 378,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -55.8346, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -55.8346, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -50.5654, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -50.5654, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -61.18, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -55.86, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 122,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 379,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -61.1546, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -61.1546, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -55.8854, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -55.8854, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -66.5, 1.32,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -61.18, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 165,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 380,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -66.4746, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -66.4746, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -61.2054, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -61.2054, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -71.82, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -66.5, 1.32;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 162,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 381,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -71.7946, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -71.7946, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -66.5254, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -66.5254, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -77.14, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -71.82, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 97,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 382,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -77.1146, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -77.1146, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -71.8454, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -71.8454, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -82.46, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -77.14, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 175,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 383,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -82.4346, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -82.4346, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -77.1654, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -77.1654, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -87.78, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -82.46, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 171,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 384,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -87.7546, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -87.7546, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -82.4854, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -82.4854, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -87.78, 1.32;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 96,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 385,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.2882571428571, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -32.2882571428571, -87.78, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -37.6146, -87.78, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.6146, -87.78, 1.28136560491787;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 174,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 386,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.9111142857143, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -26.9111142857143, -87.78, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -32.2374571428571, -87.78, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -32.2374571428571, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 140,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 387,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.5339714285714, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -21.5339714285714, -87.78, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -26.8603142857143, -87.78, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -26.8603142857143, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 124,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 388,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.1568285714286, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -16.1568285714286, -87.78, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -21.4831714285714, -87.78, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -21.4831714285714, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 173,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 389,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.7796857142857, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -10.7796857142857, -87.78, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -16.1060285714286, -87.78, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -16.1060285714286, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 390,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -87.78, 1.32,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 146,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 390,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4025428571429, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -5.4025428571429, -87.78, 0.0254,       !- X,Y,Z Vertex 2 {m}
  -10.7288857142857, -87.78, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -10.7288857142857, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -87.78, 1.32,                        !- X,Y,Z Vertex 1 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -87.78, 1.32;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 113,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 391,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, -87.78, 1.28136560491787,      !- X,Y,Z Vertex 1 {m}
  -0.0254, -87.78, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -5.3517428571429, -87.78, 0.0254,       !- X,Y,Z Vertex 3 {m}
  -5.3517428571429, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -93.632, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -87.78, 1.32;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 130,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 392,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -93.6066, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -93.6066, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -87.8054, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -87.8054, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -99.484, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -93.632, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 138,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 393,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -99.4586, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -99.4586, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -93.6574, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -93.6574, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -105.336, 1.32,                      !- X,Y,Z Vertex 1 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -99.484, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 90,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 394,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -105.3106, 1.28039434599738,         !- X,Y,Z Vertex 1 {m}
  0, -105.3106, 0.0254,                   !- X,Y,Z Vertex 2 {m}
  0, -99.5094, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -99.5094, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -111.188, 1.32,                      !- X,Y,Z Vertex 1 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -105.336, 1.32;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 110,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 395,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -111.1626, 1.28039434599738,         !- X,Y,Z Vertex 1 {m}
  0, -111.1626, 0.0254,                   !- X,Y,Z Vertex 2 {m}
  0, -105.3614, 0.0254,                   !- X,Y,Z Vertex 3 {m}
  0, -105.3614, 1.28039434599738;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -117.04, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -111.188, 1.32;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 127,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 396,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -117.0146, 1.28039434599738,         !- X,Y,Z Vertex 1 {m}
  0, -117.0146, 0.0254,                   !- X,Y,Z Vertex 2 {m}
  0, -111.2134, 0.0254,                   !- X,Y,Z Vertex 3 {m}
  0, -111.2134, 1.28039434599738;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, -117.04, 1.32,        !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 2 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -117.04, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 147,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 397,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9932666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -4.9932666666667, -117.04, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -117.04, 0.0254,   !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, -117.04, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 169,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 398,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0119333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -10.0119333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -5.0440666666667, -117.04, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -5.0440666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, -117.04, 1.32,                 !- X,Y,Z Vertex 1 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 149,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 399,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.0306, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -15.0306, -117.04, 0.0254,              !- X,Y,Z Vertex 2 {m}
  -10.0627333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -10.0627333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -15.056, -117.04, 1.32;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 125,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 400,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.0492666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -20.0492666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -15.0814, -117.04, 0.0254,              !- X,Y,Z Vertex 3 {m}
  -15.0814, -117.04, 1.28222181486352;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 119,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 401,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.0679333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -25.0679333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -20.1000666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -20.1000666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, -117.04, 1.32,                 !- X,Y,Z Vertex 1 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 170,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 402,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.0866, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -30.0866, -117.04, 0.0254,              !- X,Y,Z Vertex 2 {m}
  -25.1187333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -25.1187333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -30.112, -117.04, 1.32;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 126,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 403,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.1052666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -35.1052666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -30.1374, -117.04, 0.0254,              !- X,Y,Z Vertex 3 {m}
  -30.1374, -117.04, 1.28222181486352;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 115,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 404,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -40.1239333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -40.1239333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -35.1560666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -35.1560666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, -117.04, 1.32,                 !- X,Y,Z Vertex 1 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 101,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 405,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.1426, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -45.1426, -117.04, 0.0254,              !- X,Y,Z Vertex 2 {m}
  -40.1747333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -40.1747333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -45.168, -117.04, 1.32;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 145,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 406,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.1612666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -50.1612666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -45.1934, -117.04, 0.0254,              !- X,Y,Z Vertex 3 {m}
  -45.1934, -117.04, 1.28222181486352;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 128,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 407,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -55.1799333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -55.1799333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -50.2120666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -50.2120666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, -117.04, 1.32,                 !- X,Y,Z Vertex 1 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 133,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 408,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -60.1986, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -60.1986, -117.04, 0.0254,              !- X,Y,Z Vertex 2 {m}
  -55.2307333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -55.2307333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -60.224, -117.04, 1.32;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 129,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 409,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -65.2172666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -65.2172666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -60.2494, -117.04, 0.0254,              !- X,Y,Z Vertex 3 {m}
  -60.2494, -117.04, 1.28222181486352;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 89,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 410,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -70.2359333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -70.2359333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -65.2680666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -65.2680666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -117.04, 1.32,                  !- X,Y,Z Vertex 1 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 121,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 411,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.2546, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -75.2546, -117.04, 0.0254,              !- X,Y,Z Vertex 2 {m}
  -70.2867333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -70.2867333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -111.951304347826, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 3 {m}
  -75.28, -117.04, 1.32;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 163,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 412,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -111.976704347826, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -111.976704347826, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -117.0146, 0.0254,              !- X,Y,Z Vertex 3 {m}
  -75.28, -117.0146, 1.28204497599067;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -106.862608695652, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -111.951304347826, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 93,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 413,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -106.888008695652, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -106.888008695652, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -111.925904347826, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -111.925904347826, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 414,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -101.773913043478, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -106.862608695652, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 100,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 414,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -101.799313043478, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -101.799313043478, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -106.837208695652, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -106.837208695652, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -96.6852173913044, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -101.773913043478, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 148,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 415,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -96.7106173913044, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -96.7106173913044, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -101.748513043478, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -101.748513043478, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -91.5965217391304, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -96.6852173913044, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 91,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 416,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -91.6219217391304, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -91.6219217391304, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -96.6598173913044, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -96.6598173913044, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -86.5078260869565, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -91.5965217391304, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 117,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 417,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -86.5332260869565, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -86.5332260869565, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -91.5711217391304, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -91.5711217391304, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -81.4191304347826, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -86.5078260869565, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 168,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 418,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -81.4445304347826, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -81.4445304347826, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -86.4824260869565, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -86.4824260869565, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -76.3304347826087, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -81.4191304347826, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 105,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 419,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -76.3558347826087, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -76.3558347826087, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -81.3937304347826, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -81.3937304347826, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -71.2417391304348, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -76.3304347826087, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 141,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 420,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -71.2671391304348, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -71.2671391304348, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -76.3050347826087, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -76.3050347826087, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -66.1530434782609, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -71.2417391304348, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 176,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 421,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -66.1784434782609, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -66.1784434782609, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -71.2163391304348, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -71.2163391304348, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -61.064347826087, 1.32,         !- X,Y,Z Vertex 1 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -66.1530434782609, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 106,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 422,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -61.089747826087, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -61.089747826087, 0.0254,       !- X,Y,Z Vertex 2 {m}
  -75.28, -66.1276434782609, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -66.1276434782609, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -55.975652173913, 1.32,         !- X,Y,Z Vertex 1 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -61.064347826087, 1.32;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 98,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 423,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -56.001052173913, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -56.001052173913, 0.0254,       !- X,Y,Z Vertex 2 {m}
  -75.28, -61.038947826087, 0.0254,       !- X,Y,Z Vertex 3 {m}
  -75.28, -61.038947826087, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -50.8869565217391, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -55.975652173913, 1.32;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 95,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 424,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -50.9123565217391, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -50.9123565217391, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -55.950252173913, 0.0254,       !- X,Y,Z Vertex 3 {m}
  -75.28, -55.950252173913, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -45.7982608695652, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -50.8869565217391, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 150,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 425,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -45.8236608695652, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -45.8236608695652, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -50.8615565217391, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -50.8615565217391, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -40.7095652173913, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -45.7982608695652, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 152,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 426,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -40.7349652173913, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -40.7349652173913, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -45.7728608695652, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -45.7728608695652, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -35.6208695652174, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -40.7095652173913, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 144,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 427,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -35.6462695652174, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -35.6462695652174, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -40.6841652173913, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -40.6841652173913, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -30.5321739130435, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -35.6208695652174, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 142,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 428,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -30.5575739130435, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -30.5575739130435, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -35.5954695652174, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -35.5954695652174, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -25.4434782608696, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -30.5321739130435, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 155,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 429,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -25.4688782608696, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -25.4688782608696, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -30.5067739130435, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -30.5067739130435, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -20.3547826086956, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -25.4434782608696, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 92,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 430,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -20.3801826086956, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -20.3801826086956, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -25.4180782608696, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -25.4180782608696, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -15.2660869565217, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -20.3547826086956, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 137,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 431,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -15.2914869565217, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -15.2914869565217, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -20.3293826086956, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -20.3293826086956, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -10.1773913043478, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -15.2660869565217, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 154,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 432,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -10.2027913043478, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -10.2027913043478, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -15.2406869565217, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -15.2406869565217, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -5.0886956521739, 1.32,         !- X,Y,Z Vertex 1 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -10.1773913043478, 1.32;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 166,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 433,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -5.1140956521739, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -5.1140956521739, 0.0254,       !- X,Y,Z Vertex 2 {m}
  -75.28, -10.1519913043478, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -10.1519913043478, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, 0, 1.32,                        !- X,Y,Z Vertex 1 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -5.0886956521739, 1.32;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 153,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
