  Surface 434,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -0.0254, 1.28204497599067,      !- X,Y,Z Vertex 1 {m}
  -75.28, -0.0254, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -75.28, -5.0632956521739, 0.0254,       !- X,Y,Z Vertex 3 {m}
  -75.28, -5.0632956521739, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -75.28, 0, 1.32;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 164,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 435,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -70.2867333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -70.2867333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -75.2546, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -75.2546, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 136,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 436,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -65.2680666666667, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -65.2680666666667, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -70.2359333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -70.2359333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, 0, 1.32,                       !- X,Y,Z Vertex 1 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 118,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 437,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -60.2494, 0, 1.28222181486352,          !- X,Y,Z Vertex 1 {m}
  -60.2494, 0, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  -65.2172666666667, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -65.2172666666667, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 438,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -60.224, 0, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 123,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 438,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -55.2307333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -55.2307333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -60.1986, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -60.1986, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 439,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 156,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 439,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.2120666666667, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -50.2120666666667, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -55.1799333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -55.1799333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, 0, 1.32,                       !- X,Y,Z Vertex 1 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 108,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 440,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.1934, 0, 1.28222181486352,          !- X,Y,Z Vertex 1 {m}
  -45.1934, 0, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  -50.1612666666667, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -50.1612666666667, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -45.168, 0, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 99,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 441,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -40.1747333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -40.1747333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -45.1426, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -45.1426, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 112,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 442,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.1560666666667, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -35.1560666666667, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -40.1239333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -40.1239333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, 0, 1.32,                       !- X,Y,Z Vertex 1 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 167,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 443,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.1374, 0, 1.28222181486352,          !- X,Y,Z Vertex 1 {m}
  -30.1374, 0, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  -35.1052666666667, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -35.1052666666667, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 444,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -30.112, 0, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 109,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 444,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1187333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -25.1187333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -30.0866, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -30.0866, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 445,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 114,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 445,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.1000666666667, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -20.1000666666667, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -25.0679333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -25.0679333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, 0, 1.32,                       !- X,Y,Z Vertex 1 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 172,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 446,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.0814, 0, 1.28222181486352,          !- X,Y,Z Vertex 1 {m}
  -15.0814, 0, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  -20.0492666666667, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -20.0492666666667, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -15.056, 0, 1.32;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 143,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 447,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0627333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -10.0627333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -15.0306, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -15.0306, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, 0, 1.32,              !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 159,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 448,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.0440666666667, 0, 1.28222181486352,  !- X,Y,Z Vertex 1 {m}
  -5.0440666666667, 0, 0.0254,            !- X,Y,Z Vertex 2 {m}
  -10.0119333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -10.0119333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.32,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, 0, 1.32;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 132,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 449,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.28222181486352,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  -4.9932666666667, 0, 0.0254,            !- X,Y,Z Vertex 3 {m}
  -4.9932666666667, 0, 1.28222181486352;  !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 8,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  28.23,                                  !- X Origin {m}
  58.52,                                  !- Y Origin {m}
  10.66,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 722,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.852, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.34;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 723,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.704, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -5.852, 1.34;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 724,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.556, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -11.704, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 725,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -23.408, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -17.556, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 726,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -23.408, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 727,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -29.26, 1.34,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 1.34;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 728,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -29.26, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 729,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 730,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 731,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 732,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 733,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 734,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -34.58, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 735,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -39.9, 1.34,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -34.58, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 736,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -45.22, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -39.9, 1.34;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 737,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -50.54, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -45.22, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 738,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -55.86, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -50.54, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 739,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -61.18, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -55.86, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 740,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -66.5, 1.34,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -61.18, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 741,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -71.82, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -66.5, 1.34;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 742,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -77.14, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -71.82, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 743,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -82.46, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -77.14, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 744,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -87.78, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -82.46, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 745,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -87.78, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 746,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 747,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 748,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 749,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 750,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -87.78, 1.34,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 751,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -87.78, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -87.78, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 752,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -93.632, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -87.78, 1.34;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 753,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -99.484, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -93.632, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 754,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -105.336, 1.34,                      !- X,Y,Z Vertex 1 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -99.484, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 755,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -111.188, 1.34,                      !- X,Y,Z Vertex 1 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -105.336, 1.34;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 756,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -117.04, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -111.188, 1.34;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 757,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, -117.04, 1.34,        !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 2 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -117.04, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 758,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, -117.04, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 759,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 760,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -15.056, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 761,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 762,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 763,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -30.112, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 764,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 765,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 766,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -45.168, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 767,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 768,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 769,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -60.224, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 770,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 771,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -117.04, 1.34,                  !- X,Y,Z Vertex 1 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 772,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -111.951304347826, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 3 {m}
  -75.28, -117.04, 1.34;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 773,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -106.862608695652, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -111.951304347826, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 774,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -101.773913043478, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -106.862608695652, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 775,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -96.6852173913044, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -101.773913043478, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 776,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -91.5965217391304, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -96.6852173913044, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 777,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -86.5078260869565, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -91.5965217391304, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 778,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -81.4191304347826, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -86.5078260869565, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 779,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -76.3304347826087, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -81.4191304347826, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 780,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -71.2417391304348, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -76.3304347826087, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 781,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -66.1530434782609, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -71.2417391304348, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 782,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -61.064347826087, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -66.1530434782609, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 783,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -55.975652173913, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -61.064347826087, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 784,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -50.8869565217391, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -55.975652173913, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 785,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -45.7982608695652, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -50.8869565217391, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 786,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -40.7095652173913, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -45.7982608695652, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 787,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -35.6208695652174, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -40.7095652173913, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 788,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -30.5321739130435, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -35.6208695652174, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 789,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -25.4434782608696, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -30.5321739130435, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 790,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -20.3547826086956, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -25.4434782608696, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 791,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -15.2660869565217, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -20.3547826086956, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 792,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -10.1773913043478, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -15.2660869565217, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 793,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -5.0886956521739, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -10.1773913043478, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 794,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, 0, 1.34,                        !- X,Y,Z Vertex 1 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -5.0886956521739, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 795,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -75.28, 0, 1.34;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 796,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 797,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 798,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -60.224, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 799,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 800,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 801,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -45.168, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 802,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 803,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 804,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -30.112, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 805,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 806,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 807,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -15.056, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 808,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, 0, 1.34,              !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 809,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.34,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, 0, 1.34;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 810,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, 0, 1.34,              !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, 0, 1.34,             !- X,Y,Z Vertex 2 {m}
  -15.056, 0, 1.34,                       !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, 0, 1.34,             !- X,Y,Z Vertex 4 {m}
  -25.0933333333333, 0, 1.34,             !- X,Y,Z Vertex 5 {m}
  -30.112, 0, 1.34,                       !- X,Y,Z Vertex 6 {m}
  -35.1306666666667, 0, 1.34,             !- X,Y,Z Vertex 7 {m}
  -40.1493333333333, 0, 1.34,             !- X,Y,Z Vertex 8 {m}
  -45.168, 0, 1.34,                       !- X,Y,Z Vertex 9 {m}
  -50.1866666666667, 0, 1.34,             !- X,Y,Z Vertex 10 {m}
  -55.2053333333333, 0, 1.34,             !- X,Y,Z Vertex 11 {m}
  -60.224, 0, 1.34,                       !- X,Y,Z Vertex 12 {m}
  -65.2426666666667, 0, 1.34,             !- X,Y,Z Vertex 13 {m}
  -70.2613333333333, 0, 1.34,             !- X,Y,Z Vertex 14 {m}
  -75.28, 0, 1.34,                        !- X,Y,Z Vertex 15 {m}
  -75.28, -5.0886956521739, 1.34,         !- X,Y,Z Vertex 16 {m}
  -75.28, -10.1773913043478, 1.34,        !- X,Y,Z Vertex 17 {m}
  -75.28, -15.2660869565217, 1.34,        !- X,Y,Z Vertex 18 {m}
  -75.28, -20.3547826086956, 1.34,        !- X,Y,Z Vertex 19 {m}
  -75.28, -25.4434782608696, 1.34,        !- X,Y,Z Vertex 20 {m}
  -75.28, -30.5321739130435, 1.34,        !- X,Y,Z Vertex 21 {m}
  -75.28, -35.6208695652174, 1.34,        !- X,Y,Z Vertex 22 {m}
  -75.28, -40.7095652173913, 1.34,        !- X,Y,Z Vertex 23 {m}
  -75.28, -45.7982608695652, 1.34,        !- X,Y,Z Vertex 24 {m}
  -75.28, -50.8869565217391, 1.34,        !- X,Y,Z Vertex 25 {m}
  -75.28, -55.975652173913, 1.34,         !- X,Y,Z Vertex 26 {m}
  -75.28, -61.064347826087, 1.34,         !- X,Y,Z Vertex 27 {m}
  -75.28, -66.1530434782609, 1.34,        !- X,Y,Z Vertex 28 {m}
  -75.28, -71.2417391304348, 1.34,        !- X,Y,Z Vertex 29 {m}
  -75.28, -76.3304347826087, 1.34,        !- X,Y,Z Vertex 30 {m}
  -75.28, -81.4191304347826, 1.34,        !- X,Y,Z Vertex 31 {m}
  -75.28, -86.5078260869565, 1.34,        !- X,Y,Z Vertex 32 {m}
  -75.28, -91.5965217391304, 1.34,        !- X,Y,Z Vertex 33 {m}
  -75.28, -96.6852173913044, 1.34,        !- X,Y,Z Vertex 34 {m}
  -75.28, -101.773913043478, 1.34,        !- X,Y,Z Vertex 35 {m}
  -75.28, -106.862608695652, 1.34,        !- X,Y,Z Vertex 36 {m}
  -75.28, -111.951304347826, 1.34,        !- X,Y,Z Vertex 37 {m}
  -75.28, -117.04, 1.34,                  !- X,Y,Z Vertex 38 {m}
  -70.2613333333333, -117.04, 1.34,       !- X,Y,Z Vertex 39 {m}
  -65.2426666666667, -117.04, 1.34,       !- X,Y,Z Vertex 40 {m}
  -60.224, -117.04, 1.34,                 !- X,Y,Z Vertex 41 {m}
  -55.2053333333333, -117.04, 1.34,       !- X,Y,Z Vertex 42 {m}
  -50.1866666666667, -117.04, 1.34,       !- X,Y,Z Vertex 43 {m}
  -45.168, -117.04, 1.34,                 !- X,Y,Z Vertex 44 {m}
  -40.1493333333333, -117.04, 1.34,       !- X,Y,Z Vertex 45 {m}
  -35.1306666666667, -117.04, 1.34,       !- X,Y,Z Vertex 46 {m}
  -30.112, -117.04, 1.34,                 !- X,Y,Z Vertex 47 {m}
  -25.0933333333333, -117.04, 1.34,       !- X,Y,Z Vertex 48 {m}
  -20.0746666666667, -117.04, 1.34,       !- X,Y,Z Vertex 49 {m}
  -15.056, -117.04, 1.34,                 !- X,Y,Z Vertex 50 {m}
  -10.0373333333333, -117.04, 1.34,       !- X,Y,Z Vertex 51 {m}
  -5.0186666666667, -117.04, 1.34,        !- X,Y,Z Vertex 52 {m}
  0, -117.04, 1.34,                       !- X,Y,Z Vertex 53 {m}
  0, -111.188, 1.34,                      !- X,Y,Z Vertex 54 {m}
  0, -105.336, 1.34,                      !- X,Y,Z Vertex 55 {m}
  0, -99.484, 1.34,                       !- X,Y,Z Vertex 56 {m}
  0, -93.632, 1.34,                       !- X,Y,Z Vertex 57 {m}
  0, -87.78, 1.34,                        !- X,Y,Z Vertex 58 {m}
  -5.3771428571429, -87.78, 1.34,         !- X,Y,Z Vertex 59 {m}
  -10.7542857142857, -87.78, 1.34,        !- X,Y,Z Vertex 60 {m}
  -16.1314285714286, -87.78, 1.34,        !- X,Y,Z Vertex 61 {m}
  -21.5085714285714, -87.78, 1.34,        !- X,Y,Z Vertex 62 {m}
  -26.8857142857143, -87.78, 1.34,        !- X,Y,Z Vertex 63 {m}
  -32.2628571428571, -87.78, 1.34,        !- X,Y,Z Vertex 64 {m}
  -37.64, -87.78, 1.34,                   !- X,Y,Z Vertex 65 {m}
  -37.64, -82.46, 1.34,                   !- X,Y,Z Vertex 66 {m}
  -37.64, -77.14, 1.34,                   !- X,Y,Z Vertex 67 {m}
  -37.64, -71.82, 1.34,                   !- X,Y,Z Vertex 68 {m}
  -37.64, -66.5, 1.34,                    !- X,Y,Z Vertex 69 {m}
  -37.64, -61.18, 1.34,                   !- X,Y,Z Vertex 70 {m}
  -37.64, -55.86, 1.34,                   !- X,Y,Z Vertex 71 {m}
  -37.64, -50.54, 1.34,                   !- X,Y,Z Vertex 72 {m}
  -37.64, -45.22, 1.34,                   !- X,Y,Z Vertex 73 {m}
  -37.64, -39.9, 1.34,                    !- X,Y,Z Vertex 74 {m}
  -37.64, -34.58, 1.34,                   !- X,Y,Z Vertex 75 {m}
  -37.64, -29.26, 1.34,                   !- X,Y,Z Vertex 76 {m}
  -32.2628571428571, -29.26, 1.34,        !- X,Y,Z Vertex 77 {m}
  -26.8857142857143, -29.26, 1.34,        !- X,Y,Z Vertex 78 {m}
  -21.5085714285714, -29.26, 1.34,        !- X,Y,Z Vertex 79 {m}
  -16.1314285714286, -29.26, 1.34,        !- X,Y,Z Vertex 80 {m}
  -10.7542857142857, -29.26, 1.34,        !- X,Y,Z Vertex 81 {m}
  -5.3771428571429, -29.26, 1.34,         !- X,Y,Z Vertex 82 {m}
  0, -29.26, 1.34,                        !- X,Y,Z Vertex 83 {m}
  0, -23.408, 1.34,                       !- X,Y,Z Vertex 84 {m}
  0, -17.556, 1.34,                       !- X,Y,Z Vertex 85 {m}
  0, -11.704, 1.34,                       !- X,Y,Z Vertex 86 {m}
  0, -5.852, 1.34,                        !- X,Y,Z Vertex 87 {m}
  0, 0, 1.34;                             !- X,Y,Z Vertex 88 {m}

Zone,
  Thermal Zone 9,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  28.23,                                  !- X Origin {m}
  58.52,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 4 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 5 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 6 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 7 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 8 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 9 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 10 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 11 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 12 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 13 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 14 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 15 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 16 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 17 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 18 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 19 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 20 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 21 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 22 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 23 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 24 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 25 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 26 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 27 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 28 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 29 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 30 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 31 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 32 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 33 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 34 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 35 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 36 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 37 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 38 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 39 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 40 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 41 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 42 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 43 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 44 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 45 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 46 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 47 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 48 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 49 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 50 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 51 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 52 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 53 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 54 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 55 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 56 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 57 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 58 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 59 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 60 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 61 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 62 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 63 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 64 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 65 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 66 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 67 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 68 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 69 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 70 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 71 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 72 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 73 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 74 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 75 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 76 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 77 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 78 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 79 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 80 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 81 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 82 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 83 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 84 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 85 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 86 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 87 {m}
  -5.0186666666667, 0, 0;                 !- X,Y,Z Vertex 88 {m}

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -34.58, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -39.9, 1.34,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -34.58, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -45.22, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -39.9, 1.34;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -50.54, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -45.22, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -55.86, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -50.54, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -61.18, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -55.86, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.852, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.34;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -66.5, 1.34,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -61.18, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -71.82, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -66.5, 1.34;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -77.14, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -71.82, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -82.46, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -77.14, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -87.78, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -82.46, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -87.78, 1.34;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.704, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -5.852, 1.34;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -87.78, 1.34,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -87.78, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -87.78, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -93.632, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -87.78, 1.34;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -99.484, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -93.632, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -105.336, 1.34,                      !- X,Y,Z Vertex 1 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -99.484, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -111.188, 1.34,                      !- X,Y,Z Vertex 1 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -105.336, 1.34;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -117.04, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -111.188, 1.34;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, -117.04, 1.34,        !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 2 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -117.04, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, -117.04, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.556, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -11.704, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -15.056, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -30.112, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -45.168, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -60.224, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -23.408, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -17.556, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -117.04, 1.34,                  !- X,Y,Z Vertex 1 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -111.951304347826, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 3 {m}
  -75.28, -117.04, 1.34;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -106.862608695652, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -111.951304347826, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -101.773913043478, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -106.862608695652, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -96.6852173913044, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -101.773913043478, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -91.5965217391304, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -96.6852173913044, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -86.5078260869565, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -91.5965217391304, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -81.4191304347826, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -86.5078260869565, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -76.3304347826087, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -81.4191304347826, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -23.408, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -71.2417391304348, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -76.3304347826087, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -66.1530434782609, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -71.2417391304348, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -61.064347826087, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -66.1530434782609, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -55.975652173913, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -61.064347826087, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -50.8869565217391, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -55.975652173913, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -45.7982608695652, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -50.8869565217391, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -40.7095652173913, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -45.7982608695652, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -35.6208695652174, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -40.7095652173913, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -30.5321739130435, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -35.6208695652174, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -25.4434782608696, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -30.5321739130435, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -29.26, 1.34,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 1.34;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -20.3547826086956, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -25.4434782608696, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -15.2660869565217, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -20.3547826086956, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -10.1773913043478, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -15.2660869565217, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -5.0886956521739, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -10.1773913043478, 1.34;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, 0, 1.34,                        !- X,Y,Z Vertex 1 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -5.0886956521739, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -75.28, 0, 1.34;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -60.224, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -29.26, 1.34;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -45.168, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -30.112, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -15.056, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, 0, 1.34,              !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.34,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, 0, 1.34;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ProgramControl,
  1;                                      !- Number of Threads Allowed

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-5.18,      !- Name
  MediumRough,                            !- Roughness
  0.302609558350618,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-6.52,      !- Name
  MediumRough,                            !- Roughness
  0.30260955835062,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.79,       !- Name
  MediumRough,                            !- Roughness
  0.124663450809702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-3.72,       !- Name
  MediumRough,                            !- Roughness
  0.170145232344671,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.17,       !- Name
  MediumRough,                            !- Roughness
  0.0365394788793099,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.43,       !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.69,       !- Name
  MediumRough,                            !- Roughness
  0.0623673293364368,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.96,       !- Name
  MediumRough,                            !- Roughness
  0.0752751486901879,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-2.20,       !- Name
  MediumRough,                            !- Roughness
  0.0872609809472425,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-2.48,       !- Name
  MediumRough,                            !- Roughness
  0.100934958592615,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.12, !- Name
  MediumRough,                            !- Roughness
  0.0437899773880745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.24, !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.37, !- Name
  MediumRough,                            !- Roughness
  0.0557583952804708,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-1.05,   !- Name
  MediumRough,                            !- Roughness
  0.0422673301906313,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-1.81,   !- Name
  MediumRough,                            !- Roughness
  0.0795588880494838,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-1.87,   !- Name
  MediumRough,                            !- Roughness
  0.0822341258092582,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-2.50,   !- Name
  MediumRough,                            !- Roughness
  0.113125446059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-1.42, !- Name
  MediumRough,                            !- Roughness
  0.0539159052000001,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-2.10, !- Name
  MediumRough,                            !- Roughness
  0.0870564552646046,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-2.75, !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-3.21, !- Name
  MediumRough,                            !- Roughness
  0.14122619066012,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409826,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Frame NonRes Wall Insulation-3.45, !- Name
  MediumRough,                            !- Roughness
  0.153532499715495,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 2.62/0.30/0.21,            !- Name
  2.61188,                                !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 2.67/0.30/0.21,            !- Name
  2.66866,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.24/0.25/0.16,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.24/0.49/0.41,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.81/0.39/0.27,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.81/0.49/0.38,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.25/0.11,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.39/0.22,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.22;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.61/0.47,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.47;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.70/0.60,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.7,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

Construction,
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-5.18,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-6.52,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.79,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.85,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 1, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.85,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.79,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-3.72,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1, !- Name
  Metal Roofing;                          !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.05,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.81,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.87,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.81,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-2.50,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.17,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.43,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.69,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.96,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-2.20,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.17,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.43,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.69,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.96,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-2.20,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-2.48,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1, !- Name
  Metal Siding,                           !- Layer 1
  1/2IN Gypsum;                           !- Layer 2

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-0.77, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.12, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.24, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.37, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-1.42, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.10, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.75, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.10, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.75, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-3.21, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-1.98, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-3.45, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, !- Name
  Fixed Window 5.84/0.25/0.11;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b, !- Name
  Fixed Window 3.24/0.25/0.16;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c, !- Name
  Fixed Window 5.84/0.39/0.22;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  Fixed Window 3.24/0.39/0.31;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7, !- Name
  Fixed Window 3.24/0.49/0.41;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8, !- Name
  Fixed Window 2.62/0.30/0.21;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c, !- Name
  Fixed Window 5.84/0.61/0.47;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, !- Name
  Fixed Window 3.81/0.39/0.27;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7, !- Name
  Fixed Window 3.81/0.49/0.38;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8, !- Name
  Fixed Window 2.67/0.30/0.21;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b, !- Name
  Fixed Window 3.81/0.39/0.27;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b, !- Name
  Fixed Window 3.24/0.39/0.31;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8, !- Name
  Fixed Window 5.84/0.70/0.60;            !- Layer 1

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Variable,*,Surface Outside Face Temperature,hourly; !- Zone Average [C]