
OS:Version,
  {53a5ffdd-1eda-426c-889f-ab0424e36b80}, !- Handle
  1.6.0;                                  !- Version Identifier

OS:BuildingStory,
  {04ed6f1d-7eab-40b8-a876-f6d1f3b0ba9d}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  1.34,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Handle
  0 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.23,                                  !- X Origin {m}
  58.52,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {04ed6f1d-7eab-40b8-a876-f6d1f3b0ba9d}, !- Building Story Name
  {db3e2423-c431-45a3-94b1-3f63e2c92e22}; !- Thermal Zone Name

OS:Surface,
  {20a93297-edfb-4b2e-bb75-a8445d4e28da}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 4 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 5 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 6 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 7 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 8 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 9 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 10 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 11 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 12 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 13 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 14 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 15 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 16 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 17 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 18 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 19 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 20 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 21 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 22 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 23 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 24 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 25 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 26 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 27 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 28 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 29 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 30 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 31 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 32 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 33 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 34 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 35 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 36 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 37 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 38 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 39 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 40 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 41 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 42 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 43 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 44 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 45 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 46 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 47 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 48 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 49 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 50 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 51 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 52 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 53 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 54 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 55 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 56 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 57 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 58 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 59 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 60 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 61 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 62 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 63 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 64 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 65 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 66 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 67 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 68 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 69 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 70 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 71 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 72 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 73 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 74 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 75 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 76 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 77 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 78 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 79 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 80 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 81 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 82 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 83 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 84 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 85 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 86 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 87 {m}
  -5.0186666666667, 0, 0;                 !- X,Y,Z Vertex 88 {m}

OS:Surface,
  {6ba4beb2-0289-488b-8f82-64957e633756}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.852, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.34;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ece5106-fea5-4a22-a315-c08509aae06c}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.704, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -5.852, 1.34;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5a4ba8a-1f02-4313-ad92-bfad8aa5b50a}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.556, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -11.704, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c895dd09-9215-4ebc-b216-650746c5f2b3}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -23.408, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -17.556, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a3a27d8-caeb-4a09-a973-842eb9a361d9}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -23.408, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2356925d-ce40-4d50-9cae-182d6dd39fe0}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -29.26, 1.34,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 1.34;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a96b713-e1dc-46d5-8d5b-b1cde794486a}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -29.26, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82cee2bf-d697-43a0-a590-c4700bbdb9af}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {048e3a5f-96ed-4a8a-bbc0-144954da959c}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f0e81e9-ea2a-4fef-9189-9f0183fcf11a}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dfe7be0-cccc-4762-80cb-51883c070c4a}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33a996b2-6b55-41c9-a25e-ab19cc954868}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d326d79-0e46-45ae-af82-7bd694bc2475}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -34.58, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb02a997-659c-4765-b67e-bbf532e33eac}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -39.9, 1.34,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -34.58, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f5307f6-d1a2-4b7d-8cfd-7c15fb3e0829}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -45.22, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -39.9, 1.34;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd0a79f7-0762-4708-90ec-d4118a185bc6}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -50.54, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -45.22, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1c757f4-fc62-449d-a5b3-ec5f149a9d9d}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -55.86, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -50.54, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {add8c38a-9f3e-427c-aa73-4655808f8faa}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -61.18, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -55.86, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {371ff34d-b598-4995-88f5-efcc80a02fee}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -66.5, 1.34,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -61.18, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47ab5f08-dfe4-471d-8cbc-e56af43aab35}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -71.82, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -66.5, 1.34;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deebd2b7-3221-455a-adf6-e9b400b346ef}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -77.14, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -71.82, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c3ef156-884f-4cc0-9d71-33c75783aefd}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -82.46, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -77.14, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd482882-03e2-42c3-ad99-7593b8b3db4d}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -87.78, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -82.46, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98fe34f5-c02d-47db-bb5f-556b4a0b6167}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -87.78, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {597444f7-54b0-4db5-a131-a0efc71b93b2}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd227365-fecd-44e7-9d9b-e8d3bcb75ad3}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6b5a553-9197-4f05-a6ed-84727ce909d5}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3093100b-a1e6-40bc-a2c8-4583853c3952}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d301d69-8592-493f-a372-1745ff6450f5}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -87.78, 1.34,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9bb8313-99d8-4e4b-8cb3-c0868b949c18}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -87.78, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -87.78, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c97ccf5-bf06-4f05-b48f-048531ebe458}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -93.632, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -87.78, 1.34;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef4e44b8-81fc-4535-b2e1-84dbddb976b5}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -99.484, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -93.632, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7d014a9-3887-4b80-810a-b75902f0e702}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -105.336, 1.34,                      !- X,Y,Z Vertex 1 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -99.484, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91e65480-5f97-4dab-a5f6-3fca5d7880a1}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -111.188, 1.34,                      !- X,Y,Z Vertex 1 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -105.336, 1.34;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {606a2f23-8944-45ae-9a1d-e83aedb378b8}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -117.04, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -111.188, 1.34;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28442b2b-bd73-4f2a-a6b8-f59c70096de0}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, -117.04, 1.34,        !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 2 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -117.04, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d0d7f5e-7b05-4a8c-941b-194b920eb607}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, -117.04, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77f9df01-51c4-498a-b55c-68a69ac083b0}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c4bf983-0bea-4b03-9642-bc52c49d1054}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -15.056, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97a72cd4-264d-4199-a2b1-f9aa8405459b}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {754c3610-a7c0-4ab4-936e-dd06d7dca044}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {376519b4-c9af-4f6d-97a5-cc3facd66f05}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -30.112, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81667aad-24b5-46b1-a301-a9b524470b18}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d5807d4-c101-44c7-bebe-c386527831a5}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09caeba4-cd46-478d-a582-19d35bdb9c04}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -45.168, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad64cc98-8f56-4f29-aef0-d8ffaccf1ea2}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {393f488e-9d26-43e6-9f03-ba4c794c8c68}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19acf175-3684-4c7f-b7c8-0e60d5e3a4ac}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -60.224, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {add51f17-c2bb-4fa9-b4aa-5c3ebb10f2f7}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97198a11-ddbc-415e-80f8-6ca31473b62e}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -117.04, 1.34,                  !- X,Y,Z Vertex 1 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0be7abad-b47b-4f0e-9690-25d92ae95d8f}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -111.951304347826, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 3 {m}
  -75.28, -117.04, 1.34;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c6579e3-085c-4e2e-a503-a817c42ab191}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -106.862608695652, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -111.951304347826, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a26584e-0533-4d0d-b7bd-0148bb105edb}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -101.773913043478, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -106.862608695652, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30c3b622-0bb7-4237-9e19-9e249983fae3}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -96.6852173913044, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -101.773913043478, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ab45e08-b611-41d3-8b89-fea46ee811e2}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -91.5965217391304, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -96.6852173913044, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b67ccc9-d172-4b4d-b60e-61f21c4fd392}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -86.5078260869565, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -91.5965217391304, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a89f6ca6-3f59-42ff-aae4-d4e091c4f1b8}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -81.4191304347826, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -86.5078260869565, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81ba73cb-0431-46c5-9b2c-4de7c4a4dba8}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -76.3304347826087, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -81.4191304347826, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be135a7c-65fd-4a35-b154-78e4274e292f}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -71.2417391304348, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -76.3304347826087, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {682591d7-9499-445d-ba53-22412ee4336f}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -66.1530434782609, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -71.2417391304348, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb056a56-5c10-4e1c-b4b4-7ebde27180ff}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -61.064347826087, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -66.1530434782609, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e32d7f0-b445-4fac-9e6b-8304a0113a2d}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -55.975652173913, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -61.064347826087, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cfa3a44-44bb-467b-bee0-7f877c290b9f}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -50.8869565217391, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -55.975652173913, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4a12c33-5cb6-4190-ae8f-49828440deab}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -45.7982608695652, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -50.8869565217391, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {354b23d6-18b3-4f7d-9759-162519ae2b03}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -40.7095652173913, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -45.7982608695652, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4a0d3f7-9275-434a-9093-8c0493a74640}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -35.6208695652174, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -40.7095652173913, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcf9c0c1-9e99-4627-b9eb-bf5dad1035ba}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -30.5321739130435, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -35.6208695652174, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f902b53-2615-411a-b638-26ff8fe43ffd}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -25.4434782608696, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -30.5321739130435, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1345942b-1af9-4184-892b-f3611e267db1}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -20.3547826086956, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -25.4434782608696, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd42c4fd-bcfb-4328-8c90-a6103701b973}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -15.2660869565217, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -20.3547826086956, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32d81e61-26b2-4e20-b88c-95f7d95607eb}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -10.1773913043478, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -15.2660869565217, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccb5f0b2-fcc8-4522-a118-ef3d2a9fc6c9}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -5.0886956521739, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -10.1773913043478, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32d0f92a-2dc1-43f9-9fc2-b192b633bc6c}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, 0, 1.34,                        !- X,Y,Z Vertex 1 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -5.0886956521739, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a3d68fc-0506-40c2-bd80-f7022f25706a}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -75.28, 0, 1.34;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1d7e08b-23eb-4d32-b774-03159e055fb0}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a0744fe-83a4-48ab-988d-144aa6c640be}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1f9690d-7c56-4ea0-9f44-a8e23668cbe1}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -60.224, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59f003b3-4667-4975-acaf-0fcfde9c6779}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7c9a994-325d-4b48-b6bc-7042c9c992a6}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba1a8a42-dffc-481a-be7e-279f89762a20}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -45.168, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {527217f0-52bf-499c-b737-6b9f37cb3acc}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20763a35-ec4b-4d6f-8bcf-ed4461160f68}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cde3b90-d9c0-49e9-ba49-560acbe20aec}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -30.112, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {582696b9-f191-4659-9bac-5266bc0b2b10}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8fa3a18-f23a-4711-a287-45bae736bd28}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80ffeac6-2876-41ca-ab29-7981a1912c99}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -15.056, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa101d18-7fce-40d4-8fff-64b2fc6b01d2}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, 0, 1.34,              !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0158a29f-7157-4f48-a200-6c0dc582dabf}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd979e86-aa3f-478f-ba9d-7dd5934c574a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.34,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, 0, 1.34;              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {c76e081c-7c74-40ee-8c02-32b25c01f98b}, !- Handle
  Story 2,                                !- Name
  1.34,                                   !- Nominal Z Coordinate {m}
  1.32,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Handle
  0 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.23,                                  !- X Origin {m}
  58.52,                                  !- Y Origin {m}
  1.34,                                   !- Z Origin {m}
  {c76e081c-7c74-40ee-8c02-32b25c01f98b}, !- Building Story Name
  {b1e9bbc6-501d-42a7-be2e-1db32a24506f}; !- Thermal Zone Name

OS:Surface,
  {4e93b206-9c84-4f92-b770-a04c0d7b8f6a}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.852, 1.32,                        !- X,Y,Z Vertex 1 {m}
  0, -5.852, 2.22044604925031e-16,        !- X,Y,Z Vertex 2 {m}
  0, 0, 2.22044604925031e-16,             !- X,Y,Z Vertex 3 {m}
  0, 0, 1.32;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bac60e01-af8f-4f40-8194-ab11bbdd3322}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.704, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -11.704, 2.22044604925031e-16,       !- X,Y,Z Vertex 2 {m}
  0, -5.852, 2.22044604925031e-16,        !- X,Y,Z Vertex 3 {m}
  0, -5.852, 1.32;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fb427df-9ac9-4234-96f9-94ead07d21da}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.556, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -17.556, 2.22044604925031e-16,       !- X,Y,Z Vertex 2 {m}
  0, -11.704, 2.22044604925031e-16,       !- X,Y,Z Vertex 3 {m}
  0, -11.704, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5d0cb8a-71ec-4959-b35c-1fbb7f561c7e}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -23.408, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -23.408, 2.22044604925031e-16,       !- X,Y,Z Vertex 2 {m}
  0, -17.556, 2.22044604925031e-16,       !- X,Y,Z Vertex 3 {m}
  0, -17.556, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5a49f1c-a8e4-4d1d-bb68-147735b87208}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 1.32,                        !- X,Y,Z Vertex 1 {m}
  0, -29.26, 2.22044604925031e-16,        !- X,Y,Z Vertex 2 {m}
  0, -23.408, 2.22044604925031e-16,       !- X,Y,Z Vertex 3 {m}
  0, -23.408, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac89e071-4f91-46ed-85bc-7548dd8b96f3}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -29.26, 1.32,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -29.26, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  0, -29.26, 2.22044604925031e-16,        !- X,Y,Z Vertex 3 {m}
  0, -29.26, 1.32;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {671d00b7-05b4-403e-a0a2-3cd969da3c95}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -29.26, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -29.26, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -29.26, 1.32;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aeb6561-5e73-4335-bdee-0d1dde21a40b}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -29.26, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -29.26, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad9a28d4-16e7-46fd-b1ed-d19a2c3dc579}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -29.26, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -29.26, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ef263bd-fcb7-4bd0-b744-386da49caf3f}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -29.26, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -29.26, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {657af4b8-f5a7-441b-953b-9c33742015bf}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -29.26, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -29.26, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76eba328-fc9c-44c6-8310-7c1738793eae}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 2.22044604925031e-16,   !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -29.26, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc704f44-195c-47ec-a341-b67f3f546184}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -34.58, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -34.58, 2.22044604925031e-16,   !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 2.22044604925031e-16,   !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2b05560-eaa4-4b61-ab9a-65e4e17f0127}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -39.9, 1.32,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -39.9, 2.22044604925031e-16,    !- X,Y,Z Vertex 2 {m}
  -37.64, -34.58, 2.22044604925031e-16,   !- X,Y,Z Vertex 3 {m}
  -37.64, -34.58, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f709d6e5-9c9d-479e-b126-ad87cb3776ac}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -45.22, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -45.22, 2.22044604925031e-16,   !- X,Y,Z Vertex 2 {m}
  -37.64, -39.9, 2.22044604925031e-16,    !- X,Y,Z Vertex 3 {m}
  -37.64, -39.9, 1.32;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaf6dd74-9b49-4d68-9667-1ebd2f5d634d}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -50.54, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -50.54, 2.22044604925031e-16,   !- X,Y,Z Vertex 2 {m}
  -37.64, -45.22, 2.22044604925031e-16,   !- X,Y,Z Vertex 3 {m}
  -37.64, -45.22, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e03d300c-638a-4e12-9e64-070001a3fdb8}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -55.86, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -55.86, 2.22044604925031e-16,   !- X,Y,Z Vertex 2 {m}
  -37.64, -50.54, 2.22044604925031e-16,   !- X,Y,Z Vertex 3 {m}
  -37.64, -50.54, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a0014d9-5a2b-4e67-bffc-807147021f90}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -61.18, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -61.18, 2.22044604925031e-16,   !- X,Y,Z Vertex 2 {m}
  -37.64, -55.86, 2.22044604925031e-16,   !- X,Y,Z Vertex 3 {m}
  -37.64, -55.86, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0585d50-9716-4f99-9032-fb47a2cfd921}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -66.5, 1.32,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -66.5, 2.22044604925031e-16,    !- X,Y,Z Vertex 2 {m}
  -37.64, -61.18, 2.22044604925031e-16,   !- X,Y,Z Vertex 3 {m}
  -37.64, -61.18, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c3eb456-18cd-4e70-896c-823651c48f1b}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -71.82, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -71.82, 2.22044604925031e-16,   !- X,Y,Z Vertex 2 {m}
  -37.64, -66.5, 2.22044604925031e-16,    !- X,Y,Z Vertex 3 {m}
  -37.64, -66.5, 1.32;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5099ec7-2423-4061-b01c-a310a0b553b1}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -77.14, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -77.14, 2.22044604925031e-16,   !- X,Y,Z Vertex 2 {m}
  -37.64, -71.82, 2.22044604925031e-16,   !- X,Y,Z Vertex 3 {m}
  -37.64, -71.82, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffca13ee-da21-4e32-9254-827f0d48618e}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -82.46, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -82.46, 2.22044604925031e-16,   !- X,Y,Z Vertex 2 {m}
  -37.64, -77.14, 2.22044604925031e-16,   !- X,Y,Z Vertex 3 {m}
  -37.64, -77.14, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e372e728-c9ab-4c14-9ee2-7d7194b05dc7}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -87.78, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -87.78, 2.22044604925031e-16,   !- X,Y,Z Vertex 2 {m}
  -37.64, -82.46, 2.22044604925031e-16,   !- X,Y,Z Vertex 3 {m}
  -37.64, -82.46, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3158c8e-e3d1-444f-98d9-705d589aec80}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -87.78, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -37.64, -87.78, 2.22044604925031e-16,   !- X,Y,Z Vertex 3 {m}
  -37.64, -87.78, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9360474-6cbc-497f-8fc1-6e0472fa54b1}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -87.78, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -87.78, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9e3f20c-8953-4003-9a4f-82d85068b72b}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -87.78, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -87.78, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9252f992-aedf-461f-bef7-ca44a3f8b27e}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -87.78, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -87.78, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83f48454-d467-406d-a3c2-7d1175d20cd4}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -87.78, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -87.78, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c816a653-ada6-4e72-b8a7-bfa08b7c4c40}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -87.78, 1.32,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -87.78, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -87.78, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {653d85d6-6efc-48e7-bb87-aaf5b3c98d0c}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -87.78, 1.32,                        !- X,Y,Z Vertex 1 {m}
  0, -87.78, 2.22044604925031e-16,        !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -87.78, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -87.78, 1.32;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a10be454-f693-4153-ba47-fca8a833ef19}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -93.632, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -93.632, 2.22044604925031e-16,       !- X,Y,Z Vertex 2 {m}
  0, -87.78, 2.22044604925031e-16,        !- X,Y,Z Vertex 3 {m}
  0, -87.78, 1.32;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f0b61a8-d360-41af-9788-1f303e90d3d7}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -99.484, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -99.484, 2.22044604925031e-16,       !- X,Y,Z Vertex 2 {m}
  0, -93.632, 2.22044604925031e-16,       !- X,Y,Z Vertex 3 {m}
  0, -93.632, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a214533-313e-483e-92c4-419836c098ab}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -105.336, 1.32,                      !- X,Y,Z Vertex 1 {m}
  0, -105.336, 2.22044604925031e-16,      !- X,Y,Z Vertex 2 {m}
  0, -99.484, 2.22044604925031e-16,       !- X,Y,Z Vertex 3 {m}
  0, -99.484, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c27971f-c297-4316-a4a6-e1504dea195c}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -111.188, 1.32,                      !- X,Y,Z Vertex 1 {m}
  0, -111.188, 2.22044604925031e-16,      !- X,Y,Z Vertex 2 {m}
  0, -105.336, 2.22044604925031e-16,      !- X,Y,Z Vertex 3 {m}
  0, -105.336, 1.32;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25cd06c5-841d-48b7-bdd6-07c25eadbd0f}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -117.04, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -117.04, 2.22044604925031e-16,       !- X,Y,Z Vertex 2 {m}
  0, -111.188, 2.22044604925031e-16,      !- X,Y,Z Vertex 3 {m}
  0, -111.188, 1.32;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bebfe6cc-a65f-44aa-a8a0-0ac6bbe45621}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, -117.04, 1.32,        !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  0, -117.04, 2.22044604925031e-16,       !- X,Y,Z Vertex 3 {m}
  0, -117.04, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b323400f-e304-4ef7-b1ef-1db27d4c20e5}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, -117.04, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4efd6fc-972a-42de-b357-e98d68616590}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, -117.04, 1.32,                 !- X,Y,Z Vertex 1 {m}
  -15.056, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {788e39b0-f5a3-4187-8a7c-71bc77708845}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -15.056, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -15.056, -117.04, 1.32;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f90bc0e4-7107-416b-9c80-bec9a776f811}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e87ee37c-4790-4270-a6ed-d3abc244a5c2}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, -117.04, 1.32,                 !- X,Y,Z Vertex 1 {m}
  -30.112, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb6425eb-6fe4-4d2b-911c-ed6a409ae8d3}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -30.112, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -30.112, -117.04, 1.32;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99cf0bd6-2d9b-4de1-ba83-c495f201c6a6}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {482ed690-1ced-48d3-bad6-b97fe9be2462}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, -117.04, 1.32,                 !- X,Y,Z Vertex 1 {m}
  -45.168, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7674f6e-8e76-4a5f-a976-7a2c8ee31431}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -45.168, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -45.168, -117.04, 1.32;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c8c4252-4ae8-4679-bba7-bdddc90602e7}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccf2eac0-b630-4ad8-8a4b-a5c21d4c4ce4}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, -117.04, 1.32,                 !- X,Y,Z Vertex 1 {m}
  -60.224, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea8ce4ca-1f49-4c68-9648-a4673ce1f4cd}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -60.224, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -60.224, -117.04, 1.32;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fb93f43-f1bd-4318-ba60-0150765a56a0}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1beaa67e-2d18-4d3e-8858-5fc6aa56987b}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -117.04, 1.32,                  !- X,Y,Z Vertex 1 {m}
  -75.28, -117.04, 2.22044604925031e-16,  !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, -117.04, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fbed0b4-230f-4feb-ac1e-28970e551fed}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -111.951304347826, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -111.951304347826, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -117.04, 2.22044604925031e-16,  !- X,Y,Z Vertex 3 {m}
  -75.28, -117.04, 1.32;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38bdd269-d4c7-422b-8d40-ca0a521b328f}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -106.862608695652, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -106.862608695652, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -111.951304347826, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -111.951304347826, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02d4622e-efe7-4fb2-afd2-18bc2bb0a25a}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -101.773913043478, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -101.773913043478, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -106.862608695652, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -106.862608695652, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {635e883e-97b9-41d2-937a-1ca76f7c9c0e}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -96.6852173913044, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -96.6852173913044, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -101.773913043478, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -101.773913043478, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd4a60bf-0dea-419b-96e5-0cd158da5258}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -91.5965217391304, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -91.5965217391304, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -96.6852173913044, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -96.6852173913044, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23c6e561-9a90-4c59-99f6-b1d44d02f29b}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -86.5078260869565, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -86.5078260869565, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -91.5965217391304, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -91.5965217391304, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7af01c65-df83-4938-8568-b44b7e10c538}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -81.4191304347826, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -81.4191304347826, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -86.5078260869565, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -86.5078260869565, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {209b4ef6-0753-42eb-b956-21f45bdf42bc}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -76.3304347826087, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -76.3304347826087, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -81.4191304347826, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -81.4191304347826, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {541565e6-e5bf-4643-8c16-7d410e7d9f02}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -71.2417391304348, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -71.2417391304348, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -76.3304347826087, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -76.3304347826087, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a206420-d741-4c4b-b712-6a485f0fcf08}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -66.1530434782609, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -66.1530434782609, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -71.2417391304348, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -71.2417391304348, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {897105ff-ef3e-4a3e-adc2-cf25ac0a80ce}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -61.064347826087, 1.32,         !- X,Y,Z Vertex 1 {m}
  -75.28, -61.064347826087, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -66.1530434782609, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -66.1530434782609, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a0bafa5-6711-49f4-854f-dc4f5652b7ec}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -55.975652173913, 1.32,         !- X,Y,Z Vertex 1 {m}
  -75.28, -55.975652173913, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -61.064347826087, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -61.064347826087, 1.32;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19933f2f-7a35-4bbc-b6c1-44cb4bca682a}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -50.8869565217391, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -50.8869565217391, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -55.975652173913, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -55.975652173913, 1.32;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba51252f-7f4d-4897-90a7-479094a7f5d0}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -45.7982608695652, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -45.7982608695652, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -50.8869565217391, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -50.8869565217391, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63accc66-694f-4357-8e8e-5069c91ebda6}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -40.7095652173913, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -40.7095652173913, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -45.7982608695652, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -45.7982608695652, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44c5ef3f-cac7-4895-af74-008694b1c832}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -35.6208695652174, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -35.6208695652174, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -40.7095652173913, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -40.7095652173913, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d2c6e3b-a33c-4743-ba16-d983655fc016}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -30.5321739130435, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -30.5321739130435, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -35.6208695652174, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -35.6208695652174, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {528ac726-abcd-4a02-bb23-43abd859dd22}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -25.4434782608696, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -25.4434782608696, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -30.5321739130435, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -30.5321739130435, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99bf0a48-e0b3-4e42-ac38-69dde51a7290}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -20.3547826086956, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -20.3547826086956, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -25.4434782608696, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -25.4434782608696, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6990f97e-8cda-4250-a35e-2901609bf24f}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -15.2660869565217, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -15.2660869565217, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -20.3547826086956, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -20.3547826086956, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {229528a6-6a1e-4bd4-85b6-9ee1efcb40dc}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -10.1773913043478, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -10.1773913043478, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -15.2660869565217, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -15.2660869565217, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5af9efb-1de9-47f7-bb97-d9303dc0ac47}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -5.0886956521739, 1.32,         !- X,Y,Z Vertex 1 {m}
  -75.28, -5.0886956521739, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, -10.1773913043478, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -10.1773913043478, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df791c4e-f56e-4c04-be88-f456dad00151}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, 0, 1.32,                        !- X,Y,Z Vertex 1 {m}
  -75.28, 0, 2.22044604925031e-16,        !- X,Y,Z Vertex 2 {m}
  -75.28, -5.0886956521739, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -75.28, -5.0886956521739, 1.32;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52c76431-8040-44e4-a5df-ee79ed1c779b}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -75.28, 0, 2.22044604925031e-16,        !- X,Y,Z Vertex 3 {m}
  -75.28, 0, 1.32;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3a584ef-f9f1-4b20-9e55-0dee40724a79}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0a225fe-f73a-4242-93d7-250df09b2f65}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, 0, 1.32,                       !- X,Y,Z Vertex 1 {m}
  -60.224, 0, 2.22044604925031e-16,       !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb642765-46c5-44c4-965d-9fd5610f97b1}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -60.224, 0, 2.22044604925031e-16,       !- X,Y,Z Vertex 3 {m}
  -60.224, 0, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f16ba4e-4a2c-4640-9902-895a612bf343}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a225fda0-5942-42a1-9f74-044e16c327a0}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, 0, 1.32,                       !- X,Y,Z Vertex 1 {m}
  -45.168, 0, 2.22044604925031e-16,       !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3264bc4b-7429-44a5-9a46-b7ce253f2dce}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -45.168, 0, 2.22044604925031e-16,       !- X,Y,Z Vertex 3 {m}
  -45.168, 0, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d571eaa-758b-4216-baa0-34b860be6223}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3460b85b-aa47-4702-89dc-7e17495e0a55}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, 0, 1.32,                       !- X,Y,Z Vertex 1 {m}
  -30.112, 0, 2.22044604925031e-16,       !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecb2c4fa-7ac6-4ddf-9451-430244b3105c}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -30.112, 0, 2.22044604925031e-16,       !- X,Y,Z Vertex 3 {m}
  -30.112, 0, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ca6048f-32e5-4688-84fc-00ab1af55427}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e1385d9-517f-4bc4-a988-d43c553bbbeb}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, 0, 1.32,                       !- X,Y,Z Vertex 1 {m}
  -15.056, 0, 2.22044604925031e-16,       !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8021d2f5-4067-457d-890f-0d5ff17d9856}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -15.056, 0, 2.22044604925031e-16,       !- X,Y,Z Vertex 3 {m}
  -15.056, 0, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {294f21dc-e437-40f1-a51a-630b33090069}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, 0, 1.32,              !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3380e5b9-3305-42b4-982e-63eedae589d7}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13d043ca-a632-4422-ab9c-c311e38ef833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.32,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 2.22044604925031e-16,             !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, 0, 2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, 0, 1.32;              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {44a2645d-ac01-42b8-bfae-f209c7e2e35e}, !- Handle
  Story 3,                                !- Name
  2.66,                                   !- Nominal Z Coordinate {m}
  1.34,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Handle
  0 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.23,                                  !- X Origin {m}
  58.52,                                  !- Y Origin {m}
  2.66,                                   !- Z Origin {m}
  {44a2645d-ac01-42b8-bfae-f209c7e2e35e}, !- Building Story Name
  {d754858f-42d1-401a-b238-a3f844b666f3}; !- Thermal Zone Name

OS:Surface,
  {cea73ffd-6263-43d3-863f-4dc9a1b0efd6}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.852, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.34;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40e5be4c-3a03-40f1-8486-df035a6da74b}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.704, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -5.852, 1.34;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51708235-49cb-44a5-a8ca-de4825695d4e}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.556, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -11.704, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {783ccf61-62f7-4f89-b08a-309e487964bb}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -23.408, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -17.556, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4d5681b-88b8-4bc6-8d4d-e79959e15e77}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -23.408, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a07f4984-5311-4b83-aff7-f7edbc95dda0}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -29.26, 1.34,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 1.34;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89c9a61d-6f61-4f61-b878-74aa40a2e00a}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -29.26, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d62fc91-4de9-4c73-9ed9-beb789df9ed6}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f871861c-cf19-4f39-aca4-c6f4660228e1}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ebfed88-91e1-4251-bc51-087719fcbddf}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d0ec772-14be-4830-b42e-55510e0610ad}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80b8b701-37b1-4acf-a822-1c388e6445c6}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78718667-db99-4b81-9043-ef97cc8638fa}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -34.58, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2314194-8325-4c55-b880-caf66bb5e689}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -39.9, 1.34,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -34.58, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a50c757-b0ed-4820-9f5c-15e94cfad860}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -45.22, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -39.9, 1.34;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01259cf5-0f85-425e-8903-f994d5e7a906}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -50.54, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -45.22, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b459ba71-7d80-41ac-bda3-55ca2c9a630e}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -55.86, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -50.54, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26ae1cf8-22fe-4337-9d18-887ccc281fad}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -61.18, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -55.86, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {889f5705-7bb1-4a64-8823-a737fb74cb64}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -66.5, 1.34,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -61.18, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e174be47-344c-42e5-98be-059fc0fa83a1}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -71.82, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -66.5, 1.34;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ad0233-997f-460b-96e8-ab8f596ea35b}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -77.14, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -71.82, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {574b9c49-b7c6-4cd4-91a7-f19e9080285c}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -82.46, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -77.14, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a12ef2bb-068f-4a18-aebe-76b83cb132f7}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -87.78, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -82.46, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc2ed254-58e6-4b64-a8ec-8c448671e41b}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -87.78, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24c0173f-447a-4e24-a7c3-8004e5bafe0c}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7af021ab-e16a-4c27-98ab-50655e2f7686}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3b6505a-b4ba-494a-8450-4a233fd9c665}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5081e275-bab9-4481-862d-a33c1fe2480b}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c886364-70da-4142-a239-5a5ecf1f9fef}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -87.78, 1.34,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cc23487-6c8c-463e-9708-df5bc207deb9}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -87.78, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -87.78, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcc74daf-9c11-4913-ba5d-59409f0008cf}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -93.632, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -87.78, 1.34;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bb8b46f-35f1-463f-aa82-d1a9dc7339ef}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -99.484, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -93.632, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fd06b7a-d055-4849-98a6-96206d2d4aae}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -105.336, 1.34,                      !- X,Y,Z Vertex 1 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -99.484, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4c52953-2923-42eb-8ace-16adb5f9a24e}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -111.188, 1.34,                      !- X,Y,Z Vertex 1 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -105.336, 1.34;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7678f1a-2178-4219-9d51-6e6f4dc545cb}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -117.04, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -111.188, 1.34;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c722ea5b-1b26-4e64-a4f1-6959dedcc67e}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, -117.04, 1.34,        !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 2 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -117.04, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e66bcf5-6bf5-40e0-8c0b-9f4afc2ea567}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, -117.04, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f67ef27-95ce-4b91-88be-d6ad28b7596a}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e38e441-ad76-4851-a972-05f1721c782d}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -15.056, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b81e6abf-cefb-4fc2-90ce-aecf72cd3119}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {325fc1bd-6e5b-4042-a358-1ac1a2893129}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c5c8278-9ac1-43df-bad0-cddc8feacfe5}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -30.112, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87103a20-c350-4e80-b6b6-b1e09b05355b}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4f12330-e02c-4bd9-a9e5-a3d5d037c5f2}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40069c7c-bd29-4276-8848-4e7faa3a04f2}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -45.168, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {544f7489-2d8a-43a3-a425-4fdc0a4ecd32}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0f0e763-38a3-4925-9a8b-48a4bcff1715}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bd8115d-ace0-40a7-893e-d2cffefb8844}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -60.224, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac57b223-ea56-4c0d-a930-8b1793c342f8}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {972ac2f8-8201-4afd-a66b-4c38bcd43af3}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -117.04, 1.34,                  !- X,Y,Z Vertex 1 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cd9b0f9-7cec-4104-8d55-f2b5e6edf513}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -111.951304347826, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 3 {m}
  -75.28, -117.04, 1.34;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78a3d59b-8768-4f70-ad08-c75faecc3b8f}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -106.862608695652, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -111.951304347826, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eea63d6-c42d-4fd9-bbfa-6af9cb14bfc6}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -101.773913043478, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -106.862608695652, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98aaad11-d2a6-4a10-880c-2aa01dbdd6db}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -96.6852173913044, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -101.773913043478, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {484898cb-6a33-4bb2-be69-d9a7b0905e86}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -91.5965217391304, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -96.6852173913044, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce255931-42ef-4856-87ba-dcbfc74dfad8}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -86.5078260869565, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -91.5965217391304, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a089afe0-16df-4540-a754-4a0485267c58}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -81.4191304347826, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -86.5078260869565, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c0c50b4-9501-4074-9458-fd408b0ab572}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -76.3304347826087, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -81.4191304347826, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc09c565-b084-4832-97d7-f5fef6721911}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -71.2417391304348, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -76.3304347826087, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31517f18-717d-4ed8-9305-e6e5be69d3b1}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -66.1530434782609, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -71.2417391304348, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {612cb432-60cf-45f1-97b9-589200d1f8ba}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -61.064347826087, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -66.1530434782609, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffa9b52e-481f-462a-861d-65a2f0b9cd75}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -55.975652173913, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -61.064347826087, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63d2396f-9a45-4034-91cb-a70f06956718}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -50.8869565217391, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -55.975652173913, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91b72dca-777a-49a1-8ecf-b88431c33f78}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -45.7982608695652, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -50.8869565217391, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c9df0af-d6b5-4b8c-822f-f56637be13cf}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -40.7095652173913, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -45.7982608695652, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c834e6e-d8a8-4977-b084-f4a1c6301cec}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -35.6208695652174, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -40.7095652173913, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed4f5e40-6a1f-4cf4-84ed-d684841356aa}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -30.5321739130435, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -35.6208695652174, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3df825e0-f596-4ddf-a3ce-5cd31a92fb58}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -25.4434782608696, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -30.5321739130435, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61a5fa5d-e8a7-40da-8f15-aaebcdae9294}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -20.3547826086956, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -25.4434782608696, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {151fc6bd-c975-4839-837a-6c29e5e74ae4}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -15.2660869565217, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -20.3547826086956, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f831cfc-8d84-4a66-a87f-39d81906c73e}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -10.1773913043478, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -15.2660869565217, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f16e0c67-2148-443b-9de9-ac99d8cb963e}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -5.0886956521739, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -10.1773913043478, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4a54b34-25b6-4bb9-8313-1f79b8299647}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, 0, 1.34,                        !- X,Y,Z Vertex 1 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -5.0886956521739, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e2a8940-e080-479a-92e8-a5ab101a54aa}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -75.28, 0, 1.34;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43825506-f3b9-44bb-87c9-da30f245e335}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32e0bcc6-1631-41d9-9bc3-46d35c3663d1}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53bcb5c0-71b0-4a7a-aa2d-8276d1269bb2}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -60.224, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7ef175a-140a-44c7-b0f5-cf8337aa8312}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4950df8a-b8f5-406f-8235-4ca7907b20f3}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a4b6d31-8b5e-4882-92ff-0a4a4a95922e}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -45.168, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38a0a66a-3cff-49f0-a4be-1a15ca001fce}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {240d22d8-717c-4bbb-8eb3-95029a7a35b4}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a42b042-a8df-4556-a16f-c833f8484f8b}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -30.112, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2045580-5975-447e-8d29-0bd5fbeb2ff5}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaaf5e1b-ca03-4660-985a-3428a5ffaa5a}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72a818fc-d717-47fe-ba6a-dc7289d6edc7}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -15.056, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {778a43a1-e529-435a-81c5-36a468c4ab36}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, 0, 1.34,              !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c447a0e-c4e3-481f-8c28-662adce9d3fc}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25482f2-be87-4e87-9235-ee1123f14ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.34,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, 0, 1.34;              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {365025e8-8d35-43fa-bc21-8b171ba7998d}, !- Handle
  Story 4,                                !- Name
  4,                                      !- Nominal Z Coordinate {m}
  1.34,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Handle
  1 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.23,                                  !- X Origin {m}
  58.52,                                  !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {365025e8-8d35-43fa-bc21-8b171ba7998d}, !- Building Story Name
  {172278f4-94bc-4c87-aa5c-01c6367907e8}; !- Thermal Zone Name

OS:Surface,
  {13115153-a2d3-4dc7-99fb-ac9e89e87e03}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.852, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.34;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a0d50af-ec6e-40e2-85e3-af5015802cf6}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.704, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -5.852, 1.34;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee038c61-18a9-4a87-8735-aa6d3ab82d84}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.556, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -11.704, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89fae541-ca5b-4487-9b22-0c8b47486084}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -23.408, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -17.556, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c00e60-45b2-4c4c-ba32-e0de678aa6e8}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -23.408, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebb006c6-6c59-4bbd-899c-b1ec7131f581}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -29.26, 1.34,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 1.34;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fef8a02-927b-41e9-9ac9-f25c810c3863}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -29.26, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0293b84d-1498-40f4-9a76-13dc96d34c57}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2269d4e9-11c7-4329-a28e-f983f5c8b079}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28db3421-24f6-4ebd-8f40-a32fe9fa9186}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30160c49-dd1a-46af-8b3a-892b6f33017d}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3571920b-909a-407f-ac85-42754282fdbf}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3fa9095-1854-48ab-ac1d-2644c80cdd11}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -34.58, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fd19700-21c4-429f-bea1-c3a4b573c789}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -39.9, 1.34,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -34.58, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed98488b-19f4-4e5c-a24e-6116bedbe29d}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -45.22, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -39.9, 1.34;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5940fdc-b772-409d-ab89-1906c6aad678}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -50.54, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -45.22, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf78e873-56de-41e9-8dff-47128a2e1d7d}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -55.86, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -50.54, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d34f3425-a822-4395-946b-559f6087aa0c}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -61.18, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -55.86, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dd95c6d-c1a6-4fa1-ae5e-e8e80cab21a0}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -66.5, 1.34,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -61.18, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {584320c0-5d60-4711-b81c-0fa865a4e41d}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -71.82, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -66.5, 1.34;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d299f719-da7f-447c-9c68-9081bd0e7b0a}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -77.14, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -71.82, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12c89ed9-368c-4694-a6d7-65099304d387}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -82.46, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -77.14, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eb58ef2-1b29-4d12-88a0-fa3d84849714}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -87.78, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -82.46, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42c4f791-35f0-429b-99f9-848d5a6d2a7c}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -87.78, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25ceaea9-10a2-4ebf-afdf-1fb4b9ae1f40}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0afffacb-1f0a-4ff6-ba27-0aff3d6c1c66}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {551c26ee-7f18-4bd3-a0ca-f00437b2c1e4}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5a64e9d-d040-461e-b5bc-8428e5d3bab5}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e4dcafc-ea34-4247-afb5-a716619204ea}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -87.78, 1.34,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c19d1640-b701-430a-9751-d399f3845aaa}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -87.78, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -87.78, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6b349c7-1df9-4454-a59a-393e74636aaf}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -93.632, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -87.78, 1.34;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3df9e395-7ec2-4240-816a-a0b8c75db0a6}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -99.484, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -93.632, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59a300cf-0ab3-4aca-a442-4daea4471340}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -105.336, 1.34,                      !- X,Y,Z Vertex 1 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -99.484, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a85bc90d-68bb-42f3-8be4-733a9187c631}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -111.188, 1.34,                      !- X,Y,Z Vertex 1 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -105.336, 1.34;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b576f1d-be06-48a9-a6ea-b8756228b1d9}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -117.04, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -111.188, 1.34;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ce862fe-6096-4d91-8eee-2d7a69cc1d7d}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, -117.04, 1.34,        !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 2 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -117.04, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfc06e80-cd3a-40db-aad7-c8861aa41a06}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, -117.04, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d3bbd9a-63e6-4f26-9b0e-18bdb9f997f9}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da8e5c77-ed1d-4816-afed-5ef1f8be0bf8}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -15.056, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fec970e7-ac39-47d5-868f-559f71e0bc37}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef5ed3a8-e2b9-46bf-bcf2-f7832aabf8e7}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84ed0bfb-ba6d-420e-bf3a-b2cb4a44de6a}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -30.112, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3a05428-4c5c-48b4-b6b9-25da03539782}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6e1b2d2-2b47-48e7-acd1-a258e447f4e1}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2bee5d6-0c66-4c39-ad04-f0e8a760b87d}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -45.168, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfc72f9c-16d4-4afa-aec8-7d55ddbcd9be}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae6727c8-35e7-41d4-8954-4e8718bc3732}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bffede23-60ad-4e37-9459-e2e0d51f1f7a}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -60.224, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {103c8b9f-2b1b-4a5e-b533-4b08084a9018}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0abb1e17-4721-44cc-9206-f49aebc3563b}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -117.04, 1.34,                  !- X,Y,Z Vertex 1 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11079b8c-95f7-48c2-b237-2f083401769d}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -111.951304347826, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 3 {m}
  -75.28, -117.04, 1.34;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a0858f4-29b6-489f-b27b-e54846d5be5d}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -106.862608695652, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -111.951304347826, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ad419b7-578b-412f-993d-6eb9b67a9747}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -101.773913043478, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -106.862608695652, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d94c2e28-511f-4575-a8c8-67476b81a6cb}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -96.6852173913044, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -101.773913043478, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce013281-b6e9-495f-bf31-266c57e5853e}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -91.5965217391304, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -96.6852173913044, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ed60b9b-b830-4aad-9ae5-c4e993035f66}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -86.5078260869565, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -91.5965217391304, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a98540-1eb1-4229-9e5b-c2445cbf2dbd}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -81.4191304347826, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -86.5078260869565, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33f5f19f-6fef-42bb-a00e-3449d50afc88}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -76.3304347826087, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -81.4191304347826, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1238ddeb-f84f-4ead-ab6e-6e9967d7bec6}, !- Handle
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -71.2417391304348, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -76.3304347826087, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {870386d9-a582-476f-8d9a-ee030a1b0cbc}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -66.1530434782609, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -71.2417391304348, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ca03f93-2519-46c0-8fc6-377d22403c00}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -61.064347826087, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -66.1530434782609, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3be9ca02-7dbb-49ae-8d40-5219450a43b3}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -55.975652173913, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -61.064347826087, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d349f09-9065-454e-95e8-328cff193a12}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -50.8869565217391, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -55.975652173913, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13d8aa54-f214-4bc9-a3bb-ef528c211de5}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -45.7982608695652, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -50.8869565217391, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00c2ff17-6e4e-40e5-96c0-f57f8e08e22c}, !- Handle
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -40.7095652173913, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -45.7982608695652, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33d5bfe8-0f3a-4f8c-a779-daa4553b6375}, !- Handle
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -35.6208695652174, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -40.7095652173913, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dec75501-a39a-4f2d-ad91-750bb116c056}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -30.5321739130435, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -35.6208695652174, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef335e69-7fb1-4e96-b5ea-ca39428addd2}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -25.4434782608696, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -30.5321739130435, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c04bde0-af8b-4ba6-a3b6-6d6093fc71cf}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -20.3547826086956, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -25.4434782608696, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4493ca7d-17b9-4865-a9db-a18f02667cc9}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -15.2660869565217, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -20.3547826086956, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04f2b476-abb6-4211-8e5e-c3f3e585fd27}, !- Handle
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -10.1773913043478, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -15.2660869565217, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90040b91-bc3e-43a1-8d7e-49784e6c5482}, !- Handle
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -5.0886956521739, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -10.1773913043478, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94b707b4-b9d4-4b17-a79a-9b3f5a6ac84c}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, 0, 1.34,                        !- X,Y,Z Vertex 1 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -5.0886956521739, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c9f79bb-2d3b-47db-9f40-e5b92cf04973}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -75.28, 0, 1.34;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c5377dc-ab11-40bf-a04c-c3cff481a85e}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {470418bf-f3e3-419e-a73a-7ebe883846ef}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6007e5c1-cb51-4893-a344-20432df2fbec}, !- Handle
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -60.224, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f34bba6b-2cca-4e63-afaf-0fa1ec3027b7}, !- Handle
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1826bc7a-7ff3-468b-83eb-21e65d6f13be}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2660707f-d992-43d2-aed3-e3dc904a754c}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -45.168, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {753ae4b4-e115-4d2d-a67a-7813320cd530}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57f8bd2f-30c5-43d0-8b07-12794a142fe4}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4fdb098-257f-4c62-8dfa-daf2712ccb8a}, !- Handle
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -30.112, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95893a2b-0647-4f1a-81ba-956b5e93d594}, !- Handle
  Surface 355,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8506c12-63f3-4684-b185-fdb1d543983a}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d1ade4d-6a84-4272-9da7-bcec6a83895a}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -15.056, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ad939bc-c0ce-4e5e-bb75-4a9589f4791a}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, 0, 1.34,              !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84640351-fef7-41f2-bc49-87b0b8a247c4}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfcfd568-c02d-4b0b-875d-a18951552fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.34,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, 0, 1.34;              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {aa81ae78-7236-45b6-92b4-21939db7417c}, !- Handle
  Story 5,                                !- Name
  5.34,                                   !- Nominal Z Coordinate {m}
  1.32,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Handle
  1 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.23,                                  !- X Origin {m}
  58.52,                                  !- Y Origin {m}
  5.34,                                   !- Z Origin {m}
  {aa81ae78-7236-45b6-92b4-21939db7417c}, !- Building Story Name
  {a2ce5e6f-ee11-4873-aa5b-8ce599f99c67}; !- Thermal Zone Name

OS:Surface,
  {c874d3f1-32fe-4e84-b6d9-f9e14ab83726}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.852, 1.32,                        !- X,Y,Z Vertex 1 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.32;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26bcc791-ebb7-4987-8a3b-36b5f1429f96}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.704, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -5.852, 1.32;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a755369-203e-44c1-b53d-23e9120123f4}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.556, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -11.704, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d21a0b49-ee3e-4952-aa4c-1e7123a799f1}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -23.408, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -17.556, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1fca6a7-7a30-4438-8da0-95df681af41c}, !- Handle
  Surface 366,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 1.32,                        !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -23.408, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57563d9d-26bb-4cc3-8476-e2a88de41248}, !- Handle
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -29.26, 1.32,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 1.32;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13204b23-2474-48fb-9500-4ae1b53687ce}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -29.26, 1.32;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b27f356-f0dc-4765-a2ff-79243f810fb6}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {294df14d-6ff1-4ef0-8bcd-7bf9663b87f5}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d6d8cf6-8cf8-41dd-8a9f-ca97edc1b6a8}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {868c3852-4568-4a57-b836-9ec116bfa146}, !- Handle
  Surface 372,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92b32976-eb30-43b0-bbda-cdff13374672}, !- Handle
  Surface 373,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {884abd64-ef0a-40e2-a35b-8ab2556e670a}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -34.58, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d470a42a-e3ec-4423-a956-29daa79eabbc}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -39.9, 1.32,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -34.58, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42a1dc50-fe40-4e9b-98b4-819fb77c5367}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -45.22, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -39.9, 1.32;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9f2693b-d08b-4e56-ac3c-f5ac676240ea}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -50.54, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -45.22, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83c8448f-5077-4b64-8a2d-0d2d9e96b6a7}, !- Handle
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -55.86, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -50.54, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6612c21c-d4a7-422b-a7a6-a6f3cc9b047f}, !- Handle
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -61.18, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -55.86, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de4430b5-812a-4f68-a81b-87502944260b}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -66.5, 1.32,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -61.18, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9e946d7-9ddf-4a94-ae1d-a9ac9bf8d12c}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -71.82, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -66.5, 1.32;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17e58386-a24b-4960-8cea-f600de45d155}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -77.14, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -71.82, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc8d5ad1-8456-4494-a0b9-c3ae38251f0e}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -82.46, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -77.14, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef7a0ba9-917b-4786-b6c3-6581a62a90f9}, !- Handle
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -87.78, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -82.46, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17462dca-fc8b-4326-becc-88eb442f0b85}, !- Handle
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -87.78, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb63079c-1ff2-4f1a-80a8-3db13e1c91f6}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {930eb668-53d7-4e42-a495-9b2c762780f8}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69ea578e-f44d-4650-bde7-62198cd85cd5}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fac7124a-4faa-49a1-b1ca-03809ccde53e}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a32ebf23-04ad-4f1d-b0bb-86af55ead24f}, !- Handle
  Surface 390,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -87.78, 1.32,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {464d3cbe-28c0-413c-83b4-5e67dcaf81c6}, !- Handle
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -87.78, 1.32,                        !- X,Y,Z Vertex 1 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -87.78, 1.32;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d37ca00-8296-4094-a576-872c9c2011af}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -93.632, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -87.78, 1.32;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {925df23e-ef2c-4061-8bbc-76052b02d215}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -99.484, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -93.632, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01001fd1-961b-4c99-be18-7b979125d54f}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -105.336, 1.32,                      !- X,Y,Z Vertex 1 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -99.484, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a6d6e2d-1c6d-48d5-a21c-26a4f977e500}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -111.188, 1.32,                      !- X,Y,Z Vertex 1 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -105.336, 1.32;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a9445ad-9d83-4033-a18d-cc43d1ad1f63}, !- Handle
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -117.04, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -111.188, 1.32;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a45891dd-f653-4f1a-b5d6-27de11ee064f}, !- Handle
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, -117.04, 1.32,        !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 2 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -117.04, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9a6bb6f-a5e9-439c-879a-8bcb4e16829f}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, -117.04, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7809abe-5ddc-4e00-bb36-abed6eb6d009}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, -117.04, 1.32,                 !- X,Y,Z Vertex 1 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fb7d82f-2a9b-4fa9-a32a-8e6cf7137b85}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -15.056, -117.04, 1.32;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53c8d809-2448-48ac-908c-8dd1cdd523d2}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb7f2a69-19a7-4fc6-9b3b-99eab80b1e5c}, !- Handle
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, -117.04, 1.32,                 !- X,Y,Z Vertex 1 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a4bc91f-ee1c-43ac-ae6e-c88895be2ee4}, !- Handle
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -30.112, -117.04, 1.32;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4919c84e-36c2-492f-bae0-c70275953174}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20526c9a-c554-4afe-b2ce-ca4efbe7ae99}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, -117.04, 1.32,                 !- X,Y,Z Vertex 1 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2c4003c-bb86-42ff-8478-12cc5d836257}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -45.168, -117.04, 1.32;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b149c6b-99e6-4ec9-b154-94dfea968e38}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86480b7e-a557-492d-9009-7a7569ea540c}, !- Handle
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, -117.04, 1.32,                 !- X,Y,Z Vertex 1 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cb2125d-d8f1-45b4-9f3f-9ac11058ddd4}, !- Handle
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -60.224, -117.04, 1.32;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00b36f78-2dc9-4b7a-8047-6277e371d03d}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {588b66d1-4880-4e15-bfed-a06821f7d754}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -117.04, 1.32,                  !- X,Y,Z Vertex 1 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db90f7e9-7f42-4b0f-844c-760241b13cfc}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -111.951304347826, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 3 {m}
  -75.28, -117.04, 1.32;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12d02fa8-9b65-47d1-9173-778b76c49b84}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -106.862608695652, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -111.951304347826, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cfeaf7e-ea0e-4cb9-99a9-4db545a3cbfb}, !- Handle
  Surface 414,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -101.773913043478, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -106.862608695652, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7596750-5701-49c4-bee5-3edf336636e7}, !- Handle
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -96.6852173913044, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -101.773913043478, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0feb93c5-c0c8-4429-b3ee-04c5937de3f6}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -91.5965217391304, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -96.6852173913044, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fed7f94-df06-4e6a-8b5e-3f19d5de5cf5}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -86.5078260869565, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -91.5965217391304, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e450c5c9-7cfa-4e8a-ad5e-fea8a9d9175b}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
