  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -81.4191304347826, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -86.5078260869565, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bed25a7-475b-4d1e-a2bf-f46609f9cfb8}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -76.3304347826087, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -81.4191304347826, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93e0e60b-c5a3-43ff-bd80-83c1817d3090}, !- Handle
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -71.2417391304348, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -76.3304347826087, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff0905ae-a090-4f2d-9374-711aa31db93a}, !- Handle
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -66.1530434782609, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -71.2417391304348, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bf565a0-5052-4aba-8638-3dcd269cd7c1}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -61.064347826087, 1.32,         !- X,Y,Z Vertex 1 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -66.1530434782609, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {186ea4d2-7fba-41e8-9da7-5937d94920e0}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -55.975652173913, 1.32,         !- X,Y,Z Vertex 1 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -61.064347826087, 1.32;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {132cc24c-ecb8-4f07-88b1-cce72a028027}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -50.8869565217391, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -55.975652173913, 1.32;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aab5c94b-12c3-4c74-a353-0421b92d76ee}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -45.7982608695652, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -50.8869565217391, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3609daf-d388-4a7f-9e81-806c66c1e37e}, !- Handle
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -40.7095652173913, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -45.7982608695652, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bfc5bfd-f06c-43f2-b5d6-9b7b28ac461a}, !- Handle
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -35.6208695652174, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -40.7095652173913, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95884e72-0f4a-44ff-985a-f7c726d69eaf}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -30.5321739130435, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -35.6208695652174, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be1ab00e-874d-4a97-bbf4-504c77ff35ee}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -25.4434782608696, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -30.5321739130435, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1019544e-0fa2-4d51-91c6-e2d8f84c98da}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -20.3547826086956, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -25.4434782608696, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ff77058-e3c1-4e08-a945-934f3e993e58}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -15.2660869565217, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -20.3547826086956, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd22ee0b-0441-408e-8359-1951659c9527}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -10.1773913043478, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -15.2660869565217, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0593c84-6ee1-4035-8f1b-153446df2577}, !- Handle
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -5.0886956521739, 1.32,         !- X,Y,Z Vertex 1 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -10.1773913043478, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b92ec172-1355-4e1c-9ba8-b106a9ed279f}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, 0, 1.32,                        !- X,Y,Z Vertex 1 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -5.0886956521739, 1.32;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc9427de-ecb8-425c-b137-7c4b597cde67}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -75.28, 0, 1.32;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d88fc20-c066-4f50-aaf8-40d1dd895692}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5145c627-24a1-409e-b27f-7c9ab49cfd27}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, 0, 1.32,                       !- X,Y,Z Vertex 1 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66367080-bb6a-4b68-ae7f-9045576feda4}, !- Handle
  Surface 438,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -60.224, 0, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0711843-0cfa-435d-ad2a-179945c3c4e6}, !- Handle
  Surface 439,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ef22701-7946-4d93-bd00-4cef4cfd83d7}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, 0, 1.32,                       !- X,Y,Z Vertex 1 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aff4470-8550-4eb8-b357-96a9bc55afe7}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -45.168, 0, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {450347e5-bd78-4430-802b-25f4eb2e4d0c}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e38dd04b-c585-42d4-828c-932386dca5db}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, 0, 1.32,                       !- X,Y,Z Vertex 1 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37a4f0ed-35d3-452c-9e64-9595598b32c5}, !- Handle
  Surface 444,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -30.112, 0, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48fae7f6-b7bf-488e-be9b-b73f28d90120}, !- Handle
  Surface 445,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f567520f-ae59-4185-b245-b00e745d606a}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, 0, 1.32,                       !- X,Y,Z Vertex 1 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {960ca825-185b-4fcf-8afe-120e26717b2b}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -15.056, 0, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cec73cb6-7f50-4125-ac59-e8c2c7cf26ad}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, 0, 1.32,              !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8535897d-1103-4539-b775-02f368d6151a}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0d3ea99-1129-454c-8025-cc6fed5d7553}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.32,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, 0, 1.32;              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {f6e7bedf-80f0-44e2-a937-5890a7c47112}, !- Handle
  Story 6,                                !- Name
  6.66,                                   !- Nominal Z Coordinate {m}
  1.34,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Handle
  1 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.23,                                  !- X Origin {m}
  58.52,                                  !- Y Origin {m}
  6.66,                                   !- Z Origin {m}
  {f6e7bedf-80f0-44e2-a937-5890a7c47112}, !- Building Story Name
  {e1558647-273a-425a-bba9-f0a99b7a322f}; !- Thermal Zone Name

OS:Surface,
  {8f1f8971-393b-4d19-9c45-34a90ab64901}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.852, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.34;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21ebab48-b62c-4118-b0d4-e26e774a25e6}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.704, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -5.852, 1.34;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a4b904a-2de7-45cc-9302-0c4d2c0d6479}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.556, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -11.704, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9532f688-89a1-4dae-baf5-c547b2c0101a}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -23.408, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -17.556, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca7722af-8873-457f-9314-183a278fd77c}, !- Handle
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -23.408, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d4763cf-f70d-4e0a-92cc-f7aa92da8deb}, !- Handle
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -29.26, 1.34,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 1.34;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb5d8347-3d97-40de-988f-edad4740efa9}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -29.26, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4729aaa8-0c8e-42c3-9a68-a13189452afc}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {753c2792-62fd-41b5-a709-49594f62bb0b}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0625ae2-86ab-4085-a171-6d1624fa861e}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52ba8709-ed50-4513-9d8d-72c290813dfe}, !- Handle
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {034f3b03-6168-4319-8511-97353cd622cc}, !- Handle
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03d0bb96-d08e-4519-a564-eb492296c3b0}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -34.58, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21963822-3ae9-4c36-b217-524bb38c81ee}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -39.9, 1.34,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -34.58, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99a62c8e-0042-4f8d-8601-96006390f4e9}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -45.22, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -39.9, 1.34;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48c63c47-aa64-40db-b5a0-eebf1fa1d289}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -50.54, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -45.22, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03fabbf2-a36e-43d1-bf4d-6615d1b793b5}, !- Handle
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -55.86, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -50.54, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcf8d423-0779-4a42-8269-56ec32c1b734}, !- Handle
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -61.18, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -55.86, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdc295b2-abd9-4780-9240-17c9be056caf}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -66.5, 1.34,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -61.18, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e1925cf-5bb2-4a52-b539-0f8aadc6fbf3}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -71.82, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -66.5, 1.34;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04e81092-dcfa-4214-b441-97ff06ce1378}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -77.14, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -71.82, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d511961f-b9bb-4cd1-a744-44808cfe978b}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -82.46, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -77.14, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cc89229-3ef2-40c5-9822-995dab66392f}, !- Handle
  Surface 474,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -87.78, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -82.46, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3298950-3250-4a30-92e9-b22944c733f1}, !- Handle
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -87.78, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {583570c8-c0d8-403e-85a3-74e7af7cfbef}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8c7447b-ccfe-4801-9abd-70cdfdaadd50}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f929940a-60cf-4992-bb50-726d7e80389e}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {457345b6-476c-4891-a439-7d0b29693cbf}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f92e207d-6759-41a2-bbc5-a73d44c23b46}, !- Handle
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -87.78, 1.34,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63b2c98f-3e99-4233-ade6-f9870f2496d6}, !- Handle
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -87.78, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -87.78, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84f0fc5d-ff35-4431-8340-1f92431b4567}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -93.632, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -87.78, 1.34;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc2305c3-581d-4745-9eee-5d3c9d463a53}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -99.484, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -93.632, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e59c65a-5183-435c-9ff4-03fa90e1d76d}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -105.336, 1.34,                      !- X,Y,Z Vertex 1 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -99.484, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d17d6a0-a8dd-4d55-9c9a-7816465d50a3}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -111.188, 1.34,                      !- X,Y,Z Vertex 1 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -105.336, 1.34;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89934ae1-0fa5-4496-9ae0-3f4c9abe1858}, !- Handle
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -117.04, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -111.188, 1.34;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b89cb452-9cff-4e70-bcc9-b26d31d54041}, !- Handle
  Surface 487,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, -117.04, 1.34,        !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 2 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -117.04, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b69cc92d-039a-4a4c-89be-cec1fe8d4e43}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, -117.04, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3d92bdc-3e9a-4a1e-8113-5b2e49c034d4}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ea24e11-fb40-4e43-a2ca-77da79d5a3fc}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -15.056, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5ba90bb-e9cb-4611-adf6-432ea768a379}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03b44ce7-7556-4f06-912f-0aeb74e25867}, !- Handle
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51129cb0-a264-4eee-a3b6-38e6b6315215}, !- Handle
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -30.112, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46111f6e-26c6-4104-8998-a25744a06d37}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fca02d99-b8c7-48b3-8307-1595f50919e6}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57e0abdd-6c37-4a09-ac7e-8d2fd129e2ce}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -45.168, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7596d7ae-5cc5-4957-947c-beee4d394ee8}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06006ffd-f1a3-44e5-8e5d-9b8f61d62740}, !- Handle
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59a5dfff-49a5-4253-b413-ec7d958693fb}, !- Handle
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -60.224, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {578961ef-75f3-43d3-af88-cbeb14af6876}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a86d3fc5-0c4f-40c0-8759-40519427f3bc}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -117.04, 1.34,                  !- X,Y,Z Vertex 1 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb60779e-812b-4926-85e8-d1d60b0d0109}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -111.951304347826, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 3 {m}
  -75.28, -117.04, 1.34;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eba9c61f-575f-42d2-85e9-aca34a157f52}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -106.862608695652, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -111.951304347826, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deada01a-1535-4a9f-9a91-893dcc70fa6e}, !- Handle
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -101.773913043478, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -106.862608695652, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {860cab55-13cf-49c1-9ea3-a4d513345a0a}, !- Handle
  Surface 505,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -96.6852173913044, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -101.773913043478, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f53b864-983e-43a2-9506-652409bacaf2}, !- Handle
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -91.5965217391304, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -96.6852173913044, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {749ca326-98da-4f14-88ac-7570f27f4e48}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -86.5078260869565, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -91.5965217391304, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7072dcd-64b3-49cd-bf7a-c32d2502d8d4}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -81.4191304347826, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -86.5078260869565, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c330e36d-1a34-4436-9977-5313c37569a1}, !- Handle
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -76.3304347826087, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -81.4191304347826, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23da2ceb-dd46-47e6-80f5-fe2afa1b79bb}, !- Handle
  Surface 510,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -71.2417391304348, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -76.3304347826087, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5054844-0912-4689-9c79-35111108344d}, !- Handle
  Surface 511,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -66.1530434782609, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -71.2417391304348, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbb1d861-cee1-4741-925e-77b123537d43}, !- Handle
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -61.064347826087, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -66.1530434782609, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a5b80fd-6298-4629-8f8d-9de2ff0f39a8}, !- Handle
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -55.975652173913, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -61.064347826087, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fe8c9dc-a1b3-4c86-9b60-15018646a041}, !- Handle
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -50.8869565217391, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -55.975652173913, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d82e9d28-7995-4eb7-933e-bec3840e796c}, !- Handle
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -45.7982608695652, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -50.8869565217391, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37a55386-44de-4092-8239-b2a36ac0f575}, !- Handle
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -40.7095652173913, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -45.7982608695652, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62226446-6a24-46ac-bfac-0274aeac7172}, !- Handle
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -35.6208695652174, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -40.7095652173913, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {940adc88-6852-40b8-aab1-7d75077a5c20}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -30.5321739130435, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -35.6208695652174, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ab6567b-fd26-43ad-80b5-8aeaff2972d8}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -25.4434782608696, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -30.5321739130435, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ce5279-f52c-48e3-af26-9f1466787237}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -20.3547826086956, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -25.4434782608696, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8811dcf1-ca62-4627-a4f7-d4b29a426f7b}, !- Handle
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -15.2660869565217, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -20.3547826086956, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e06ef220-f0a8-46c5-96f0-e8fc87dbb98c}, !- Handle
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -10.1773913043478, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -15.2660869565217, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2fafdc5-a64d-42ba-a2c1-39ab7ee17bbc}, !- Handle
  Surface 523,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -5.0886956521739, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -10.1773913043478, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fbd47d3-dfcb-4eb4-a5e3-88cf1a2f2b48}, !- Handle
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, 0, 1.34,                        !- X,Y,Z Vertex 1 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -5.0886956521739, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2051813-2b55-4f42-810f-bbc94db2875c}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -75.28, 0, 1.34;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c167ec66-b268-4194-913d-1ba612e5fbf5}, !- Handle
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {554f2181-afe4-41f3-8292-6d5692771c3f}, !- Handle
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1ccb905-e897-463f-b6f0-7c5d5962f289}, !- Handle
  Surface 528,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -60.224, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a6cc154-0fba-4999-addb-cc5dc632291f}, !- Handle
  Surface 529,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d5c337b-4ccd-489a-823e-a34aa399bf21}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {308ee2ea-d849-4c72-b41e-aba5e3504b3c}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -45.168, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01c7644c-7700-4d3c-bad9-622451c5d7dc}, !- Handle
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26b5f1a5-7419-43f6-b5b9-c97911e16816}, !- Handle
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c797afba-9764-452a-80e3-955742bf6a72}, !- Handle
  Surface 534,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -30.112, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {decf217e-2748-4e91-a322-09c3a09b0052}, !- Handle
  Surface 535,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {117c148b-66d2-48bb-9e69-329a65934d1a}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1d600a2-398e-49f6-8aa8-36a681ba1685}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -15.056, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ee5c1bd-e746-4c59-9da7-00f5c0ce7bcb}, !- Handle
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, 0, 1.34,              !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2bba58a-995a-4dc9-bcc4-e694c1f398f1}, !- Handle
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49da4355-620c-4cbc-89e8-be52468537fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.34,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, 0, 1.34;              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {1da32606-d4fd-469e-9831-0381bf1ce363}, !- Handle
  Story 7,                                !- Name
  8,                                      !- Nominal Z Coordinate {m}
  1.34,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Handle
  2 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.23,                                  !- X Origin {m}
  58.52,                                  !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {1da32606-d4fd-469e-9831-0381bf1ce363}, !- Building Story Name
  {e197af0d-6246-4278-a410-2334d66436ba}; !- Thermal Zone Name

OS:Surface,
  {fcf84cdd-6607-4e9f-80f3-ea23512b683f}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.852, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.34;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b0a3024-c606-4459-84e4-ed67e596a8b4}, !- Handle
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.704, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -5.852, 1.34;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6710000-41d7-43f2-a254-a3508f0eb255}, !- Handle
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.556, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -11.704, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c195a03-6d7c-4a40-be2e-11f363cb1071}, !- Handle
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -23.408, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -17.556, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {897d9c42-c5e7-4e5d-b2bb-7ebc272fc338}, !- Handle
  Surface 546,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -23.408, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4966d0fb-6f65-487f-a742-e1578653f008}, !- Handle
  Surface 547,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -29.26, 1.34,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 1.34;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b89d7c2d-7231-4c64-b6ca-673f1e403a7d}, !- Handle
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -29.26, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2e46934-eb02-466d-985b-b31c0fb15c8d}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56973617-d75a-4623-b7fd-991829cead16}, !- Handle
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {892973ed-c4ea-499a-98ab-2c1325eaeee0}, !- Handle
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ff931e9-d891-46af-8913-f458986ce8d2}, !- Handle
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94e332aa-4a57-4101-a3b4-ad41628bb347}, !- Handle
  Surface 553,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cefcf7aa-d1b8-4f41-8d2e-ea8d72d97e0f}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -34.58, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8573364-22bc-4395-b7d0-64a0fb9546cd}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -39.9, 1.34,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -34.58, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {814ee8b3-59a4-4e1d-9d28-017d66ab370a}, !- Handle
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -45.22, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -39.9, 1.34;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9edd417-df2b-43bd-92fa-5e2872df7bdf}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -50.54, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -45.22, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c78bc88-bb02-4029-b603-792d9510cc3f}, !- Handle
  Surface 558,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -55.86, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -50.54, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3ee34ca-8ea7-4c71-86d7-3c1f59b1f7fb}, !- Handle
  Surface 559,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -61.18, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -55.86, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eab1a6c5-0a29-4256-892d-681f0456f75e}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -66.5, 1.34,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -61.18, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd9bb329-a2a6-4fe4-ae41-4e7c6e8868b8}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -71.82, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -66.5, 1.34;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b195128-49b1-41c2-bbdd-792ed0086b38}, !- Handle
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -77.14, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -71.82, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24fbf592-2f97-412a-9031-4ce49aef59b0}, !- Handle
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -82.46, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -77.14, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d807dfa5-125d-41ac-b1b6-8baed90cbb0b}, !- Handle
  Surface 564,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -87.78, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -82.46, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7f1fefc-ca85-434f-8c59-1cb65027b25d}, !- Handle
  Surface 565,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -87.78, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37edd8dd-a3f1-4932-9a76-35f0aa409c12}, !- Handle
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {413e7304-5009-419d-95cb-196b3c16fde0}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fee93bdc-dceb-491d-b4a1-e9e86b4f3e29}, !- Handle
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e30f9540-03f1-4117-9257-d795780f19b8}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bff1953c-c695-43c9-b4fe-c63f59259e2c}, !- Handle
  Surface 570,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -87.78, 1.34,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d67b483-532a-439b-9c18-add3e72a431a}, !- Handle
  Surface 571,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -87.78, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -87.78, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8ff2d66-c723-4006-9acc-c20851ceba27}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -93.632, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -87.78, 1.34;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc9925a1-1dcf-4fe4-86f2-7993bf56efbc}, !- Handle
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -99.484, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -93.632, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a334e19-41ac-43bf-a02e-f8c08fc971be}, !- Handle
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -105.336, 1.34,                      !- X,Y,Z Vertex 1 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -99.484, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee43aa16-e551-4037-a2ae-44cd9e1766b8}, !- Handle
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -111.188, 1.34,                      !- X,Y,Z Vertex 1 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -105.336, 1.34;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6898fff-05a9-4d2f-91fc-5caf4a027477}, !- Handle
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -117.04, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -111.188, 1.34;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cad549bb-3054-4f87-9ee5-1352e47ba153}, !- Handle
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, -117.04, 1.34,        !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 2 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -117.04, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eecef13f-1f50-4123-880a-0f1dc5644945}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, -117.04, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d3b9a35-3eb6-46e3-8efb-7cdb3c8c191a}, !- Handle
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1864929e-3b73-49e0-b270-612c41fb4914}, !- Handle
  Surface 580,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -15.056, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec1c856c-bfa5-4c6a-972e-bd6099e09411}, !- Handle
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b1dee95-2288-4ac8-97e2-7ea9a1f6f293}, !- Handle
  Surface 582,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f669bea-4fc8-47ac-9f48-c026f3889fe5}, !- Handle
  Surface 583,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -30.112, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b952bb5b-87ca-4ecf-bd3b-a0842d74c6bc}, !- Handle
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59b90d2d-8b78-4143-ba72-c059312bf64d}, !- Handle
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd73aace-043b-4ea7-aca4-128d7a0c0cbc}, !- Handle
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -45.168, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {430a9da3-7497-4c60-bcd6-f7155785182d}, !- Handle
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3786b73-dea5-422f-81f6-b520846ca3c7}, !- Handle
  Surface 588,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96cf97a1-806a-4f2b-a465-71c9cc6fd9d9}, !- Handle
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -60.224, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {355baeb3-40ee-4ab0-918f-38d592b12870}, !- Handle
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c405e971-f367-44cf-97a1-58ec0c536068}, !- Handle
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -117.04, 1.34,                  !- X,Y,Z Vertex 1 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c86418c-bc96-450c-8a5a-9068f6a3b867}, !- Handle
  Surface 592,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -111.951304347826, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 3 {m}
  -75.28, -117.04, 1.34;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11accb92-655c-4a91-be06-52a2ed21b82c}, !- Handle
  Surface 593,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -106.862608695652, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -111.951304347826, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fce9340-f49d-49f3-977a-a02cab273b3d}, !- Handle
  Surface 594,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -101.773913043478, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -106.862608695652, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93d4cd30-3647-4062-b5e7-5b779c81c29f}, !- Handle
  Surface 595,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -96.6852173913044, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -101.773913043478, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30d2b08c-b44d-44f4-bfc9-f0b6f694df7b}, !- Handle
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -91.5965217391304, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -96.6852173913044, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a54fdd7-c505-4be7-a206-032c8f5e9c4c}, !- Handle
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -86.5078260869565, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -91.5965217391304, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10d9af48-9ec3-4450-aeea-789142ef8e39}, !- Handle
  Surface 598,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -81.4191304347826, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -86.5078260869565, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a720c9e-091d-46d6-a0e2-ca39bd7a6490}, !- Handle
  Surface 599,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -76.3304347826087, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -81.4191304347826, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09901d93-6948-4107-afc3-ef2dfbf55abd}, !- Handle
  Surface 600,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -71.2417391304348, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -76.3304347826087, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81755ac8-88cc-4f96-9cf0-c4ca5d139dc6}, !- Handle
  Surface 601,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -66.1530434782609, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -71.2417391304348, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25b2699f-b11a-49d5-8d48-2982dc5a23b2}, !- Handle
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -61.064347826087, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -66.1530434782609, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea777030-b300-41b0-b5ff-c4d54cb9c725}, !- Handle
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -55.975652173913, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -61.064347826087, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d60eb6f6-6edd-47d8-83e3-785bab4ac83a}, !- Handle
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -50.8869565217391, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -55.975652173913, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccf8b16a-eed9-40da-9062-31b73d08c648}, !- Handle
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -45.7982608695652, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -50.8869565217391, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd01c36c-7076-4a86-a940-11b7dcc50c1d}, !- Handle
  Surface 606,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -40.7095652173913, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -45.7982608695652, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18264632-8cbd-4792-8722-6e02d2029ce9}, !- Handle
  Surface 607,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -35.6208695652174, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -40.7095652173913, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b63d08cb-361a-4e41-892d-c214263fc134}, !- Handle
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -30.5321739130435, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -35.6208695652174, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6131c380-0098-49ad-bdf0-c24a0a0f8cf7}, !- Handle
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -25.4434782608696, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -30.5321739130435, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abcfb8a0-fe70-4c7d-b254-1ab4bdd67ede}, !- Handle
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -20.3547826086956, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -25.4434782608696, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac36e221-6550-42ad-a757-a1c1250ac617}, !- Handle
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -15.2660869565217, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -20.3547826086956, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fe680e4-9530-4f24-be23-4facde54fa8e}, !- Handle
  Surface 612,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -10.1773913043478, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -15.2660869565217, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24373734-4446-48e4-857d-ef52c36799b0}, !- Handle
  Surface 613,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -5.0886956521739, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -10.1773913043478, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d670e517-bd10-4965-a00f-0cd9f2bc4e00}, !- Handle
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, 0, 1.34,                        !- X,Y,Z Vertex 1 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -5.0886956521739, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92f68d15-4b66-499f-b3e9-6768364e36c3}, !- Handle
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -75.28, 0, 1.34;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a2782e8-48bc-4001-94d2-19ffec890418}, !- Handle
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9104b1ba-1854-4687-9308-2c65af084689}, !- Handle
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {071da92b-1f33-4c29-aad2-8505a3e8f769}, !- Handle
  Surface 618,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -60.224, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb76fb8d-bd80-4d0c-8fbb-36a55035c701}, !- Handle
  Surface 619,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad8c71a8-8d33-4680-bf12-7cfcc1fcff9b}, !- Handle
  Surface 620,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57e17a05-9594-4131-89d4-6616bffebeaf}, !- Handle
  Surface 621,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -45.168, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af4b2f43-2433-436f-8ed2-2af1db8ce986}, !- Handle
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {886db08d-bfa3-4495-a928-41005c047357}, !- Handle
  Surface 623,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {770a23f6-23be-408a-a907-2df6279b60f3}, !- Handle
  Surface 624,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -30.112, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {283023be-b49a-403a-9ac9-2eb82938dfc6}, !- Handle
  Surface 625,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55629687-f579-487a-b9f8-545137c52962}, !- Handle
  Surface 626,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4598836f-dfa5-4907-9088-efebd4ce3a3e}, !- Handle
  Surface 627,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -15.056, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b239cbc9-52d2-4ec2-ab5c-f3e3260391a6}, !- Handle
  Surface 628,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, 0, 1.34,              !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8575a027-d8ab-45a0-a6fd-88b057f32ac9}, !- Handle
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b4894e-3523-4300-8f4a-23c44fc77859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.34,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, 0, 1.34;              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {e1e2d908-02a4-4ac4-b87e-1acc1e4f9aba}, !- Handle
  Story 8,                                !- Name
  9.34,                                   !- Nominal Z Coordinate {m}
  1.32,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Handle
  2 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.23,                                  !- X Origin {m}
  58.52,                                  !- Y Origin {m}
  9.34,                                   !- Z Origin {m}
  {e1e2d908-02a4-4ac4-b87e-1acc1e4f9aba}, !- Building Story Name
  {c60e9036-2fda-4f87-8393-5f6b77eb8931}; !- Thermal Zone Name

OS:Surface,
  {bd7737ec-3e6d-427c-9b05-a569a476cb21}, !- Handle
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.852, 1.32,                        !- X,Y,Z Vertex 1 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.32;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c90682f-a83a-46df-8f84-b656e05362eb}, !- Handle
  Surface 633,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.704, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -5.852, 1.32;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d60bd53-66e7-41f1-814b-2802cb61c0dc}, !- Handle
  Surface 634,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.556, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -11.704, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3cee506-336f-4b13-a429-163816402e10}, !- Handle
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -23.408, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -17.556, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8aab59d-682d-41ac-8e58-57a633fdc995}, !- Handle
  Surface 636,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 1.32,                        !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -23.408, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c4a616e-a201-4c1c-acab-dc40c94785e8}, !- Handle
  Surface 637,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -29.26, 1.32,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 1.32;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55e6872e-57fd-4f9a-99ec-74cf241079c4}, !- Handle
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -29.26, 1.32;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e9809c4-77c3-45d0-9c19-c626b3d737dd}, !- Handle
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afbb20d4-3328-4c2d-a04c-d4083a270574}, !- Handle
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7ee52f8-425f-4c90-b934-b39a7b832ce6}, !- Handle
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e721a763-cc90-4eb7-b21b-52b087c30495}, !- Handle
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -29.26, 1.32,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12a14ed5-4ed4-48f1-8f65-b38b34f881f6}, !- Handle
  Surface 643,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -29.26, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07fa5886-c167-48ac-b188-d1ab881bf536}, !- Handle
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -34.58, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2c878f5-a297-4c6c-ae6c-90e5f5b6af1d}, !- Handle
  Surface 645,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -39.9, 1.32,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -34.58, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aafa7fb8-a44d-4f53-8633-d8349657635f}, !- Handle
  Surface 646,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -45.22, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -39.9, 1.32;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {378bdee6-d651-4b1d-b597-860385953d72}, !- Handle
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -50.54, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -45.22, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2969420-90d8-45a8-89a4-a1edc782e191}, !- Handle
  Surface 648,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -55.86, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -50.54, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a16e82f-a3f1-4d12-85c0-e8d638fa063d}, !- Handle
  Surface 649,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -61.18, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -55.86, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bed1af6-eea0-4df9-8c76-c6dd305d686e}, !- Handle
  Surface 650,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -66.5, 1.32,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -61.18, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cd30352-e1ff-4a8b-8bcb-30928691cbdb}, !- Handle
  Surface 651,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -71.82, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -66.5, 1.32;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6607b89-2371-4eb6-bd79-4bcf721fe266}, !- Handle
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -77.14, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -71.82, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f7841c1-54d5-492f-b5a5-aa2823c6e6eb}, !- Handle
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -82.46, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -77.14, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {957f16f7-2274-403f-9461-a86b9b13b155}, !- Handle
  Surface 654,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -87.78, 1.32,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -82.46, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69bab866-5351-44a4-91a1-d5059fcc7daa}, !- Handle
  Surface 655,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -87.78, 1.32;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb64e91f-cb92-4788-9a65-9a4413f4eae2}, !- Handle
  Surface 656,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c888cd22-ab4f-4057-811c-9777ac5f8c07}, !- Handle
  Surface 657,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {130e12a3-9689-47cc-aa4f-cfbd2bdf8e5e}, !- Handle
  Surface 658,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50fc76e1-fa32-4cc8-bec9-dd08455ddcc8}, !- Handle
  Surface 659,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -87.78, 1.32,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dde4d901-6e5e-45b0-aee7-6d482d237897}, !- Handle
  Surface 660,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -87.78, 1.32,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -87.78, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62b02d10-a941-46d5-9d28-930186770c83}, !- Handle
  Surface 661,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -87.78, 1.32,                        !- X,Y,Z Vertex 1 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -87.78, 1.32;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fe0eef8-6bb2-42eb-95f5-637fb9126722}, !- Handle
  Surface 662,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -93.632, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -87.78, 1.32;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a16e4345-c0cb-4c30-84ab-f011b0664380}, !- Handle
  Surface 663,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -99.484, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -93.632, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {786efbe2-bdc2-40c3-8d89-248af5431bba}, !- Handle
  Surface 664,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -105.336, 1.32,                      !- X,Y,Z Vertex 1 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -99.484, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0cb4527-8180-478a-8d20-f9b28b05206a}, !- Handle
  Surface 665,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -111.188, 1.32,                      !- X,Y,Z Vertex 1 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -105.336, 1.32;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1aa4d0d-1b2b-4bf8-8b5d-b2e98d6a0408}, !- Handle
  Surface 666,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -117.04, 1.32,                       !- X,Y,Z Vertex 1 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -111.188, 1.32;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76cdb087-3870-47e1-879f-a196b339bd23}, !- Handle
  Surface 667,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, -117.04, 1.32,        !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 2 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -117.04, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0b099a4-509c-46f5-b07c-570e08b2358c}, !- Handle
  Surface 668,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, -117.04, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0b18816-e471-492c-86d8-64170310132b}, !- Handle
  Surface 669,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, -117.04, 1.32,                 !- X,Y,Z Vertex 1 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5cc2c42-387b-483a-af3f-1dee3bf60b9c}, !- Handle
  Surface 670,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -15.056, -117.04, 1.32;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54a15c20-3cc2-4e2f-bc88-5a16ed328fd8}, !- Handle
  Surface 671,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6a27c9c-63d8-456b-95cc-61d3b6c8269f}, !- Handle
  Surface 672,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, -117.04, 1.32,                 !- X,Y,Z Vertex 1 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc9b266b-5c85-444c-a715-08d8afba98c0}, !- Handle
  Surface 673,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -30.112, -117.04, 1.32;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d800e1cd-8562-4623-a147-a6070bcc50dc}, !- Handle
  Surface 674,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cfec600-84e0-456f-ac30-1800aa5bdc76}, !- Handle
  Surface 675,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, -117.04, 1.32,                 !- X,Y,Z Vertex 1 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0949d446-22ee-46fd-937c-bd593a1f1f0d}, !- Handle
  Surface 676,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -45.168, -117.04, 1.32;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7bab5b5-e134-4227-8370-fd8a34509772}, !- Handle
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aef2d937-8022-4d09-9b25-99be2a256c43}, !- Handle
  Surface 678,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, -117.04, 1.32,                 !- X,Y,Z Vertex 1 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58135fff-4397-4ef6-9c64-ae1aa1f0aed1}, !- Handle
  Surface 679,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -60.224, -117.04, 1.32;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {718f5b1b-8339-4a79-a35d-e5cee2becab6}, !- Handle
  Surface 680,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, -117.04, 1.32,       !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0b26742-8953-404a-aa0a-e0f9b2ecb9b1}, !- Handle
  Surface 681,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -117.04, 1.32,                  !- X,Y,Z Vertex 1 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, -117.04, 1.32;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {778e3f85-8db5-4573-8385-b2590c87ee7b}, !- Handle
  Surface 682,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -111.951304347826, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 3 {m}
  -75.28, -117.04, 1.32;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5e9f4f0-36dd-4342-907c-c849ef99801f}, !- Handle
  Surface 683,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -106.862608695652, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -111.951304347826, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f45a41ac-eca8-4b2e-852d-0324113f9c9c}, !- Handle
  Surface 684,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -101.773913043478, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -106.862608695652, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35d79562-6fe3-42f6-bfa1-a2d062978d37}, !- Handle
  Surface 685,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -96.6852173913044, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -101.773913043478, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a24e6ce-c93c-4e85-836f-e20eddd9500a}, !- Handle
  Surface 686,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -91.5965217391304, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -96.6852173913044, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c8a2d2e-4da8-40d3-959d-1a44aef4ebeb}, !- Handle
  Surface 687,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -86.5078260869565, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -91.5965217391304, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0df5a2de-7894-4e47-9d22-684bb8119349}, !- Handle
  Surface 688,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -81.4191304347826, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -86.5078260869565, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a451650f-bd38-46a7-9b69-8e4515c7cd8d}, !- Handle
  Surface 689,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -76.3304347826087, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -81.4191304347826, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bebc30db-5bfd-402c-9786-112d46a1a00f}, !- Handle
  Surface 690,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -71.2417391304348, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -76.3304347826087, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94e1a790-a65b-4560-90ec-5fc40ae7e278}, !- Handle
  Surface 691,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -66.1530434782609, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -71.2417391304348, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1ef6ee3-59ec-4df7-a817-ba7b7bd49c5c}, !- Handle
  Surface 692,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -61.064347826087, 1.32,         !- X,Y,Z Vertex 1 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -66.1530434782609, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d763248-294b-4cb1-ade7-ac70d56ab84a}, !- Handle
  Surface 693,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -55.975652173913, 1.32,         !- X,Y,Z Vertex 1 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -61.064347826087, 1.32;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {837ae8c2-bd04-4d64-8724-3a33ae9e0e14}, !- Handle
  Surface 694,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -50.8869565217391, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -55.975652173913, 1.32;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d642495d-ea93-46fc-8478-413f00176755}, !- Handle
  Surface 695,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -45.7982608695652, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -50.8869565217391, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8a49b81-b814-4f10-88bc-3643501a1d9c}, !- Handle
  Surface 696,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -40.7095652173913, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -45.7982608695652, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74b35454-08c9-414c-a128-24d0f5c4d97a}, !- Handle
  Surface 697,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -35.6208695652174, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -40.7095652173913, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f5515c6-37de-4ac5-8f2c-967162de0f39}, !- Handle
  Surface 698,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -30.5321739130435, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -35.6208695652174, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de339d05-19c6-49fb-95ef-293c2b1b9704}, !- Handle
  Surface 699,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -25.4434782608696, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -30.5321739130435, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc4f3b48-c48d-4739-a861-3f97f4afaf43}, !- Handle
  Surface 700,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -20.3547826086956, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -25.4434782608696, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63a2f2e5-bc8f-4c4c-874b-28507a67d7a7}, !- Handle
  Surface 701,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -15.2660869565217, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -20.3547826086956, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d11b136c-eb3c-492a-ad06-446a41393b53}, !- Handle
  Surface 702,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -10.1773913043478, 1.32,        !- X,Y,Z Vertex 1 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -15.2660869565217, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ecc7c93-1b53-42d6-9b50-0819638df0c8}, !- Handle
  Surface 703,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -5.0886956521739, 1.32,         !- X,Y,Z Vertex 1 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -10.1773913043478, 1.32;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {918f1c18-bccd-4c5b-aa97-e008e505824a}, !- Handle
  Surface 704,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, 0, 1.32,                        !- X,Y,Z Vertex 1 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -5.0886956521739, 1.32;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {930c2d22-39ba-4e3e-87f4-b849e15c605d}, !- Handle
  Surface 705,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -75.28, 0, 1.32;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93a067e6-0b50-4c78-a244-b77eac4f8fed}, !- Handle
  Surface 706,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1c48521-9bbb-4bfe-b132-5596e86665ad}, !- Handle
  Surface 707,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, 0, 1.32,                       !- X,Y,Z Vertex 1 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9d187cc-9a24-4f22-957b-74a3fc506ac1}, !- Handle
  Surface 708,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -60.224, 0, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cce89ea2-6de9-46bc-ae18-cf97530ff1d5}, !- Handle
  Surface 709,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d23e7999-11a7-49ee-9262-029505fd3b4b}, !- Handle
  Surface 710,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, 0, 1.32,                       !- X,Y,Z Vertex 1 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4adb1246-57d7-4678-8297-3fd033b45d60}, !- Handle
  Surface 711,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -45.168, 0, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22c2366e-af66-4d28-bf92-3301d0c046a9}, !- Handle
  Surface 712,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6cc3bb5-cb06-46f4-824b-b90729a1ceeb}, !- Handle
  Surface 713,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, 0, 1.32,                       !- X,Y,Z Vertex 1 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3a54513-d03a-42eb-b9b3-37df1b05f315}, !- Handle
  Surface 714,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -30.112, 0, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfae8a1f-77e5-4f08-80fb-dfc6551a6760}, !- Handle
  Surface 715,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f234c3b-0e36-4269-96b2-27d0b59f326c}, !- Handle
  Surface 716,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, 0, 1.32,                       !- X,Y,Z Vertex 1 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4be2a570-3818-4692-8674-e016bf72178d}, !- Handle
  Surface 717,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, 0, 1.32,             !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -15.056, 0, 1.32;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd2622f1-c2e9-462a-afc7-ea59901b0650}, !- Handle
  Surface 718,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, 0, 1.32,              !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, 0, 1.32;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baa9ac14-49b8-4be4-8253-160b50e7bfbd}, !- Handle
  Surface 719,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c587bca-2a51-42f8-b9ff-4af31ef12744}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.32,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, 0, 1.32;              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {daed2887-909d-462b-bbcd-a66467eca68c}, !- Handle
  Story 9,                                !- Name
  10.66,                                  !- Nominal Z Coordinate {m}
  1.34,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Handle
  2 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.23,                                  !- X Origin {m}
  58.52,                                  !- Y Origin {m}
  10.66,                                  !- Z Origin {m}
  {daed2887-909d-462b-bbcd-a66467eca68c}, !- Building Story Name
  {12ad2538-1294-4b9e-8160-efac75fc6cd0}; !- Thermal Zone Name

OS:Surface,
  {5075f6da-7e71-4dae-96dc-bc7c32627827}, !- Handle
  Surface 722,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.852, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.34;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec353e52-efc1-478a-b18d-8efea5168c63}, !- Handle
  Surface 723,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.704, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.852, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -5.852, 1.34;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {986b155f-0bed-43d5-b9a2-11a2f3ff67b7}, !- Handle
  Surface 724,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.556, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -11.704, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -11.704, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5039889b-b90e-4dc3-adc0-86ecee406f3b}, !- Handle
  Surface 725,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -23.408, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -17.556, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -17.556, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6185d093-1670-4b67-b133-fe30a2fe5d5b}, !- Handle
  Surface 726,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -29.26, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -23.408, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -23.408, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a28b784-754a-4586-80c1-5e18a1fbea4f}, !- Handle
  Surface 727,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -29.26, 1.34,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 2 {m}
  0, -29.26, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -29.26, 1.34;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99aaf39c-4fa1-4e72-a54f-8e0d3049c2d1}, !- Handle
  Surface 728,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -29.26, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -29.26, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea97662e-d46b-43ba-9a82-6d2ad4fcb8d4}, !- Handle
  Surface 729,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcd6b824-cb2b-4512-8d42-1bab7f9a9d2d}, !- Handle
  Surface 730,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09fa3a25-c47e-4c3e-84d9-9cd154b49e0b}, !- Handle
  Surface 731,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f742e2f-dea7-4e12-8690-a7e3994d300d}, !- Handle
  Surface 732,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -29.26, 1.34,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc1a3bcc-8c33-4874-a705-e9e94b10488d}, !- Handle
  Surface 733,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -29.26, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -29.26, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -29.26, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ecb7823-6938-4730-a6e6-b4ed62f84d60}, !- Handle
  Surface 734,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -34.58, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -29.26, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -29.26, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {351d45e6-d31e-441e-bb5b-94f0ad67a2a3}, !- Handle
  Surface 735,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -39.9, 1.34,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -34.58, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -34.58, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e566e8f4-52e9-4db6-9874-98c4842dc698}, !- Handle
  Surface 736,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -45.22, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -39.9, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -39.9, 1.34;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9e4078b-8e16-41a2-a915-113fdd82f455}, !- Handle
  Surface 737,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -50.54, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -45.22, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -45.22, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {580c7f77-d5bd-4122-bf34-3ae1467ac735}, !- Handle
  Surface 738,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -55.86, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -50.54, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -50.54, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ea7b65d-cab8-4429-851e-1fc2abce2d2e}, !- Handle
  Surface 739,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -61.18, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -55.86, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -55.86, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {429d17ae-ca7e-49c8-a3c9-1b9a582d30c6}, !- Handle
  Surface 740,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -66.5, 1.34,                    !- X,Y,Z Vertex 1 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 2 {m}
  -37.64, -61.18, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -61.18, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b6c5f2e-e643-4046-9f46-c9470986334d}, !- Handle
  Surface 741,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -71.82, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -66.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -37.64, -66.5, 1.34;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e154bea0-c2f3-4a58-aeb8-ecc16c9e319e}, !- Handle
  Surface 742,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -77.14, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -71.82, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -71.82, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3d11eaa-086a-4173-a854-755437133fe8}, !- Handle
  Surface 743,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -82.46, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -77.14, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -77.14, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05e6ad7a-87d6-4157-9916-8b12b56b5cc8}, !- Handle
  Surface 744,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.64, -87.78, 1.34,                   !- X,Y,Z Vertex 1 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 2 {m}
  -37.64, -82.46, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -82.46, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d52f1fe3-fe16-4f0c-b1f5-954c14284fa3}, !- Handle
  Surface 745,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.2628571428571, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -37.64, -87.78, 0,                      !- X,Y,Z Vertex 3 {m}
  -37.64, -87.78, 1.34;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61c4e2e6-ec53-4732-bac2-19a1c04cc328}, !- Handle
  Surface 746,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.8857142857143, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -32.2628571428571, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -32.2628571428571, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64102077-2aaf-41ff-9b7b-985f534385da}, !- Handle
  Surface 747,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.5085714285714, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -26.8857142857143, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -26.8857142857143, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6343957-ce2c-4302-8a1a-0f7945a309d3}, !- Handle
  Surface 748,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1314285714286, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -21.5085714285714, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -21.5085714285714, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8a0b4c9-8623-41b9-a6ad-9d87c15b14f4}, !- Handle
  Surface 749,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7542857142857, -87.78, 1.34,        !- X,Y,Z Vertex 1 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 2 {m}
  -16.1314285714286, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -16.1314285714286, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f20922d-0ab3-47d9-b0ac-7bbae02364b0}, !- Handle
  Surface 750,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3771428571429, -87.78, 1.34,         !- X,Y,Z Vertex 1 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 2 {m}
  -10.7542857142857, -87.78, 0,           !- X,Y,Z Vertex 3 {m}
  -10.7542857142857, -87.78, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3711926-2b0e-4847-a4ac-4f1b2a3c6726}, !- Handle
  Surface 751,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -87.78, 1.34,                        !- X,Y,Z Vertex 1 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.3771428571429, -87.78, 0,            !- X,Y,Z Vertex 3 {m}
  -5.3771428571429, -87.78, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b69a70e6-00a3-41e5-9a46-e645bdb149f3}, !- Handle
  Surface 752,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -93.632, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -87.78, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -87.78, 1.34;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4f3484d-dce0-4b06-a907-7bc40b460062}, !- Handle
  Surface 753,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -99.484, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -93.632, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -93.632, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b50b7807-24e6-469e-9303-58ffae9e3133}, !- Handle
  Surface 754,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -105.336, 1.34,                      !- X,Y,Z Vertex 1 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -99.484, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -99.484, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16d73bc3-f336-4173-b7c1-2d026daa5ebe}, !- Handle
  Surface 755,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -111.188, 1.34,                      !- X,Y,Z Vertex 1 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -105.336, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -105.336, 1.34;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b49de2d-0ec3-471d-95d8-30eb8c141beb}, !- Handle
  Surface 756,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -117.04, 1.34,                       !- X,Y,Z Vertex 1 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -111.188, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -111.188, 1.34;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54ddb41c-f527-4a00-8d37-651befec1176}, !- Handle
  Surface 757,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, -117.04, 1.34,        !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 2 {m}
  0, -117.04, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -117.04, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {120c610a-deb2-42a1-9747-b6c87a434a66}, !- Handle
  Surface 758,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, -117.04, 0,           !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, -117.04, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe801193-d489-4606-9bf1-914d724af2b5}, !- Handle
  Surface 759,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e347ae65-79ab-4f5e-9e32-a349e1754002}, !- Handle
  Surface 760,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -15.056, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -15.056, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bab7ddc-1bb5-4c21-9df3-cd3ceeb99db0}, !- Handle
  Surface 761,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cac7ca38-3ccd-43aa-8220-e10505997b92}, !- Handle
  Surface 762,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d85a84d3-fbe2-4ea9-893b-ffc7242dc3fe}, !- Handle
  Surface 763,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -30.112, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -30.112, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ad990dc-c30a-4555-b9ab-6549c9312a94}, !- Handle
  Surface 764,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a40f568-d827-42d1-8978-105f35c49412}, !- Handle
  Surface 765,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0683065-bf65-4a02-a67b-2fdffd1a7266}, !- Handle
  Surface 766,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -45.168, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -45.168, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bb6a7a5-b144-417d-9554-62fa429e7e28}, !- Handle
  Surface 767,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e23061a-5933-4324-b71b-27dceebcf789}, !- Handle
  Surface 768,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, -117.04, 1.34,                 !- X,Y,Z Vertex 1 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b8dd324-3872-4b66-943c-387e4b89e203}, !- Handle
  Surface 769,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -60.224, -117.04, 0,                    !- X,Y,Z Vertex 3 {m}
  -60.224, -117.04, 1.34;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb21141b-014d-417a-a357-c541ecd2f04d}, !- Handle
  Surface 770,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, -117.04, 1.34,       !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53ee731c-d506-4515-b773-8f5dab1cdbf3}, !- Handle
  Surface 771,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -117.04, 1.34,                  !- X,Y,Z Vertex 1 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, -117.04, 0,          !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, -117.04, 1.34;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2be26b3f-2010-4bdb-8d65-c92b925f6a0e}, !- Handle
  Surface 772,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -111.951304347826, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -117.04, 0,                     !- X,Y,Z Vertex 3 {m}
  -75.28, -117.04, 1.34;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50656111-b6f1-4670-8768-9e62724b5bda}, !- Handle
  Surface 773,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -106.862608695652, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -111.951304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -111.951304347826, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bfda021-688c-4414-a3b0-60e518882811}, !- Handle
  Surface 774,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -101.773913043478, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -106.862608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -106.862608695652, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b36ad0c-9d1e-46f0-b44d-3713aeb3bdd1}, !- Handle
  Surface 775,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -96.6852173913044, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -101.773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -101.773913043478, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b7a8dc8-5d68-4a91-b611-d74a263b1dd0}, !- Handle
  Surface 776,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -91.5965217391304, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -96.6852173913044, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -96.6852173913044, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9f94203-95a0-4ce4-9934-2810b3483fcd}, !- Handle
  Surface 777,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -86.5078260869565, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -91.5965217391304, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -91.5965217391304, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc6f199a-8c51-4e39-a6e7-6ecbc60135b9}, !- Handle
  Surface 778,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -81.4191304347826, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -86.5078260869565, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -86.5078260869565, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1eafb03-29bc-4956-a7a1-4419f3a23f8a}, !- Handle
  Surface 779,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -76.3304347826087, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -81.4191304347826, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -81.4191304347826, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3f9d8b9-0f5d-4bea-ab32-5798dffd2f7a}, !- Handle
  Surface 780,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -71.2417391304348, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -76.3304347826087, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -76.3304347826087, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e94f1ad-08c1-47f9-888d-169dfeec846b}, !- Handle
  Surface 781,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -66.1530434782609, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -71.2417391304348, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -71.2417391304348, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af6a99ca-cad8-4691-a76d-f5ba344c66ca}, !- Handle
  Surface 782,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -61.064347826087, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -66.1530434782609, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -66.1530434782609, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9745f699-d924-481f-99de-6ad1c17d97a6}, !- Handle
  Surface 783,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -55.975652173913, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -61.064347826087, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -61.064347826087, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22af542d-03a2-400f-a3cc-17b637128020}, !- Handle
  Surface 784,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -50.8869565217391, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -55.975652173913, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -55.975652173913, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44871350-0fa7-4195-b8aa-927f4c57aa75}, !- Handle
  Surface 785,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -45.7982608695652, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -50.8869565217391, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -50.8869565217391, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98be6708-e15f-45f0-9165-04b9e4fbaa56}, !- Handle
  Surface 786,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -40.7095652173913, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -45.7982608695652, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -45.7982608695652, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f3336f0-29a2-432e-8504-2eefd3349846}, !- Handle
  Surface 787,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -35.6208695652174, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -40.7095652173913, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -40.7095652173913, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f12266e8-67cb-4f10-8755-60514625ae84}, !- Handle
  Surface 788,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -30.5321739130435, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -35.6208695652174, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -35.6208695652174, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89b3e061-a132-434b-918d-a05e4ef0e286}, !- Handle
  Surface 789,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -25.4434782608696, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -30.5321739130435, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -30.5321739130435, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f253aaf-f44f-4016-822a-5adc8113b2cc}, !- Handle
  Surface 790,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -20.3547826086956, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -25.4434782608696, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -25.4434782608696, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70d6a8be-8688-4452-b073-dbd76af60941}, !- Handle
  Surface 791,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -15.2660869565217, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -20.3547826086956, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -20.3547826086956, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13a40251-e28b-4ea1-be2b-c553dfdf07a3}, !- Handle
  Surface 792,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -10.1773913043478, 1.34,        !- X,Y,Z Vertex 1 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 2 {m}
  -75.28, -15.2660869565217, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -15.2660869565217, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {613f00da-2c16-4d98-a601-897422fcb7db}, !- Handle
  Surface 793,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, -5.0886956521739, 1.34,         !- X,Y,Z Vertex 1 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 2 {m}
  -75.28, -10.1773913043478, 0,           !- X,Y,Z Vertex 3 {m}
  -75.28, -10.1773913043478, 1.34;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {426a2c60-5bff-4217-adef-827fd9061d05}, !- Handle
  Surface 794,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.28, 0, 1.34,                        !- X,Y,Z Vertex 1 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -75.28, -5.0886956521739, 0,            !- X,Y,Z Vertex 3 {m}
  -75.28, -5.0886956521739, 1.34;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e972e13e-b064-4d16-8865-2a23f0b6ad36}, !- Handle
  Surface 795,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.2613333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -75.28, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -75.28, 0, 1.34;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67c87151-0194-4f19-80b9-c3edc0bd32ea}, !- Handle
  Surface 796,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65.2426666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -70.2613333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -70.2613333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd6c254c-c1f1-4062-9412-5dc3c70d46d7}, !- Handle
  Surface 797,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.224, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -65.2426666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -65.2426666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aac378d-0dd6-4b91-8e23-201f7c8b8324}, !- Handle
  Surface 798,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.2053333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -60.224, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -60.224, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4b56764-3674-4598-8576-9f8922f0b0f6}, !- Handle
  Surface 799,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.1866666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -55.2053333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -55.2053333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdb48a3e-c392-431e-8cca-84a5089fda9d}, !- Handle
  Surface 800,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.168, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -50.1866666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -50.1866666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f71cc45-dc70-4904-9f52-1d4d9e0c5069}, !- Handle
  Surface 801,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.1493333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -45.168, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -45.168, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3bb4920-a705-4a5f-91c8-77fd90bd1c47}, !- Handle
  Surface 802,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.1306666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -40.1493333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -40.1493333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96283a23-38aa-48ed-88c0-1f06937d5d0c}, !- Handle
  Surface 803,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.112, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -35.1306666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -35.1306666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5a38c5b-72c0-494b-88e7-859e8a4ae7c7}, !- Handle
  Surface 804,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0933333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -30.112, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -30.112, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f3de9da-c0a6-4edf-a385-0a5a90637d3f}, !- Handle
  Surface 805,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0746666666667, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.0933333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.0933333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b3c47f6-aa03-48ad-be25-7f2fe138975a}, !- Handle
  Surface 806,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.056, 0, 1.34,                       !- X,Y,Z Vertex 1 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -20.0746666666667, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea78960e-8605-41e1-b248-57654810fa4a}, !- Handle
  Surface 807,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0373333333333, 0, 1.34,             !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -15.056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -15.056, 0, 1.34;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1a3433a-a9d3-42de-ba73-af22a4ae8194}, !- Handle
  Surface 808,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, 0, 1.34,              !- X,Y,Z Vertex 1 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -10.0373333333333, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.0373333333333, 0, 1.34;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad57cb54-b343-4886-ae8f-c2e05eef4255}, !- Handle
  Surface 809,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.34,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.0186666666667, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.0186666666667, 0, 1.34;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a6b98d5-291d-49c3-b605-168111bdb79f}, !- Handle
  Surface 810,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2bce755-46b9-46c6-bfec-fd95114a690a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0186666666667, 0, 1.34,              !- X,Y,Z Vertex 1 {m}
  -10.0373333333333, 0, 1.34,             !- X,Y,Z Vertex 2 {m}
  -15.056, 0, 1.34,                       !- X,Y,Z Vertex 3 {m}
  -20.0746666666667, 0, 1.34,             !- X,Y,Z Vertex 4 {m}
  -25.0933333333333, 0, 1.34,             !- X,Y,Z Vertex 5 {m}
  -30.112, 0, 1.34,                       !- X,Y,Z Vertex 6 {m}
  -35.1306666666667, 0, 1.34,             !- X,Y,Z Vertex 7 {m}
  -40.1493333333333, 0, 1.34,             !- X,Y,Z Vertex 8 {m}
  -45.168, 0, 1.34,                       !- X,Y,Z Vertex 9 {m}
  -50.1866666666667, 0, 1.34,             !- X,Y,Z Vertex 10 {m}
  -55.2053333333333, 0, 1.34,             !- X,Y,Z Vertex 11 {m}
  -60.224, 0, 1.34,                       !- X,Y,Z Vertex 12 {m}
  -65.2426666666667, 0, 1.34,             !- X,Y,Z Vertex 13 {m}
  -70.2613333333333, 0, 1.34,             !- X,Y,Z Vertex 14 {m}
  -75.28, 0, 1.34,                        !- X,Y,Z Vertex 15 {m}
  -75.28, -5.0886956521739, 1.34,         !- X,Y,Z Vertex 16 {m}
  -75.28, -10.1773913043478, 1.34,        !- X,Y,Z Vertex 17 {m}
  -75.28, -15.2660869565217, 1.34,        !- X,Y,Z Vertex 18 {m}
  -75.28, -20.3547826086956, 1.34,        !- X,Y,Z Vertex 19 {m}
  -75.28, -25.4434782608696, 1.34,        !- X,Y,Z Vertex 20 {m}
  -75.28, -30.5321739130435, 1.34,        !- X,Y,Z Vertex 21 {m}
  -75.28, -35.6208695652174, 1.34,        !- X,Y,Z Vertex 22 {m}
  -75.28, -40.7095652173913, 1.34,        !- X,Y,Z Vertex 23 {m}
  -75.28, -45.7982608695652, 1.34,        !- X,Y,Z Vertex 24 {m}
  -75.28, -50.8869565217391, 1.34,        !- X,Y,Z Vertex 25 {m}
  -75.28, -55.975652173913, 1.34,         !- X,Y,Z Vertex 26 {m}
  -75.28, -61.064347826087, 1.34,         !- X,Y,Z Vertex 27 {m}
  -75.28, -66.1530434782609, 1.34,        !- X,Y,Z Vertex 28 {m}
  -75.28, -71.2417391304348, 1.34,        !- X,Y,Z Vertex 29 {m}
  -75.28, -76.3304347826087, 1.34,        !- X,Y,Z Vertex 30 {m}
  -75.28, -81.4191304347826, 1.34,        !- X,Y,Z Vertex 31 {m}
  -75.28, -86.5078260869565, 1.34,        !- X,Y,Z Vertex 32 {m}
  -75.28, -91.5965217391304, 1.34,        !- X,Y,Z Vertex 33 {m}
  -75.28, -96.6852173913044, 1.34,        !- X,Y,Z Vertex 34 {m}
  -75.28, -101.773913043478, 1.34,        !- X,Y,Z Vertex 35 {m}
  -75.28, -106.862608695652, 1.34,        !- X,Y,Z Vertex 36 {m}
  -75.28, -111.951304347826, 1.34,        !- X,Y,Z Vertex 37 {m}
  -75.28, -117.04, 1.34,                  !- X,Y,Z Vertex 38 {m}
  -70.2613333333333, -117.04, 1.34,       !- X,Y,Z Vertex 39 {m}
  -65.2426666666667, -117.04, 1.34,       !- X,Y,Z Vertex 40 {m}
  -60.224, -117.04, 1.34,                 !- X,Y,Z Vertex 41 {m}
  -55.2053333333333, -117.04, 1.34,       !- X,Y,Z Vertex 42 {m}
  -50.1866666666667, -117.04, 1.34,       !- X,Y,Z Vertex 43 {m}
  -45.168, -117.04, 1.34,                 !- X,Y,Z Vertex 44 {m}
  -40.1493333333333, -117.04, 1.34,       !- X,Y,Z Vertex 45 {m}
  -35.1306666666667, -117.04, 1.34,       !- X,Y,Z Vertex 46 {m}
  -30.112, -117.04, 1.34,                 !- X,Y,Z Vertex 47 {m}
  -25.0933333333333, -117.04, 1.34,       !- X,Y,Z Vertex 48 {m}
  -20.0746666666667, -117.04, 1.34,       !- X,Y,Z Vertex 49 {m}
  -15.056, -117.04, 1.34,                 !- X,Y,Z Vertex 50 {m}
  -10.0373333333333, -117.04, 1.34,       !- X,Y,Z Vertex 51 {m}
  -5.0186666666667, -117.04, 1.34,        !- X,Y,Z Vertex 52 {m}
  0, -117.04, 1.34,                       !- X,Y,Z Vertex 53 {m}
  0, -111.188, 1.34,                      !- X,Y,Z Vertex 54 {m}
  0, -105.336, 1.34,                      !- X,Y,Z Vertex 55 {m}
  0, -99.484, 1.34,                       !- X,Y,Z Vertex 56 {m}
  0, -93.632, 1.34,                       !- X,Y,Z Vertex 57 {m}
  0, -87.78, 1.34,                        !- X,Y,Z Vertex 58 {m}
  -5.3771428571429, -87.78, 1.34,         !- X,Y,Z Vertex 59 {m}
  -10.7542857142857, -87.78, 1.34,        !- X,Y,Z Vertex 60 {m}
  -16.1314285714286, -87.78, 1.34,        !- X,Y,Z Vertex 61 {m}
  -21.5085714285714, -87.78, 1.34,        !- X,Y,Z Vertex 62 {m}
  -26.8857142857143, -87.78, 1.34,        !- X,Y,Z Vertex 63 {m}
  -32.2628571428571, -87.78, 1.34,        !- X,Y,Z Vertex 64 {m}
  -37.64, -87.78, 1.34,                   !- X,Y,Z Vertex 65 {m}
  -37.64, -82.46, 1.34,                   !- X,Y,Z Vertex 66 {m}
  -37.64, -77.14, 1.34,                   !- X,Y,Z Vertex 67 {m}
  -37.64, -71.82, 1.34,                   !- X,Y,Z Vertex 68 {m}
  -37.64, -66.5, 1.34,                    !- X,Y,Z Vertex 69 {m}
  -37.64, -61.18, 1.34,                   !- X,Y,Z Vertex 70 {m}
  -37.64, -55.86, 1.34,                   !- X,Y,Z Vertex 71 {m}
  -37.64, -50.54, 1.34,                   !- X,Y,Z Vertex 72 {m}
  -37.64, -45.22, 1.34,                   !- X,Y,Z Vertex 73 {m}
  -37.64, -39.9, 1.34,                    !- X,Y,Z Vertex 74 {m}
  -37.64, -34.58, 1.34,                   !- X,Y,Z Vertex 75 {m}
  -37.64, -29.26, 1.34,                   !- X,Y,Z Vertex 76 {m}
  -32.2628571428571, -29.26, 1.34,        !- X,Y,Z Vertex 77 {m}
  -26.8857142857143, -29.26, 1.34,        !- X,Y,Z Vertex 78 {m}
  -21.5085714285714, -29.26, 1.34,        !- X,Y,Z Vertex 79 {m}
  -16.1314285714286, -29.26, 1.34,        !- X,Y,Z Vertex 80 {m}
  -10.7542857142857, -29.26, 1.34,        !- X,Y,Z Vertex 81 {m}
  -5.3771428571429, -29.26, 1.34,         !- X,Y,Z Vertex 82 {m}
  0, -29.26, 1.34,                        !- X,Y,Z Vertex 83 {m}
  0, -23.408, 1.34,                       !- X,Y,Z Vertex 84 {m}
  0, -17.556, 1.34,                       !- X,Y,Z Vertex 85 {m}
  0, -11.704, 1.34,                       !- X,Y,Z Vertex 86 {m}
  0, -5.852, 1.34,                        !- X,Y,Z Vertex 87 {m}
  0, 0, 1.34;                             !- X,Y,Z Vertex 88 {m}

OS:ThermalZone,
  {c60e9036-2fda-4f87-8393-5f6b77eb8931}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02bd280e-2808-49fd-bdc8-0989ddd0eb04}, !- Zone Air Inlet Port List
  {0857908a-57d6-476e-b0ae-3a02cbe7babb}, !- Zone Air Exhaust Port List
  {1edfc6f4-5a6f-44d3-adb9-a0577bc00609}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e394fe0e-5b28-4a31-81aa-573a46631aff}, !- Handle
  Node 1,                                 !- Name
  {1edfc6f4-5a6f-44d3-adb9-a0577bc00609}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1edfc6f4-5a6f-44d3-adb9-a0577bc00609}, !- Handle
  {05198db2-8c38-4a47-8cfd-2051cf6412b7}, !- Name
  {c60e9036-2fda-4f87-8393-5f6b77eb8931}, !- Source Object
  11,                                     !- Outlet Port
  {e394fe0e-5b28-4a31-81aa-573a46631aff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02bd280e-2808-49fd-bdc8-0989ddd0eb04}, !- Handle
  Port List 1,                            !- Name
  {c60e9036-2fda-4f87-8393-5f6b77eb8931}; !- HVAC Component

OS:PortList,
  {0857908a-57d6-476e-b0ae-3a02cbe7babb}, !- Handle
  Port List 2,                            !- Name
  {c60e9036-2fda-4f87-8393-5f6b77eb8931}; !- HVAC Component

OS:Sizing:Zone,
  {be71f2e1-9c34-444d-a58d-c35f256dbdff}, !- Handle
  {c60e9036-2fda-4f87-8393-5f6b77eb8931}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5345e4ed-61da-4452-8d65-34b1c59231ae}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {c60e9036-2fda-4f87-8393-5f6b77eb8931}; !- Thermal Zone

OS:ThermalZone,
  {b1e9bbc6-501d-42a7-be2e-1db32a24506f}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c8f258c-72cd-4b7d-a758-fab0cf173ddd}, !- Zone Air Inlet Port List
  {f86e3fd4-39ec-4560-b252-0d789671f9e1}, !- Zone Air Exhaust Port List
  {a1d8f7a1-be9c-43c0-a35e-ec3167ab72c2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cdd84abd-3e97-45b1-b721-a18769b65b0a}, !- Handle
  Node 2,                                 !- Name
  {a1d8f7a1-be9c-43c0-a35e-ec3167ab72c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1d8f7a1-be9c-43c0-a35e-ec3167ab72c2}, !- Handle
  {4a90312b-3ff3-4f57-9370-36e0090b03d5}, !- Name
  {b1e9bbc6-501d-42a7-be2e-1db32a24506f}, !- Source Object
  11,                                     !- Outlet Port
  {cdd84abd-3e97-45b1-b721-a18769b65b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c8f258c-72cd-4b7d-a758-fab0cf173ddd}, !- Handle
  Port List 3,                            !- Name
  {b1e9bbc6-501d-42a7-be2e-1db32a24506f}; !- HVAC Component

OS:PortList,
  {f86e3fd4-39ec-4560-b252-0d789671f9e1}, !- Handle
  Port List 4,                            !- Name
  {b1e9bbc6-501d-42a7-be2e-1db32a24506f}; !- HVAC Component

OS:Sizing:Zone,
  {da5e3af2-9b28-4eac-bfac-89cd9573c37a}, !- Handle
  {b1e9bbc6-501d-42a7-be2e-1db32a24506f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4ad0a15a-37f0-457a-803d-a96d1fdfa0a8}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {b1e9bbc6-501d-42a7-be2e-1db32a24506f}; !- Thermal Zone

OS:ThermalZone,
  {e1558647-273a-425a-bba9-f0a99b7a322f}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8deebd19-ecaa-4a2e-9339-aa8bffe32a09}, !- Zone Air Inlet Port List
  {03e13283-e2a5-48d0-ba08-d316dfbde37a}, !- Zone Air Exhaust Port List
  {ecb318fc-ece2-49b9-9e73-21cd9ca97e8e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24bb4465-5852-431c-9497-9773555a9892}, !- Handle
  Node 3,                                 !- Name
  {ecb318fc-ece2-49b9-9e73-21cd9ca97e8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ecb318fc-ece2-49b9-9e73-21cd9ca97e8e}, !- Handle
  {2cd1eb01-22b9-4cbc-862f-1da09cfa75f7}, !- Name
  {e1558647-273a-425a-bba9-f0a99b7a322f}, !- Source Object
  11,                                     !- Outlet Port
  {24bb4465-5852-431c-9497-9773555a9892}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8deebd19-ecaa-4a2e-9339-aa8bffe32a09}, !- Handle
  Port List 5,                            !- Name
  {e1558647-273a-425a-bba9-f0a99b7a322f}; !- HVAC Component

OS:PortList,
  {03e13283-e2a5-48d0-ba08-d316dfbde37a}, !- Handle
  Port List 6,                            !- Name
  {e1558647-273a-425a-bba9-f0a99b7a322f}; !- HVAC Component

OS:Sizing:Zone,
  {a2c8c922-10b7-495e-8342-12f3bb4d8a08}, !- Handle
  {e1558647-273a-425a-bba9-f0a99b7a322f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c1349c14-5abc-447b-b1a2-764b22847f8f}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {e1558647-273a-425a-bba9-f0a99b7a322f}; !- Thermal Zone

OS:ThermalZone,
  {d754858f-42d1-401a-b238-a3f844b666f3}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {894867f9-b780-44e2-8e0a-08f30a0a05d4}, !- Zone Air Inlet Port List
  {99444a81-43ca-4c06-a3c7-44d39200c976}, !- Zone Air Exhaust Port List
  {83dcc184-16ca-4abb-b8ad-2d8a6635c232}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1708e6b6-7736-43ec-aaa0-a2b0d763726a}, !- Handle
  Node 4,                                 !- Name
  {83dcc184-16ca-4abb-b8ad-2d8a6635c232}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83dcc184-16ca-4abb-b8ad-2d8a6635c232}, !- Handle
  {9d1221d9-8aea-416c-88fd-1d15dfa1ead5}, !- Name
  {d754858f-42d1-401a-b238-a3f844b666f3}, !- Source Object
  11,                                     !- Outlet Port
  {1708e6b6-7736-43ec-aaa0-a2b0d763726a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {894867f9-b780-44e2-8e0a-08f30a0a05d4}, !- Handle
  Port List 7,                            !- Name
  {d754858f-42d1-401a-b238-a3f844b666f3}; !- HVAC Component

OS:PortList,
  {99444a81-43ca-4c06-a3c7-44d39200c976}, !- Handle
  Port List 8,                            !- Name
  {d754858f-42d1-401a-b238-a3f844b666f3}; !- HVAC Component

OS:Sizing:Zone,
  {d24a972f-4826-4dfd-99b0-0971bbab041b}, !- Handle
  {d754858f-42d1-401a-b238-a3f844b666f3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {18e7a83d-882d-4c22-8430-5941264700c7}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {d754858f-42d1-401a-b238-a3f844b666f3}; !- Thermal Zone

OS:ThermalZone,
  {e197af0d-6246-4278-a410-2334d66436ba}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b65ac92-4823-4851-8778-29588aa5374d}, !- Zone Air Inlet Port List
  {22ebd2b8-238a-4caa-99bd-2a0dfbeafc91}, !- Zone Air Exhaust Port List
  {914d4d54-1660-4e9f-b65d-fa1290bc3ce0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9af18ef2-42bc-4b06-887a-de162441d2e2}, !- Handle
  Node 5,                                 !- Name
  {914d4d54-1660-4e9f-b65d-fa1290bc3ce0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {914d4d54-1660-4e9f-b65d-fa1290bc3ce0}, !- Handle
  {1f7234da-a49d-438c-ac09-5c5c643dd696}, !- Name
  {e197af0d-6246-4278-a410-2334d66436ba}, !- Source Object
  11,                                     !- Outlet Port
  {9af18ef2-42bc-4b06-887a-de162441d2e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b65ac92-4823-4851-8778-29588aa5374d}, !- Handle
  Port List 9,                            !- Name
  {e197af0d-6246-4278-a410-2334d66436ba}; !- HVAC Component

OS:PortList,
  {22ebd2b8-238a-4caa-99bd-2a0dfbeafc91}, !- Handle
  Port List 10,                           !- Name
  {e197af0d-6246-4278-a410-2334d66436ba}; !- HVAC Component

OS:Sizing:Zone,
  {de034647-c9b5-44e1-b4d6-9d3091927708}, !- Handle
  {e197af0d-6246-4278-a410-2334d66436ba}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {125f00df-fd97-48b4-886c-6b67ba881d6b}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {e197af0d-6246-4278-a410-2334d66436ba}; !- Thermal Zone

OS:ThermalZone,
  {172278f4-94bc-4c87-aa5c-01c6367907e8}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc7234bc-2514-4128-9352-f552281f194d}, !- Zone Air Inlet Port List
  {f66bfac3-414d-4a10-89dc-d5af4fcf0714}, !- Zone Air Exhaust Port List
  {53f567b3-b00f-4951-9ef6-67b63df9a1c1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed11b427-ca4e-4660-aa25-786115dc3be7}, !- Handle
  Node 6,                                 !- Name
  {53f567b3-b00f-4951-9ef6-67b63df9a1c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53f567b3-b00f-4951-9ef6-67b63df9a1c1}, !- Handle
  {7e0b0fa7-de5d-4068-a1b4-2525017ddc79}, !- Name
  {172278f4-94bc-4c87-aa5c-01c6367907e8}, !- Source Object
  11,                                     !- Outlet Port
  {ed11b427-ca4e-4660-aa25-786115dc3be7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc7234bc-2514-4128-9352-f552281f194d}, !- Handle
  Port List 11,                           !- Name
  {172278f4-94bc-4c87-aa5c-01c6367907e8}; !- HVAC Component

OS:PortList,
  {f66bfac3-414d-4a10-89dc-d5af4fcf0714}, !- Handle
  Port List 12,                           !- Name
  {172278f4-94bc-4c87-aa5c-01c6367907e8}; !- HVAC Component

OS:Sizing:Zone,
  {0d855c6b-81b8-4345-9fd1-5ce825aba8c3}, !- Handle
  {172278f4-94bc-4c87-aa5c-01c6367907e8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
