  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2e698664-f46e-4a89-85a6-83e7a5cf1c81}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {172278f4-94bc-4c87-aa5c-01c6367907e8}; !- Thermal Zone

OS:ThermalZone,
  {a2ce5e6f-ee11-4873-aa5b-8ce599f99c67}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0973f4fb-c35a-422d-b344-1ad034115c06}, !- Zone Air Inlet Port List
  {7c809acb-1631-454c-b243-d7e35b4477a5}, !- Zone Air Exhaust Port List
  {2d141132-760d-4e36-845f-82edc799ba4f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {090eae0b-c770-4678-97ea-9f19bd8e4ebd}, !- Handle
  Node 7,                                 !- Name
  {2d141132-760d-4e36-845f-82edc799ba4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d141132-760d-4e36-845f-82edc799ba4f}, !- Handle
  {e96408ca-0054-48e5-b7eb-38595714c7bc}, !- Name
  {a2ce5e6f-ee11-4873-aa5b-8ce599f99c67}, !- Source Object
  11,                                     !- Outlet Port
  {090eae0b-c770-4678-97ea-9f19bd8e4ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0973f4fb-c35a-422d-b344-1ad034115c06}, !- Handle
  Port List 13,                           !- Name
  {a2ce5e6f-ee11-4873-aa5b-8ce599f99c67}; !- HVAC Component

OS:PortList,
  {7c809acb-1631-454c-b243-d7e35b4477a5}, !- Handle
  Port List 14,                           !- Name
  {a2ce5e6f-ee11-4873-aa5b-8ce599f99c67}; !- HVAC Component

OS:Sizing:Zone,
  {5d6e32a6-6232-45ee-94f1-e4a1b7e0bb53}, !- Handle
  {a2ce5e6f-ee11-4873-aa5b-8ce599f99c67}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b228e12f-38e6-4fd7-8268-34b079a68fbb}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {a2ce5e6f-ee11-4873-aa5b-8ce599f99c67}; !- Thermal Zone

OS:ThermalZone,
  {12ad2538-1294-4b9e-8160-efac75fc6cd0}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {547cae6e-fbba-4304-8f2f-0058891e2d69}, !- Zone Air Inlet Port List
  {09ab0506-3ec0-4aea-bd86-399e346ccd27}, !- Zone Air Exhaust Port List
  {ca9c5b3d-e5fa-4c8b-90b7-98446233c716}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4befad13-d7d0-4fb9-b37f-594fd4d7a865}, !- Handle
  Node 8,                                 !- Name
  {ca9c5b3d-e5fa-4c8b-90b7-98446233c716}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca9c5b3d-e5fa-4c8b-90b7-98446233c716}, !- Handle
  {65857476-c4ba-4752-8355-0e287c2d2dc2}, !- Name
  {12ad2538-1294-4b9e-8160-efac75fc6cd0}, !- Source Object
  11,                                     !- Outlet Port
  {4befad13-d7d0-4fb9-b37f-594fd4d7a865}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {547cae6e-fbba-4304-8f2f-0058891e2d69}, !- Handle
  Port List 15,                           !- Name
  {12ad2538-1294-4b9e-8160-efac75fc6cd0}; !- HVAC Component

OS:PortList,
  {09ab0506-3ec0-4aea-bd86-399e346ccd27}, !- Handle
  Port List 16,                           !- Name
  {12ad2538-1294-4b9e-8160-efac75fc6cd0}; !- HVAC Component

OS:Sizing:Zone,
  {83ab6bc6-9a87-4a1e-85a7-ba0700d0ae96}, !- Handle
  {12ad2538-1294-4b9e-8160-efac75fc6cd0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ce5d8283-bb61-4d3d-a8d6-ef3d6b3b15d0}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {12ad2538-1294-4b9e-8160-efac75fc6cd0}; !- Thermal Zone

OS:ThermalZone,
  {db3e2423-c431-45a3-94b1-3f63e2c92e22}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e438824b-5add-4e97-afad-2ffeab6814cd}, !- Zone Air Inlet Port List
  {66b90ba1-0775-4a0d-8c02-24d73e8884a6}, !- Zone Air Exhaust Port List
  {1d036b80-e32b-4c5d-b03d-63800133d6ac}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78b8675b-a0e5-49bc-bb16-b25840b7c66a}, !- Handle
  Node 9,                                 !- Name
  {1d036b80-e32b-4c5d-b03d-63800133d6ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d036b80-e32b-4c5d-b03d-63800133d6ac}, !- Handle
  {c3951ee5-1ae2-44cd-8b64-e8104589649f}, !- Name
  {db3e2423-c431-45a3-94b1-3f63e2c92e22}, !- Source Object
  11,                                     !- Outlet Port
  {78b8675b-a0e5-49bc-bb16-b25840b7c66a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e438824b-5add-4e97-afad-2ffeab6814cd}, !- Handle
  Port List 17,                           !- Name
  {db3e2423-c431-45a3-94b1-3f63e2c92e22}; !- HVAC Component

OS:PortList,
  {66b90ba1-0775-4a0d-8c02-24d73e8884a6}, !- Handle
  Port List 18,                           !- Name
  {db3e2423-c431-45a3-94b1-3f63e2c92e22}; !- HVAC Component

OS:Sizing:Zone,
  {0b67dde3-9f9d-460a-86d2-d21fdb000c9d}, !- Handle
  {db3e2423-c431-45a3-94b1-3f63e2c92e22}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {11e45ae3-cecd-44f8-9929-074ae8f58ac5}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {db3e2423-c431-45a3-94b1-3f63e2c92e22}; !- Thermal Zone

OS:SubSurface,
  {121e2f39-8b0e-4cf0-bf17-8b20f9dbe33b}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02d4622e-efe7-4fb2-afd2-18bc2bb0a25a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -101.799313043478, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -101.799313043478, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -106.837208695652, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -106.837208695652, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85c7f82f-4a76-4267-9f0d-1095681faa31}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c8c4252-4ae8-4679-bba7-bdddc90602e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -55.1799333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -55.1799333333333, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -50.2120666666667, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -50.2120666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25e5bc44-07a4-467d-8df2-153b747f4b59}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f0b61a8-d360-41af-9788-1f303e90d3d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -99.4586, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -99.4586, 0.0254000000000002,        !- X,Y,Z Vertex 2 {m}
  0, -93.6574, 0.0254000000000002,        !- X,Y,Z Vertex 3 {m}
  0, -93.6574, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ebcb5db-8b54-41fe-934a-7f0a68584794}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {19933f2f-7a35-4bbc-b6c1-44cb4bca682a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -50.9123565217391, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -50.9123565217391, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -55.950252173913, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -55.950252173913, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fc80a7f-2358-470c-a6d3-308b124dd619}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1aeb6561-5e73-4335-bdee-0d1dde21a40b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.1060285714286, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -16.1060285714286, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -10.7796857142857, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -10.7796857142857, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32510d96-5bcf-4929-af7b-b5f9fafd8bfc}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1beaa67e-2d18-4d3e-8858-5fc6aa56987b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.2546, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -75.2546, -117.04, 0.0254000000000002,  !- X,Y,Z Vertex 2 {m}
  -70.2867333333333, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -70.2867333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e42a754-10aa-4f3c-97ee-5eb98010a948}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1fb93f43-f1bd-4318-ba60-0150765a56a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -70.2359333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -70.2359333333333, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -65.2680666666667, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -65.2680666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {416474a3-3a12-4dd3-9dd3-c42769b1c54d}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {209b4ef6-0753-42eb-b956-21f45bdf42bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -76.3558347826087, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -76.3558347826087, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -81.3937304347826, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -81.3937304347826, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a36b8b03-43c2-48bb-a6a7-66b0332eb2f8}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {229528a6-6a1e-4bd4-85b6-9ee1efcb40dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -10.2027913043478, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -10.2027913043478, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -15.2406869565217, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -15.2406869565217, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6be1ccbd-ab52-4ae9-b08c-e07c5da437a0}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {23c6e561-9a90-4c59-99f6-b1d44d02f29b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -86.5332260869565, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -86.5332260869565, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -91.5711217391304, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -91.5711217391304, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91b1cf7d-3307-4264-bfbd-bc3cab0e3c73}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25cd06c5-841d-48b7-bdd6-07c25eadbd0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -117.0146, 1.28039434599738,         !- X,Y,Z Vertex 1 {m}
  0, -117.0146, 0.0254000000000002,       !- X,Y,Z Vertex 2 {m}
  0, -111.2134, 0.0254000000000002,       !- X,Y,Z Vertex 3 {m}
  0, -111.2134, 1.28039434599738;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fc9bc61-c98a-4116-9b7d-82d7a0312f48}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {294f21dc-e437-40f1-a51a-630b33090069}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.0440666666667, 0, 1.28222181486352,  !- X,Y,Z Vertex 1 {m}
  -5.0440666666667, 0, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -10.0119333333333, 0, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -10.0119333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1dcff6b5-7c7f-4b34-b2e5-62d518cd94f8}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2a206420-d741-4c4b-b712-6a485f0fcf08}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -66.1784434782609, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -66.1784434782609, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -71.2163391304348, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -71.2163391304348, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b617236-6dc3-4b0c-92b7-a1b7b18c78ad}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3264bc4b-7429-44a5-9a46-b7ce253f2dce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -40.1747333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -40.1747333333333, 0, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -45.1426, 0, 0.0254000000000002,        !- X,Y,Z Vertex 3 {m}
  -45.1426, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64dadc80-2b7c-49b7-a89f-2dc087e7317b}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3380e5b9-3305-42b4-982e-63eedae589d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.28222181486352,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.0254000000000002,         !- X,Y,Z Vertex 2 {m}
  -4.9932666666667, 0, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -4.9932666666667, 0, 1.28222181486352;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e5151e5-43e8-40b5-b5b7-86d2055497ab}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3460b85b-aa47-4702-89dc-7e17495e0a55}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.1374, 0, 1.28222181486352,          !- X,Y,Z Vertex 1 {m}
  -30.1374, 0, 0.0254000000000002,        !- X,Y,Z Vertex 2 {m}
  -35.1052666666667, 0, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -35.1052666666667, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec770fe5-5309-4ba4-9c34-f16accb06772}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38bdd269-d4c7-422b-8d40-ca0a521b328f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -106.888008695652, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -106.888008695652, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -111.925904347826, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -111.925904347826, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {237fb213-9ff8-4105-9a4d-7b01cc139706}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c27971f-c297-4316-a4a6-e1504dea195c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -111.1626, 1.28039434599738,         !- X,Y,Z Vertex 1 {m}
  0, -111.1626, 0.0254000000000002,       !- X,Y,Z Vertex 2 {m}
  0, -105.3614, 0.0254000000000002,       !- X,Y,Z Vertex 3 {m}
  0, -105.3614, 1.28039434599738;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58f76d14-f98e-49f6-9722-408ac4c6a192}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44c5ef3f-cac7-4895-af74-008694b1c832}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -35.6462695652174, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -35.6462695652174, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -40.6841652173913, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -40.6841652173913, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85d12f98-3180-411a-abee-b4da67ecb59e}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {482ed690-1ced-48d3-bad6-b97fe9be2462}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.1426, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -45.1426, -117.04, 0.0254000000000002,  !- X,Y,Z Vertex 2 {m}
  -40.1747333333333, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -40.1747333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97e61c15-139d-4d8c-af12-b48fcb269acb}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4a0014d9-5a2b-4e67-bffc-807147021f90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -61.1546, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -61.1546, 0.0254000000000002,   !- X,Y,Z Vertex 2 {m}
  -37.64, -55.8854, 0.0254000000000002,   !- X,Y,Z Vertex 3 {m}
  -37.64, -55.8854, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {747a27d7-fcf2-4ffc-9193-e3a78e09ccb3}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d2c6e3b-a33c-4743-ba16-d983655fc016}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -30.5575739130435, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -30.5575739130435, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -35.5954695652174, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -35.5954695652174, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af26315a-8ac6-4e80-a655-56c79d00b514}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4e1385d9-517f-4bc4-a988-d43c553bbbeb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.0814, 0, 1.28222181486352,          !- X,Y,Z Vertex 1 {m}
  -15.0814, 0, 0.0254000000000002,        !- X,Y,Z Vertex 2 {m}
  -20.0492666666667, 0, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -20.0492666666667, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {965e790d-7153-40a5-8681-ed2db26288a9}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4e93b206-9c84-4f92-b770-a04c0d7b8f6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.8266, 1.28039434599738,           !- X,Y,Z Vertex 1 {m}
  0, -5.8266, 0.0254000000000002,         !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.28039434599738; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d72c2a0-160f-4614-91e1-ad2abc9bc063}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ef263bd-fcb7-4bd0-b744-386da49caf3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.8603142857143, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -26.8603142857143, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -21.5339714285714, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -21.5339714285714, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b443a6ce-1b10-45ed-981d-f85cdcd31873}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {528ac726-abcd-4a02-bb23-43abd859dd22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -25.4688782608696, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -25.4688782608696, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -30.5067739130435, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -30.5067739130435, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {100c934a-1bfa-4910-9121-7b8b7e29a278}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {52c76431-8040-44e4-a5df-ee79ed1c779b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -70.2867333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -70.2867333333333, 0, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.2546, 0, 0.0254000000000002,        !- X,Y,Z Vertex 3 {m}
  -75.2546, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e940821d-98d2-4282-95d2-9d840cf56009}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {541565e6-e5bf-4643-8c16-7d410e7d9f02}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -71.2671391304348, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -71.2671391304348, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -76.3050347826087, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -76.3050347826087, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d22e5aed-da27-4c09-a111-c76058b91724}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c3eb456-18cd-4e70-896c-823651c48f1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -71.7946, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -71.7946, 0.0254000000000002,   !- X,Y,Z Vertex 2 {m}
  -37.64, -66.5254, 0.0254000000000002,   !- X,Y,Z Vertex 3 {m}
  -37.64, -66.5254, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {909aec46-5e72-4bf0-8ab5-e59f7b9c66e5}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5ca6048f-32e5-4688-84fc-00ab1af55427}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.1000666666667, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -20.1000666666667, 0, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -25.0679333333333, 0, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -25.0679333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69b60772-64d3-4d76-83c9-d135be14cdc6}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d571eaa-758b-4216-baa0-34b860be6223}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.1560666666667, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -35.1560666666667, 0, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -40.1239333333333, 0, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -40.1239333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {094b3f38-e83a-4f99-bcbf-b9e83dcff95e}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f16ba4e-4a2c-4640-9902-895a612bf343}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.2120666666667, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -50.2120666666667, 0, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -55.1799333333333, 0, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -55.1799333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a32625b-8dbf-4124-b753-571a6a783fc5}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {635e883e-97b9-41d2-937a-1ca76f7c9c0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -96.7106173913044, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -96.7106173913044, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -101.748513043478, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -101.748513043478, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79775c5b-bc3f-4a7e-b18c-da0268060c82}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63accc66-694f-4357-8e8e-5069c91ebda6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -40.7349652173913, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -40.7349652173913, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -45.7728608695652, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -45.7728608695652, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a359f507-a56d-4582-8ce9-d20ac14ae40f}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {653d85d6-6efc-48e7-bb87-aaf5b3c98d0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, -87.78, 1.28136560491787,      !- X,Y,Z Vertex 1 {m}
  -0.0254, -87.78, 0.0254000000000002,    !- X,Y,Z Vertex 2 {m}
  -5.3517428571429, -87.78, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -5.3517428571429, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8eaa12fe-ec90-4213-b6b1-f969bf5f6fe5}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {657af4b8-f5a7-441b-953b-9c33742015bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.2374571428571, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -32.2374571428571, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -26.9111142857143, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -26.9111142857143, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32a368a0-15ff-49f9-924b-03247a7d888c}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {671d00b7-05b4-403e-a0a2-3cd969da3c95}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.7288857142857, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -10.7288857142857, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -5.4025428571429, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -5.4025428571429, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5ef14bb-683f-491a-a5e9-969fc05cabb2}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6990f97e-8cda-4250-a35e-2901609bf24f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -15.2914869565217, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -15.2914869565217, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -20.3293826086956, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -20.3293826086956, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c74895c0-1187-4b2b-a3c6-74d571c2ee6d}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a0bafa5-6711-49f4-854f-dc4f5652b7ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -56.001052173913, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -56.001052173913, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -61.038947826087, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -61.038947826087, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2362c587-1e84-4f58-a9f5-dcf5a9bcf052}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6fb427df-9ac9-4234-96f9-94ead07d21da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -17.5306, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -17.5306, 0.0254000000000002,        !- X,Y,Z Vertex 2 {m}
  0, -11.7294, 0.0254000000000002,        !- X,Y,Z Vertex 3 {m}
  0, -11.7294, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce79b02e-c4ae-401f-9cc3-d7ec65c910c6}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {76eba328-fc9c-44c6-8310-7c1738793eae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.6146, -29.26, 1.28136560491787,     !- X,Y,Z Vertex 1 {m}
  -37.6146, -29.26, 0.0254000000000002,   !- X,Y,Z Vertex 2 {m}
  -32.2882571428571, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -32.2882571428571, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b35dd37-61ff-44bc-9d55-62d28d2e2f1f}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {788e39b0-f5a3-4187-8a7c-71bc77708845}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.0492666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -20.0492666666667, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -15.0814, -117.04, 0.0254000000000002,  !- X,Y,Z Vertex 3 {m}
  -15.0814, -117.04, 1.28222181486352;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2291da9-be1b-4001-b555-6a2a50accff1}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7af01c65-df83-4938-8568-b44b7e10c538}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -81.4445304347826, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -81.4445304347826, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -86.4824260869565, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -86.4824260869565, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6df722f-bbeb-4ae6-aec1-eaf4d75d046d}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8021d2f5-4067-457d-890f-0d5ff17d9856}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0627333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -10.0627333333333, 0, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -15.0306, 0, 0.0254000000000002,        !- X,Y,Z Vertex 3 {m}
  -15.0306, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e2a616f-c829-4273-bee8-70be476f5f2b}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83f48454-d467-406d-a3c2-7d1175d20cd4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.7796857142857, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -10.7796857142857, -87.78, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -16.1060285714286, -87.78, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -16.1060285714286, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9019b954-fc7d-4960-9748-06250ffae6ce}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {897105ff-ef3e-4a3e-adc2-cf25ac0a80ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -61.089747826087, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -61.089747826087, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -66.1276434782609, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -66.1276434782609, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47658be7-4c63-42b8-a0b5-ab4bb57bf212}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8a214533-313e-483e-92c4-419836c098ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -105.3106, 1.28039434599738,         !- X,Y,Z Vertex 1 {m}
  0, -105.3106, 0.0254000000000002,       !- X,Y,Z Vertex 2 {m}
  0, -99.5094, 0.0254000000000002,        !- X,Y,Z Vertex 3 {m}
  0, -99.5094, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a1d1eb1-218b-4771-9737-ade6e6118bf9}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8fbed0b4-230f-4feb-ac1e-28970e551fed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -111.976704347826, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -111.976704347826, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -117.0146, 0.0254000000000002,  !- X,Y,Z Vertex 3 {m}
  -75.28, -117.0146, 1.28204497599067;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2229bb3-4c99-4e2d-bf12-66d3826595c6}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9252f992-aedf-461f-bef7-ca44a3f8b27e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.1568285714286, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -16.1568285714286, -87.78, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -21.4831714285714, -87.78, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -21.4831714285714, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9514186f-7819-4869-a189-14981ec42376}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {99bf0a48-e0b3-4e42-ac38-69dde51a7290}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -20.3801826086956, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -20.3801826086956, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -25.4180782608696, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -25.4180782608696, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0894080-0d8b-48e6-a993-2357a18fd6b2}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {99cf0bd6-2d9b-4de1-ba83-c495f201c6a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -40.1239333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -40.1239333333333, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -35.1560666666667, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -35.1560666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {059aee60-1442-432d-a418-fecbbfc5b330}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0585d50-9716-4f99-9032-fb47a2cfd921}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -66.4746, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -66.4746, 0.0254000000000002,   !- X,Y,Z Vertex 2 {m}
  -37.64, -61.2054, 0.0254000000000002,   !- X,Y,Z Vertex 3 {m}
  -37.64, -61.2054, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51b2566b-0f1f-41dd-a84d-a22352418a0a}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a10be454-f693-4153-ba47-fca8a833ef19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -93.6066, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -93.6066, 0.0254000000000002,        !- X,Y,Z Vertex 2 {m}
  0, -87.8054, 0.0254000000000002,        !- X,Y,Z Vertex 3 {m}
  0, -87.8054, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bdb37ad2-37a0-449e-a3af-38b1b17d75ac}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a225fda0-5942-42a1-9f74-044e16c327a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.1934, 0, 1.28222181486352,          !- X,Y,Z Vertex 1 {m}
  -45.1934, 0, 0.0254000000000002,        !- X,Y,Z Vertex 2 {m}
  -50.1612666666667, 0, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -50.1612666666667, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {872bed47-9e23-45a7-ac42-7c01b90cb829}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a3a584ef-f9f1-4b20-9e55-0dee40724a79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -65.2680666666667, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -65.2680666666667, 0, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -70.2359333333333, 0, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -70.2359333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b58587dd-6c1e-437f-9a63-74286b2db644}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4efd6fc-972a-42de-b357-e98d68616590}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.0306, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -15.0306, -117.04, 0.0254000000000002,  !- X,Y,Z Vertex 2 {m}
  -10.0627333333333, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -10.0627333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47dc28d2-63f5-4726-9099-36b8532c8af7}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aaf6dd74-9b49-4d68-9667-1ebd2f5d634d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -50.5146, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -50.5146, 0.0254000000000002,   !- X,Y,Z Vertex 2 {m}
  -37.64, -45.2454, 0.0254000000000002,   !- X,Y,Z Vertex 3 {m}
  -37.64, -45.2454, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d3a6607-196a-42fc-9743-ef34ad872d98}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ac89e071-4f91-46ed-85bc-7548dd8b96f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.3517428571429, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -5.3517428571429, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d74a6598-bdea-4f75-b97e-fc84b46565b9}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ad9a28d4-16e7-46fd-b1ed-d19a2c3dc579}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.4831714285714, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -21.4831714285714, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -16.1568285714286, -29.26, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -16.1568285714286, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a6eca1f-b6cc-4fcf-bf76-56bdd3f1958c}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b323400f-e304-4ef7-b1ef-1db27d4c20e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0119333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -10.0119333333333, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -5.0440666666667, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -5.0440666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78dfbefa-761c-492a-a6fa-92183b91c6a6}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5af9efb-1de9-47f7-bb97-d9303dc0ac47}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -5.1140956521739, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -5.1140956521739, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -10.1519913043478, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -10.1519913043478, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63ba9291-04f8-4f07-946a-a24753683a45}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba51252f-7f4d-4897-90a7-479094a7f5d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -45.8236608695652, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -45.8236608695652, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -50.8615565217391, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -50.8615565217391, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fd9283f-faa0-4521-8a1e-94ef00b86b10}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bac60e01-af8f-4f40-8194-ab11bbdd3322}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.6786, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -11.6786, 0.0254000000000002,        !- X,Y,Z Vertex 2 {m}
  0, -5.8774, 0.0254000000000002,         !- X,Y,Z Vertex 3 {m}
  0, -5.8774, 1.28039434599738;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bcb909c-fcc9-4d8c-8284-2559cd172815}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bebfe6cc-a65f-44aa-a8a0-0ac6bbe45621}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9932666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -4.9932666666667, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f998798-f44d-4e14-8bb1-a322f7f4d50d}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c816a653-ada6-4e72-b8a7-bfa08b7c4c40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4025428571429, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -5.4025428571429, -87.78, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -10.7288857142857, -87.78, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -10.7288857142857, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9a07d2f-8b63-457c-99cf-ccad79c25144}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cc704f44-195c-47ec-a341-b67f3f546184}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -34.5546, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -34.5546, 0.0254000000000002,   !- X,Y,Z Vertex 2 {m}
  -37.64, -29.2854, 0.0254000000000002,   !- X,Y,Z Vertex 3 {m}
  -37.64, -29.2854, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7628a2fb-79c7-4e59-8c1a-cb3f90cbdf67}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ccf2eac0-b630-4ad8-8a4b-a5c21d4c4ce4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -60.1986, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -60.1986, -117.04, 0.0254000000000002,  !- X,Y,Z Vertex 2 {m}
  -55.2307333333333, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -55.2307333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5afb66d6-ae73-48ec-8f40-0b7309d4d065}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd4a60bf-0dea-419b-96e5-0cd158da5258}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -91.6219217391304, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -91.6219217391304, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -75.28, -96.6598173913044, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -96.6598173913044, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5237ea2b-8512-4db6-b5c2-394d675a3171}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0a225fe-f73a-4242-93d7-250df09b2f65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -60.2494, 0, 1.28222181486352,          !- X,Y,Z Vertex 1 {m}
  -60.2494, 0, 0.0254000000000002,        !- X,Y,Z Vertex 2 {m}
  -65.2172666666667, 0, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -65.2172666666667, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a6b4829-e2be-4260-ad2c-ddd4789705d8}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d2b05560-eaa4-4b61-ab9a-65e4e17f0127}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -39.8746, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -39.8746, 0.0254000000000002,   !- X,Y,Z Vertex 2 {m}
  -37.64, -34.6054, 0.0254000000000002,   !- X,Y,Z Vertex 3 {m}
  -37.64, -34.6054, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9855b66c-ee76-4a02-a0bf-629c8b0207fe}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d3158c8e-e3d1-444f-98d9-705d589aec80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.2882571428571, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -32.2882571428571, -87.78, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -37.6146, -87.78, 0.0254000000000002,   !- X,Y,Z Vertex 3 {m}
  -37.6146, -87.78, 1.28136560491787;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80dc8608-08a3-47fd-b12d-62f6aea3dc08}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d5a49f1c-a8e4-4d1d-bb68-147735b87208}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -29.2346, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -29.2346, 0.0254000000000002,        !- X,Y,Z Vertex 2 {m}
  0, -23.4334, 0.0254000000000002,        !- X,Y,Z Vertex 3 {m}
  0, -23.4334, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83897195-6207-49f8-88f4-d82d4b31e13a}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {df791c4e-f56e-4c04-be88-f456dad00151}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -0.0254, 1.28204497599067,      !- X,Y,Z Vertex 1 {m}
  -75.28, -0.0254, 0.0254000000000002,    !- X,Y,Z Vertex 2 {m}
  -75.28, -5.0632956521739, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -75.28, -5.0632956521739, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a682c5ae-d034-4121-869d-ba6ebf0090cf}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e03d300c-638a-4e12-9e64-070001a3fdb8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -55.8346, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -55.8346, 0.0254000000000002,   !- X,Y,Z Vertex 2 {m}
  -37.64, -50.5654, 0.0254000000000002,   !- X,Y,Z Vertex 3 {m}
  -37.64, -50.5654, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4c59af6-613f-433f-861e-fefc5239502d}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e372e728-c9ab-4c14-9ee2-7d7194b05dc7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -87.7546, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -87.7546, 0.0254000000000002,   !- X,Y,Z Vertex 2 {m}
  -37.64, -82.4854, 0.0254000000000002,   !- X,Y,Z Vertex 3 {m}
  -37.64, -82.4854, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ef79da6-f519-44af-bf88-776c06623b2b}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e5d0cb8a-71ec-4959-b35c-1fbb7f561c7e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -23.3826, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -23.3826, 0.0254000000000002,        !- X,Y,Z Vertex 2 {m}
  0, -17.5814, 0.0254000000000002,        !- X,Y,Z Vertex 3 {m}
  0, -17.5814, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be340b5c-f091-4c37-9eae-bfe533cb0426}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7674f6e-8e76-4a5f-a976-7a2c8ee31431}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.1612666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -50.1612666666667, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -45.1934, -117.04, 0.0254000000000002,  !- X,Y,Z Vertex 3 {m}
  -45.1934, -117.04, 1.28222181486352;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d748edd8-dc8e-4463-8f81-0fbcfc9a326a}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e87ee37c-4790-4270-a6ed-d3abc244a5c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.0866, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -30.0866, -117.04, 0.0254000000000002,  !- X,Y,Z Vertex 2 {m}
  -25.1187333333333, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -25.1187333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7664bf0-1f42-4e60-aa95-b33faaa080f6}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9360474-6cbc-497f-8fc1-6e0472fa54b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.9111142857143, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -26.9111142857143, -87.78, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -32.2374571428571, -87.78, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -32.2374571428571, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28d215af-7a9e-4c69-8b03-9d404f43027b}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9e3f20c-8953-4003-9a4f-82d85068b72b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.5339714285714, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -21.5339714285714, -87.78, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -26.8603142857143, -87.78, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -26.8603142857143, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3ec356b-167d-4184-a3b5-805e2e196f91}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ea8ce4ca-1f49-4c68-9648-a4673ce1f4cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -65.2172666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -65.2172666666667, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -60.2494, -117.04, 0.0254000000000002,  !- X,Y,Z Vertex 3 {m}
  -60.2494, -117.04, 1.28222181486352;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {710bd4a4-0d27-4355-8353-19fa81a7fe4b}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb642765-46c5-44c4-965d-9fd5610f97b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -55.2307333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -55.2307333333333, 0, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -60.1986, 0, 0.0254000000000002,        !- X,Y,Z Vertex 3 {m}
  -60.1986, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f665cb23-dad1-4a4b-b30e-89fa5c74ed9a}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ecb2c4fa-7ac6-4ddf-9451-430244b3105c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1187333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -25.1187333333333, 0, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -30.0866, 0, 0.0254000000000002,        !- X,Y,Z Vertex 3 {m}
  -30.0866, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {560e3528-e923-49ad-b669-177d4d9721c5}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f5099ec7-2423-4061-b01c-a310a0b553b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -77.1146, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -77.1146, 0.0254000000000002,   !- X,Y,Z Vertex 2 {m}
  -37.64, -71.8454, 0.0254000000000002,   !- X,Y,Z Vertex 3 {m}
  -37.64, -71.8454, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {754eda5a-fa83-4b73-ad5b-aeacf4a69dcc}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f709d6e5-9c9d-479e-b126-ad87cb3776ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -45.1946, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -45.1946, 0.0254000000000002,   !- X,Y,Z Vertex 2 {m}
  -37.64, -39.9254, 0.0254000000000002,   !- X,Y,Z Vertex 3 {m}
  -37.64, -39.9254, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4b5d4d9-b353-436d-95be-5108a030c845}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f90bc0e4-7107-416b-9c80-bec9a776f811}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.0679333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -25.0679333333333, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -20.1000666666667, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 3 {m}
  -20.1000666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b6e1aa2-b766-4ef1-9ced-064d824ad5ec}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb6425eb-6fe4-4d2b-911c-ed6a409ae8d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.1052666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -35.1052666666667, -117.04, 0.0254000000000002, !- X,Y,Z Vertex 2 {m}
  -30.1374, -117.04, 0.0254000000000002,  !- X,Y,Z Vertex 3 {m}
  -30.1374, -117.04, 1.28222181486352;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5227712-3da6-42cd-aabe-08684181e182}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ffca13ee-da21-4e32-9254-827f0d48618e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -82.4346, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -82.4346, 0.0254000000000002,   !- X,Y,Z Vertex 2 {m}
  -37.64, -77.1654, 0.0254000000000002,   !- X,Y,Z Vertex 3 {m}
  -37.64, -77.1654, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98dab794-4220-4b66-8fe2-5fef6065fbe6}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00b36f78-2dc9-4b7a-8047-6277e371d03d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -70.2359333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -70.2359333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -65.2680666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -65.2680666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {467048d6-192d-4127-a843-ab03b6595f37}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01001fd1-961b-4c99-be18-7b979125d54f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -105.3106, 1.28039434599738,         !- X,Y,Z Vertex 1 {m}
  0, -105.3106, 0.0254,                   !- X,Y,Z Vertex 2 {m}
  0, -99.5094, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -99.5094, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c0d3059-0d1b-4886-b8a2-f05687712312}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0feb93c5-c0c8-4429-b3ee-04c5937de3f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -91.6219217391304, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -91.6219217391304, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -96.6598173913044, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -96.6598173913044, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e78676d6-214b-4de5-99ba-f86e7b7d66f1}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1019544e-0fa2-4d51-91c6-e2d8f84c98da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -20.3801826086956, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -20.3801826086956, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -25.4180782608696, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -25.4180782608696, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7047dd88-1d54-4259-aebe-063e0681d7e9}, !- Handle
  Sub Surface 93,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {12d02fa8-9b65-47d1-9173-778b76c49b84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -106.888008695652, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -106.888008695652, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -111.925904347826, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -111.925904347826, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62554eb3-bcb7-4796-971c-49d77c9a626e}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {13204b23-2474-48fb-9500-4ae1b53687ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.7288857142857, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -10.7288857142857, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -5.4025428571429, -29.26, 0.0254,       !- X,Y,Z Vertex 3 {m}
  -5.4025428571429, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fefa49a2-bdcd-4c58-a1ad-e80a204fe216}, !- Handle
  Sub Surface 95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {132cc24c-ecb8-4f07-88b1-cce72a028027}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -50.9123565217391, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -50.9123565217391, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -55.950252173913, 0.0254,       !- X,Y,Z Vertex 3 {m}
  -75.28, -55.950252173913, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {834dad01-b429-4b67-8f04-39274abda1f1}, !- Handle
  Sub Surface 96,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17462dca-fc8b-4326-becc-88eb442f0b85}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.2882571428571, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -32.2882571428571, -87.78, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -37.6146, -87.78, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.6146, -87.78, 1.28136560491787;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bb9c74b-bdd9-4b94-93f9-5e9008e38ade}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17e58386-a24b-4960-8cea-f600de45d155}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -77.1146, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -77.1146, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -71.8454, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -71.8454, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a0f3c0f-542f-47b6-a63b-a47111dc2167}, !- Handle
  Sub Surface 98,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {186ea4d2-7fba-41e8-9da7-5937d94920e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -56.001052173913, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -56.001052173913, 0.0254,       !- X,Y,Z Vertex 2 {m}
  -75.28, -61.038947826087, 0.0254,       !- X,Y,Z Vertex 3 {m}
  -75.28, -61.038947826087, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0328fa9c-7570-45e8-9b29-1409b59dd05d}, !- Handle
  Sub Surface 99,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1aff4470-8550-4eb8-b357-96a9bc55afe7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -40.1747333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -40.1747333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -45.1426, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -45.1426, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b76b939e-8a84-4441-9468-df1f6d68990e}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1cfeaf7e-ea0e-4cb9-99a9-4db545a3cbfb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -101.799313043478, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -101.799313043478, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -106.837208695652, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -106.837208695652, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9042bb87-1068-49e1-aa33-23a6c811a4b2}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {20526c9a-c554-4afe-b2ce-ca4efbe7ae99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.1426, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -45.1426, -117.04, 0.0254,              !- X,Y,Z Vertex 2 {m}
  -40.1747333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -40.1747333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71d5b833-7ac7-43e5-abeb-47f426d34059}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26bcc791-ebb7-4987-8a3b-36b5f1429f96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.6786, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -11.6786, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -5.8774, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, -5.8774, 1.28039434599738;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2aa45e55-ff86-4725-a4ed-d471e40f79bf}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {294df14d-6ff1-4ef0-8bcd-7bf9663b87f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.4831714285714, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -21.4831714285714, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -16.1568285714286, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -16.1568285714286, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {689291d7-f025-4613-bb9b-e64e4609d82c}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b27f356-f0dc-4765-a2ff-79243f810fb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.1060285714286, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -16.1060285714286, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -10.7796857142857, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -10.7796857142857, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac61dd75-747b-443d-9686-07f6479abb75}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2bed25a7-475b-4d1e-a2bf-f46609f9cfb8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -76.3558347826087, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -76.3558347826087, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -81.3937304347826, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -81.3937304347826, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {944c9202-1e72-4b71-970c-accee2928ca2}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2bf565a0-5052-4aba-8638-3dcd269cd7c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -61.089747826087, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -61.089747826087, 0.0254,       !- X,Y,Z Vertex 2 {m}
  -75.28, -66.1276434782609, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -66.1276434782609, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76c26e0a-33b3-4d23-8d9a-6c64ea7d07d4}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2d6d8cf6-8cf8-41dd-8a9f-ca97edc1b6a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.8603142857143, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -26.8603142857143, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -21.5339714285714, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -21.5339714285714, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6ab2ecb-a080-4020-a4b6-4f5e1621dc25}, !- Handle
  Sub Surface 108,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ef22701-7946-4d93-bd00-4cef4cfd83d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.1934, 0, 1.28222181486352,          !- X,Y,Z Vertex 1 {m}
  -45.1934, 0, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  -50.1612666666667, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -50.1612666666667, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3c456c0-ca8d-46ee-a8fb-c7b1be2c74dc}, !- Handle
  Sub Surface 109,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {37a4f0ed-35d3-452c-9e64-9595598b32c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1187333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -25.1187333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -30.0866, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -30.0866, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fc94d26-4492-4a27-a517-b74989ca3a73}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3a6d6e2d-1c6d-48d5-a21c-26a4f977e500}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -111.1626, 1.28039434599738,         !- X,Y,Z Vertex 1 {m}
  0, -111.1626, 0.0254,                   !- X,Y,Z Vertex 2 {m}
  0, -105.3614, 0.0254,                   !- X,Y,Z Vertex 3 {m}
  0, -105.3614, 1.28039434599738;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {239e85a7-9cbb-487e-8265-08cb91258bcb}, !- Handle
  Sub Surface 111,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42a1dc50-fe40-4e9b-98b4-819fb77c5367}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -45.1946, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -45.1946, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -39.9254, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -39.9254, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71b129a3-ef6f-4c8d-a9ec-1513f924c6e5}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {450347e5-bd78-4430-802b-25f4eb2e4d0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.1560666666667, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -35.1560666666667, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -40.1239333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -40.1239333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {440b5da2-c593-4c8d-82da-be5a8a0dfa6c}, !- Handle
  Sub Surface 113,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {464d3cbe-28c0-413c-83b4-5e67dcaf81c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, -87.78, 1.28136560491787,      !- X,Y,Z Vertex 1 {m}
  -0.0254, -87.78, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -5.3517428571429, -87.78, 0.0254,       !- X,Y,Z Vertex 3 {m}
  -5.3517428571429, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fa1e940-76ca-4501-8f31-366ecdb03f59}, !- Handle
  Sub Surface 114,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48fae7f6-b7bf-488e-be9b-b73f28d90120}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.1000666666667, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -20.1000666666667, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -25.0679333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -25.0679333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e44546da-7541-4718-abeb-c2ed83133d2c}, !- Handle
  Sub Surface 115,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4919c84e-36c2-492f-bae0-c70275953174}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -40.1239333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -40.1239333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -35.1560666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -35.1560666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2249fad1-4abf-4830-84d4-c7bb6a64c029}, !- Handle
  Sub Surface 116,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4a755369-203e-44c1-b53d-23e9120123f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -17.5306, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -17.5306, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -11.7294, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -11.7294, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc524fb5-fdd0-4408-8e2a-8dde8b6b1d84}, !- Handle
  Sub Surface 117,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4fed7f94-df06-4e6a-8b5e-3f19d5de5cf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -86.5332260869565, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -86.5332260869565, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -91.5711217391304, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -91.5711217391304, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fe0df96-8ae4-441b-a284-a2278be89b33}, !- Handle
  Sub Surface 118,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5145c627-24a1-409e-b27f-7c9ab49cfd27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -60.2494, 0, 1.28222181486352,          !- X,Y,Z Vertex 1 {m}
  -60.2494, 0, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  -65.2172666666667, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -65.2172666666667, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1792bc80-efaf-40f5-a501-cbc3cefaa8e2}, !- Handle
  Sub Surface 119,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {53c8d809-2448-48ac-908c-8dd1cdd523d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.0679333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -25.0679333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -20.1000666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -20.1000666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ff52d6c-ac41-4c3e-91ae-f3c0a59b3947}, !- Handle
  Sub Surface 120,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {57563d9d-26bb-4cc3-8476-e2a88de41248}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.3517428571429, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -5.3517428571429, -29.26, 0.0254,       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -29.26, 0.0254,    !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71b4a7e5-9e3f-4f79-a0f6-03fc00432158}, !- Handle
  Sub Surface 121,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {588b66d1-4880-4e15-bfed-a06821f7d754}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.2546, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -75.2546, -117.04, 0.0254,              !- X,Y,Z Vertex 2 {m}
  -70.2867333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -70.2867333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c0a5771-89a5-4f6a-8240-2599a9694161}, !- Handle
  Sub Surface 122,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6612c21c-d4a7-422b-a7a6-a6f3cc9b047f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -61.1546, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -61.1546, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -55.8854, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -55.8854, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98b5c7e2-258f-457e-a16e-ab498433261a}, !- Handle
  Sub Surface 123,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66367080-bb6a-4b68-ae7f-9045576feda4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -55.2307333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -55.2307333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -60.1986, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -60.1986, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9414db85-996e-4441-99e4-f4ff6df4a3f3}, !- Handle
  Sub Surface 124,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69ea578e-f44d-4650-bde7-62198cd85cd5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.1568285714286, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -16.1568285714286, -87.78, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -21.4831714285714, -87.78, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -21.4831714285714, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2578160d-546e-4329-8254-2d89f2e6e71c}, !- Handle
  Sub Surface 125,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6fb7d82f-2a9b-4fa9-a32a-8e6cf7137b85}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.0492666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -20.0492666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -15.0814, -117.04, 0.0254,              !- X,Y,Z Vertex 3 {m}
  -15.0814, -117.04, 1.28222181486352;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3ffd165-a109-468b-b8a0-da3271296ca4}, !- Handle
  Sub Surface 126,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a4bc91f-ee1c-43ac-ae6e-c88895be2ee4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.1052666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -35.1052666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -30.1374, -117.04, 0.0254,              !- X,Y,Z Vertex 3 {m}
  -30.1374, -117.04, 1.28222181486352;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bf9dd70-72a9-41ff-92a6-674f8d81a970}, !- Handle
  Sub Surface 127,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a9445ad-9d83-4033-a18d-cc43d1ad1f63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -117.0146, 1.28039434599738,         !- X,Y,Z Vertex 1 {m}
  0, -117.0146, 0.0254,                   !- X,Y,Z Vertex 2 {m}
  0, -111.2134, 0.0254,                   !- X,Y,Z Vertex 3 {m}
  0, -111.2134, 1.28039434599738;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be0da893-7aab-4a6d-be67-39ffc889305a}, !- Handle
  Sub Surface 128,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b149c6b-99e6-4ec9-b154-94dfea968e38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -55.1799333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -55.1799333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -50.2120666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -50.2120666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5763c26b-411d-47f7-a173-006433ca0be7}, !- Handle
  Sub Surface 129,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7cb2125d-d8f1-45b4-9f3f-9ac11058ddd4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -65.2172666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -65.2172666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -60.2494, -117.04, 0.0254,              !- X,Y,Z Vertex 3 {m}
  -60.2494, -117.04, 1.28222181486352;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fefb733a-5610-431d-9f8f-237c79a39d74}, !- Handle
  Sub Surface 130,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7d37ca00-8296-4094-a576-872c9c2011af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -93.6066, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -93.6066, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -87.8054, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -87.8054, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0093e88f-aa13-4e99-813d-9f96996fd1e0}, !- Handle
  Sub Surface 131,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83c8448f-5077-4b64-8a2d-0d2d9e96b6a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -55.8346, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -55.8346, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -50.5654, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -50.5654, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13932a59-a3c9-46e2-85fe-971e3ef8db54}, !- Handle
  Sub Surface 132,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8535897d-1103-4539-b775-02f368d6151a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.28222181486352,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  -4.9932666666667, 0, 0.0254,            !- X,Y,Z Vertex 3 {m}
  -4.9932666666667, 0, 1.28222181486352;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f4d14b5-c9c5-45d4-9d6d-41093d212c3b}, !- Handle
  Sub Surface 133,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {86480b7e-a557-492d-9009-7a7569ea540c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -60.1986, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -60.1986, -117.04, 0.0254,              !- X,Y,Z Vertex 2 {m}
  -55.2307333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -55.2307333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7eb4fe49-81cf-453c-8beb-9df18523a770}, !- Handle
  Sub Surface 134,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {868c3852-4568-4a57-b836-9ec116bfa146}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.2374571428571, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -32.2374571428571, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -26.9111142857143, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -26.9111142857143, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3327e230-883f-4a3f-a1f6-5d552fadb7a4}, !- Handle
  Sub Surface 135,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {884abd64-ef0a-40e2-a35b-8ab2556e670a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -34.5546, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -34.5546, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -29.2854, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -29.2854, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97e07d81-6160-47f4-8342-8924e4d17364}, !- Handle
  Sub Surface 136,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d88fc20-c066-4f50-aaf8-40d1dd895692}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -65.2680666666667, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -65.2680666666667, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -70.2359333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -70.2359333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab1e3550-cc02-41f4-9150-c218ccde0d0a}, !- Handle
  Sub Surface 137,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ff77058-e3c1-4e08-a945-934f3e993e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -15.2914869565217, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -15.2914869565217, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -20.3293826086956, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -20.3293826086956, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fdb596d-e59f-43c9-b101-15aad3597d91}, !- Handle
  Sub Surface 138,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {925df23e-ef2c-4061-8bbc-76052b02d215}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -99.4586, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -99.4586, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -93.6574, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -93.6574, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a05099ea-c9d6-46ab-baba-605a9546b211}, !- Handle
  Sub Surface 139,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {92b32976-eb30-43b0-bbda-cdff13374672}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.6146, -29.26, 1.28136560491787,     !- X,Y,Z Vertex 1 {m}
  -37.6146, -29.26, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -32.2882571428571, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -32.2882571428571, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36f3f535-20f9-4830-a845-4fd8b33432f5}, !- Handle
  Sub Surface 140,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {930eb668-53d7-4e42-a495-9b2c762780f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.5339714285714, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -21.5339714285714, -87.78, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -26.8603142857143, -87.78, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -26.8603142857143, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bf73e6e-4b1c-4a4f-bcfc-dc52ccbf6912}, !- Handle
  Sub Surface 141,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93e0e60b-c5a3-43ff-bd80-83c1817d3090}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -71.2671391304348, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -71.2671391304348, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -76.3050347826087, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -76.3050347826087, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3cae1e7-995d-409d-a361-c2cde092d854}, !- Handle
  Sub Surface 142,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95884e72-0f4a-44ff-985a-f7c726d69eaf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -30.5575739130435, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -30.5575739130435, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -35.5954695652174, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -35.5954695652174, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {738e9554-f73b-4ca8-9370-1fe3d9aeb8e0}, !- Handle
  Sub Surface 143,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {960ca825-185b-4fcf-8afe-120e26717b2b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0627333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -10.0627333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -15.0306, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -15.0306, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51f782eb-ed2f-4ab9-8b8b-ba4081c79629}, !- Handle
  Sub Surface 144,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9bfc5bfd-f06c-43f2-b5d6-9b7b28ac461a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -35.6462695652174, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -35.6462695652174, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -40.6841652173913, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -40.6841652173913, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e6335c7-338f-4f74-b995-d2606cf77f80}, !- Handle
  Sub Surface 145,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2c4003c-bb86-42ff-8478-12cc5d836257}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.1612666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -50.1612666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -45.1934, -117.04, 0.0254,              !- X,Y,Z Vertex 3 {m}
  -45.1934, -117.04, 1.28222181486352;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7432ede3-b153-48d0-b1e8-fe334425e8ee}, !- Handle
  Sub Surface 146,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a32ebf23-04ad-4f1d-b0bb-86af55ead24f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4025428571429, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -5.4025428571429, -87.78, 0.0254,       !- X,Y,Z Vertex 2 {m}
  -10.7288857142857, -87.78, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -10.7288857142857, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3f76299-fe6f-449e-ac3e-52e443458319}, !- Handle
  Sub Surface 147,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a45891dd-f653-4f1a-b5d6-27de11ee064f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9932666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -4.9932666666667, -117.04, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -117.04, 0.0254,   !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57f54f3d-8703-489b-b882-ca48e69799ac}, !- Handle
  Sub Surface 148,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7596750-5701-49c4-bee5-3edf336636e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -96.7106173913044, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -96.7106173913044, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -101.748513043478, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -101.748513043478, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3e261d7-bfc8-47a4-bc11-71890150c958}, !- Handle
  Sub Surface 149,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7809abe-5ddc-4e00-bb36-abed6eb6d009}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.0306, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -15.0306, -117.04, 0.0254,              !- X,Y,Z Vertex 2 {m}
  -10.0627333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -10.0627333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e186aa1b-5071-415a-ba25-64d931df8249}, !- Handle
  Sub Surface 150,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aab5c94b-12c3-4c74-a353-0421b92d76ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -45.8236608695652, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -45.8236608695652, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -50.8615565217391, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -50.8615565217391, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0260a5f5-3c71-4241-acd6-b53a8bcb4dd5}, !- Handle
  Sub Surface 151,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1fca6a7-7a30-4438-8da0-95df681af41c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -29.2346, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -29.2346, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -23.4334, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -23.4334, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1df0a0b2-281f-49dc-b232-67db69e2d4dc}, !- Handle
  Sub Surface 152,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3609daf-d388-4a7f-9e81-806c66c1e37e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -40.7349652173913, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -40.7349652173913, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -45.7728608695652, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -45.7728608695652, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc288bc7-ed19-4c06-b428-c01d664a288c}, !- Handle
  Sub Surface 153,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b92ec172-1355-4e1c-9ba8-b106a9ed279f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -0.0254, 1.28204497599067,      !- X,Y,Z Vertex 1 {m}
  -75.28, -0.0254, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -75.28, -5.0632956521739, 0.0254,       !- X,Y,Z Vertex 3 {m}
  -75.28, -5.0632956521739, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7dd231c9-589d-4901-b2e9-a179f32ec3c4}, !- Handle
  Sub Surface 154,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bd22ee0b-0441-408e-8359-1951659c9527}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -10.2027913043478, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -10.2027913043478, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -15.2406869565217, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -15.2406869565217, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89a7a05f-d14a-456d-9a7d-c9007d9463e1}, !- Handle
  Sub Surface 155,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be1ab00e-874d-4a97-bbf4-504c77ff35ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -25.4688782608696, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -25.4688782608696, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -30.5067739130435, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -30.5067739130435, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86224226-102b-49ec-95d0-9db141b1b310}, !- Handle
  Sub Surface 156,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c0711843-0cfa-435d-ad2a-179945c3c4e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.2120666666667, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -50.2120666666667, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -55.1799333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -55.1799333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e101880-5949-4c7b-aa79-8741aae34ab7}, !- Handle
  Sub Surface 157,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c874d3f1-32fe-4e84-b6d9-f9e14ab83726}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.8266, 1.28039434599738,           !- X,Y,Z Vertex 1 {m}
  0, -5.8266, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.0254,         !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.28039434599738; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44cacc2b-ed07-4665-a8db-3155d7022d71}, !- Handle
  Sub Surface 158,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c9f2693b-d08b-4e56-ac3c-f5ac676240ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -50.5146, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -50.5146, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -45.2454, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -45.2454, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30cb8bf6-5fad-4e66-80be-a6f8356a1012}, !- Handle
  Sub Surface 159,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cec73cb6-7f50-4125-ac59-e8c2c7cf26ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.0440666666667, 0, 1.28222181486352,  !- X,Y,Z Vertex 1 {m}
  -5.0440666666667, 0, 0.0254,            !- X,Y,Z Vertex 2 {m}
  -10.0119333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -10.0119333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb8014be-c5dc-4efb-be5c-565c3c97519c}, !- Handle
  Sub Surface 160,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d21a0b49-ee3e-4952-aa4c-1e7123a799f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -23.3826, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -23.3826, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -17.5814, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -17.5814, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40d4c041-bc4f-45a9-9351-7a065701055a}, !- Handle
  Sub Surface 161,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d470a42a-e3ec-4423-a956-29daa79eabbc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -39.8746, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -39.8746, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -34.6054, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -34.6054, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39bfa4cf-b208-4a5e-be07-4f27691011c7}, !- Handle
  Sub Surface 162,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9e946d7-9ddf-4a94-ae1d-a9ac9bf8d12c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -71.7946, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -71.7946, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -66.5254, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -66.5254, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ecdb081-5f0b-455e-bf62-d0311156145a}, !- Handle
  Sub Surface 163,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {db90f7e9-7f42-4b0f-844c-760241b13cfc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -111.976704347826, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -111.976704347826, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -117.0146, 0.0254,              !- X,Y,Z Vertex 3 {m}
  -75.28, -117.0146, 1.28204497599067;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68ac8415-da44-4d63-88b7-b91eca288a49}, !- Handle
  Sub Surface 164,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc9427de-ecb8-425c-b137-7c4b597cde67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -70.2867333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -70.2867333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -75.2546, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -75.2546, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bea9c6d2-83f1-4cc5-9d47-df51c5e6a61e}, !- Handle
  Sub Surface 165,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de4430b5-812a-4f68-a81b-87502944260b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -66.4746, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -66.4746, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -61.2054, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -61.2054, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b291825-3cc3-4c12-a317-2cc40f4c6bda}, !- Handle
  Sub Surface 166,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e0593c84-6ee1-4035-8f1b-153446df2577}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -5.1140956521739, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -5.1140956521739, 0.0254,       !- X,Y,Z Vertex 2 {m}
  -75.28, -10.1519913043478, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -10.1519913043478, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {362f616c-ac6d-49b7-919f-abf06bc52caf}, !- Handle
  Sub Surface 167,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e38dd04b-c585-42d4-828c-932386dca5db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.1374, 0, 1.28222181486352,          !- X,Y,Z Vertex 1 {m}
  -30.1374, 0, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  -35.1052666666667, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -35.1052666666667, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4927a9bb-afb7-4650-a915-e33cc39c794b}, !- Handle
  Sub Surface 168,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e450c5c9-7cfa-4e8a-ad5e-fea8a9d9175b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -81.4445304347826, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -81.4445304347826, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -86.4824260869565, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -86.4824260869565, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2323f3c-0fff-45df-9123-83b9f7a22cb9}, !- Handle
  Sub Surface 169,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9a6bb6f-a5e9-439c-879a-8bcb4e16829f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0119333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -10.0119333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -5.0440666666667, -117.04, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -5.0440666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b088d88a-2a3c-46a2-9947-b972e4882638}, !- Handle
  Sub Surface 170,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb7f2a69-19a7-4fc6-9b3b-99eab80b1e5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.0866, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -30.0866, -117.04, 0.0254,              !- X,Y,Z Vertex 2 {m}
  -25.1187333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -25.1187333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c45bb22d-0870-4586-bda6-a158ddd4b23a}, !- Handle
  Sub Surface 171,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ef7a0ba9-917b-4786-b6c3-6581a62a90f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -87.7546, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -87.7546, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -82.4854, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -82.4854, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {345bb54d-bc5e-43dc-bc81-9d1dd5474d99}, !- Handle
  Sub Surface 172,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f567520f-ae59-4185-b245-b00e745d606a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.0814, 0, 1.28222181486352,          !- X,Y,Z Vertex 1 {m}
  -15.0814, 0, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  -20.0492666666667, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -20.0492666666667, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bdf7cbe-0102-4255-bfbd-478ca07e8d4c}, !- Handle
  Sub Surface 173,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fac7124a-4faa-49a1-b1ca-03809ccde53e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.7796857142857, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -10.7796857142857, -87.78, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -16.1060285714286, -87.78, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -16.1060285714286, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20c4063d-9a48-4360-9e9f-4a984e8e555c}, !- Handle
  Sub Surface 174,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb63079c-1ff2-4f1a-80a8-3db13e1c91f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.9111142857143, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -26.9111142857143, -87.78, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -32.2374571428571, -87.78, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -32.2374571428571, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8ce690c-846a-45d5-90d3-a9ebf18511c2}, !- Handle
  Sub Surface 175,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc8d5ad1-8456-4494-a0b9-c3ae38251f0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -82.4346, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -82.4346, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -77.1654, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -77.1654, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e683668-5849-488f-8fbe-e8ac387150c7}, !- Handle
  Sub Surface 176,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff0905ae-a090-4f2d-9374-711aa31db93a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -66.1784434782609, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -66.1784434782609, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -71.2163391304348, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -71.2163391304348, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {623f0e66-8ed7-4481-98c1-c06d5cbf20f6}, !- Handle
  Sub Surface 177,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07fa5886-c167-48ac-b188-d1ab881bf536}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -34.5546, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -34.5546, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -29.2854, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -29.2854, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d211ff98-ccec-4cae-9168-8aea54275955}, !- Handle
  Sub Surface 178,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0949d446-22ee-46fd-937c-bd593a1f1f0d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.1612666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -50.1612666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -45.1934, -117.04, 0.0254,              !- X,Y,Z Vertex 3 {m}
  -45.1934, -117.04, 1.28222181486352;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2d5f6b5-5fcc-41d9-91e1-5df7a1b0666c}, !- Handle
  Sub Surface 179,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0bed1af6-eea0-4df9-8c76-c6dd305d686e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -66.4746, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -66.4746, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -61.2054, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -61.2054, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e376ab1-3356-4497-9cd2-975d4f822178}, !- Handle
  Sub Surface 180,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0df5a2de-7894-4e47-9d22-684bb8119349}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -81.4445304347826, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -81.4445304347826, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -86.4824260869565, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -86.4824260869565, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4073608c-a980-4d95-b419-6902e918b8e3}, !- Handle
  Sub Surface 181,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {12a14ed5-4ed4-48f1-8f65-b38b34f881f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.6146, -29.26, 1.28136560491787,     !- X,Y,Z Vertex 1 {m}
  -37.6146, -29.26, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -32.2882571428571, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -32.2882571428571, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7f2837c-a4a4-4364-92b7-7e6dc1c359a1}, !- Handle
  Sub Surface 182,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {130e12a3-9689-47cc-aa4f-cfbd2bdf8e5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.1568285714286, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -16.1568285714286, -87.78, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -21.4831714285714, -87.78, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -21.4831714285714, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4164fa1f-f61a-4e3f-847b-f6dbdf60a3f5}, !- Handle
  Sub Surface 183,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c4a616e-a201-4c1c-acab-dc40c94785e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.3517428571429, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -5.3517428571429, -29.26, 0.0254,       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -29.26, 0.0254,    !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acbe7929-8c36-4556-b9a6-7de4899d5ac6}, !- Handle
  Sub Surface 184,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1cfec600-84e0-456f-ac30-1800aa5bdc76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.1426, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -45.1426, -117.04, 0.0254,              !- X,Y,Z Vertex 2 {m}
  -40.1747333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -40.1747333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c167120-32b1-4cde-8abe-4e24b395a11b}, !- Handle
  Sub Surface 185,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1d763248-294b-4cb1-ade7-ac70d56ab84a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -56.001052173913, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -56.001052173913, 0.0254,       !- X,Y,Z Vertex 2 {m}
  -75.28, -61.038947826087, 0.0254,       !- X,Y,Z Vertex 3 {m}
  -75.28, -61.038947826087, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96642bc3-90d7-4faa-8f19-f1934849be6b}, !- Handle
  Sub Surface 186,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {22c2366e-af66-4d28-bf92-3301d0c046a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.1560666666667, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -35.1560666666667, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -40.1239333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -40.1239333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a1f1b03-30ab-4c64-80bf-ccc7d52314b5}, !- Handle
  Sub Surface 187,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35d79562-6fe3-42f6-bfa1-a2d062978d37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -96.7106173913044, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -96.7106173913044, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -101.748513043478, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -101.748513043478, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a90bc932-14bc-4224-b119-ac4a7a6cdc7e}, !- Handle
  Sub Surface 188,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {378bdee6-d651-4b1d-b597-860385953d72}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -50.5146, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -50.5146, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -45.2454, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -45.2454, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {200fa1b7-d910-425b-8b8e-85ae234526a9}, !- Handle
  Sub Surface 189,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3a16e82f-a3f1-4d12-85c0-e8d638fa063d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -61.1546, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -61.1546, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -55.8854, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -55.8854, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87b17c7a-dce0-428a-a6d5-71b7fe46d958}, !- Handle
  Sub Surface 190,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3a24e6ce-c93c-4e85-836f-e20eddd9500a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -91.6219217391304, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -91.6219217391304, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -96.6598173913044, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -96.6598173913044, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2702a06c-8fe4-40a4-8422-2391510cce17}, !- Handle
  Sub Surface 191,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3e9809c4-77c3-45d0-9c19-c626b3d737dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.1060285714286, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -16.1060285714286, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -10.7796857142857, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -10.7796857142857, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53c4738f-f473-40d2-bc85-7f4fa167d8d5}, !- Handle
  Sub Surface 192,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f234c3b-0e36-4269-96b2-27d0b59f326c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.0814, 0, 1.28222181486352,          !- X,Y,Z Vertex 1 {m}
  -15.0814, 0, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  -20.0492666666667, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -20.0492666666667, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f219a56-e6e1-492b-ad80-58b33ba9dbfe}, !- Handle
  Sub Surface 193,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4adb1246-57d7-4678-8297-3fd033b45d60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -40.1747333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -40.1747333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -45.1426, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -45.1426, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1f12665-1e67-4592-ad39-765e1a543f95}, !- Handle
  Sub Surface 194,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4be2a570-3818-4692-8674-e016bf72178d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0627333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -10.0627333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -15.0306, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -15.0306, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3d7548b-a9ce-4b2d-86b9-998de83b4252}, !- Handle
  Sub Surface 195,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c90682f-a83a-46df-8f84-b656e05362eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.6786, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -11.6786, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -5.8774, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, -5.8774, 1.28039434599738;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {986b307a-fb41-468a-8982-1a575246b5bb}, !- Handle
  Sub Surface 196,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50fc76e1-fa32-4cc8-bec9-dd08455ddcc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.7796857142857, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -10.7796857142857, -87.78, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -16.1060285714286, -87.78, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -16.1060285714286, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {944c29c9-1815-408d-8027-778ca731df8a}, !- Handle
  Sub Surface 197,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54a15c20-3cc2-4e2f-bc88-5a16ed328fd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.0679333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -25.0679333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -20.1000666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -20.1000666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e145f3a3-096e-42a1-9efc-8f49a743ac21}, !- Handle
  Sub Surface 198,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55e6872e-57fd-4f9a-99ec-74cf241079c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.7288857142857, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -10.7288857142857, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -5.4025428571429, -29.26, 0.0254,       !- X,Y,Z Vertex 3 {m}
  -5.4025428571429, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d596700-085b-42a8-aed6-8de5bd09501f}, !- Handle
  Sub Surface 199,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {58135fff-4397-4ef6-9c64-ae1aa1f0aed1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -65.2172666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -65.2172666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -60.2494, -117.04, 0.0254,              !- X,Y,Z Vertex 3 {m}
  -60.2494, -117.04, 1.28222181486352;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bcdc71f-993c-40d8-90a9-a7c39ee3fb7b}, !- Handle
  Sub Surface 200,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5cd30352-e1ff-4a8b-8bcb-30928691cbdb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -71.7946, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -71.7946, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -66.5254, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -66.5254, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd16a848-f2d2-464b-b09f-210fc87080dc}, !- Handle
  Sub Surface 201,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f5515c6-37de-4ac5-8f2c-967162de0f39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -30.5575739130435, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -30.5575739130435, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -35.5954695652174, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -35.5954695652174, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79f2a8e1-da58-4f11-93bc-0c652918f656}, !- Handle
  Sub Surface 202,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {62b02d10-a941-46d5-9d28-930186770c83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, -87.78, 1.28136560491787,      !- X,Y,Z Vertex 1 {m}
  -0.0254, -87.78, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -5.3517428571429, -87.78, 0.0254,       !- X,Y,Z Vertex 3 {m}
  -5.3517428571429, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bd19761-8364-4956-ad3c-ae9298efc22b}, !- Handle
  Sub Surface 203,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63a2f2e5-bc8f-4c4c-874b-28507a67d7a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -15.2914869565217, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -15.2914869565217, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -20.3293826086956, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -20.3293826086956, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac7911d6-c69d-4824-a8f2-3045e6898204}, !- Handle
  Sub Surface 204,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69bab866-5351-44a4-91a1-d5059fcc7daa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.2882571428571, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -32.2882571428571, -87.78, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -37.6146, -87.78, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.6146, -87.78, 1.28136560491787;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c20aa3f-266c-486e-a120-cb0236c93ccc}, !- Handle
  Sub Surface 205,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6f7841c1-54d5-492f-b5a5-aa2823c6e6eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -82.4346, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -82.4346, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -77.1654, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -77.1654, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b2cef17-969a-4384-ab21-38524dee8805}, !- Handle
  Sub Surface 206,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {718f5b1b-8339-4a79-a35d-e5cee2becab6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -70.2359333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -70.2359333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -65.2680666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -65.2680666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b9b64df-5867-4784-92b8-887aad332826}, !- Handle
  Sub Surface 207,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {74b35454-08c9-414c-a128-24d0f5c4d97a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -35.6462695652174, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -35.6462695652174, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -40.6841652173913, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -40.6841652173913, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c936aee6-0868-457a-a211-3e6f943d2e2f}, !- Handle
  Sub Surface 208,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {76cdb087-3870-47e1-879f-a196b339bd23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9932666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -4.9932666666667, -117.04, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -117.04, 0.0254,   !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fac518d-b177-497c-b61f-9f8ba76a22d0}, !- Handle
  Sub Surface 209,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {778e3f85-8db5-4573-8385-b2590c87ee7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -111.976704347826, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -111.976704347826, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -117.0146, 0.0254,              !- X,Y,Z Vertex 3 {m}
  -75.28, -117.0146, 1.28204497599067;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af44ed09-1769-4862-92b3-8c1e8b6196f5}, !- Handle
  Sub Surface 210,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {786efbe2-bdc2-40c3-8d89-248af5431bba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -105.3106, 1.28039434599738,         !- X,Y,Z Vertex 1 {m}
  0, -105.3106, 0.0254,                   !- X,Y,Z Vertex 2 {m}
  0, -99.5094, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -99.5094, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a94e7949-7303-403a-a051-3b205c9f55bb}, !- Handle
  Sub Surface 211,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7fe0eef8-6bb2-42eb-95f5-637fb9126722}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -93.6066, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -93.6066, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -87.8054, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -87.8054, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {448789d6-8186-4624-acf0-22fad8ad0328}, !- Handle
  Sub Surface 212,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {837ae8c2-bd04-4d64-8724-3a33ae9e0e14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -50.9123565217391, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -50.9123565217391, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -55.950252173913, 0.0254,       !- X,Y,Z Vertex 3 {m}
  -75.28, -55.950252173913, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1bc3674-c7e7-4646-9f22-f2c967dbc903}, !- Handle
  Sub Surface 213,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d60bd53-66e7-41f1-814b-2802cb61c0dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -17.5306, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -17.5306, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -11.7294, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -11.7294, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f383a092-2636-4916-a6c6-f109154958d2}, !- Handle
  Sub Surface 214,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ecc7c93-1b53-42d6-9b50-0819638df0c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -5.1140956521739, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -5.1140956521739, 0.0254,       !- X,Y,Z Vertex 2 {m}
  -75.28, -10.1519913043478, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -10.1519913043478, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3e47a42-6b27-4244-9329-c0ec4cb332f7}, !- Handle
  Sub Surface 215,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {918f1c18-bccd-4c5b-aa97-e008e505824a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -0.0254, 1.28204497599067,      !- X,Y,Z Vertex 1 {m}
  -75.28, -0.0254, 0.0254,                !- X,Y,Z Vertex 2 {m}
  -75.28, -5.0632956521739, 0.0254,       !- X,Y,Z Vertex 3 {m}
  -75.28, -5.0632956521739, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97950acc-7214-40dc-b2df-26363385c9a3}, !- Handle
  Sub Surface 216,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {930c2d22-39ba-4e3e-87f4-b849e15c605d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -70.2867333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -70.2867333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -75.2546, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -75.2546, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {661f3072-711b-479f-86a4-dd8f9d0e2b98}, !- Handle
  Sub Surface 217,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93a067e6-0b50-4c78-a244-b77eac4f8fed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -65.2680666666667, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -65.2680666666667, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -70.2359333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -70.2359333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e48e73b-d16f-454c-b374-61fef1df8501}, !- Handle
  Sub Surface 218,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {94e1a790-a65b-4560-90ec-5fc40ae7e278}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -66.1784434782609, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -66.1784434782609, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -71.2163391304348, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -71.2163391304348, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10b3208c-c118-4aed-92a7-58bb0ecd6bd6}, !- Handle
  Sub Surface 219,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {957f16f7-2274-403f-9461-a86b9b13b155}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -87.7546, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -87.7546, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -82.4854, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -82.4854, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {848ed446-930c-44bd-adeb-aa6ef9ca45ee}, !- Handle
  Sub Surface 220,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9c8a2d2e-4da8-40d3-959d-1a44aef4ebeb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -86.5332260869565, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -86.5332260869565, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -91.5711217391304, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -91.5711217391304, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c6eb6a6-6650-4fd0-bf2e-8fff78b7680f}, !- Handle
  Sub Surface 221,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0b18816-e471-492c-86d8-64170310132b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.0306, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -15.0306, -117.04, 0.0254,              !- X,Y,Z Vertex 2 {m}
  -10.0627333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -10.0627333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13aed55c-2d43-4ed6-a246-5b731b7f7486}, !- Handle
  Sub Surface 222,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a16e4345-c0cb-4c30-84ab-f011b0664380}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -99.4586, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -99.4586, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -93.6574, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -93.6574, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0192f61a-500a-4288-8540-08a4c2570269}, !- Handle
  Sub Surface 223,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a1aa4d0d-1b2b-4bf8-8b5d-b2e98d6a0408}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -117.0146, 1.28039434599738,         !- X,Y,Z Vertex 1 {m}
  0, -117.0146, 0.0254,                   !- X,Y,Z Vertex 2 {m}
  0, -111.2134, 0.0254,                   !- X,Y,Z Vertex 3 {m}
  0, -111.2134, 1.28039434599738;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {652896ac-1689-4252-ac33-15f996a4dbdc}, !- Handle
  Sub Surface 224,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a451650f-bd38-46a7-9b69-8e4515c7cd8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -76.3558347826087, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -76.3558347826087, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -81.3937304347826, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -81.3937304347826, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8d2cf96-c855-4f99-9002-fd76af80888a}, !- Handle
  Sub Surface 225,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aafa7fb8-a44d-4f53-8633-d8349657635f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -45.1946, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -45.1946, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -39.9254, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -39.9254, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00ec4a3c-30e0-4dad-82ff-e34ce6f90579}, !- Handle
  Sub Surface 226,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aef2d937-8022-4d09-9b25-99be2a256c43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -60.1986, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -60.1986, -117.04, 0.0254,              !- X,Y,Z Vertex 2 {m}
  -55.2307333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -55.2307333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2d289ea-9846-4745-bfc6-b0ec1d915ce4}, !- Handle
  Sub Surface 227,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {afbb20d4-3328-4c2d-a04c-d4083a270574}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.4831714285714, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -21.4831714285714, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -16.1568285714286, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -16.1568285714286, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7b07829-053b-4b3c-b56f-b3cc67c876c8}, !- Handle
  Sub Surface 228,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3a54513-d03a-42eb-b9b3-37df1b05f315}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1187333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -25.1187333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -30.0866, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -30.0866, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c62e6503-dc1e-4e97-bbfc-e03f32d85879}, !- Handle
  Sub Surface 229,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6607b89-2371-4eb6-bd79-4bcf721fe266}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -77.1146, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -77.1146, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -71.8454, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -71.8454, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ab50cb7-07bf-4dee-8524-49d00ccf3109}, !- Handle
  Sub Surface 230,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6a27c9c-63d8-456b-95cc-61d3b6c8269f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.0866, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -30.0866, -117.04, 0.0254,              !- X,Y,Z Vertex 2 {m}
  -25.1187333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -25.1187333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42f883eb-653a-4636-bc10-e52c62d25cd3}, !- Handle
  Sub Surface 231,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8a49b81-b814-4f10-88bc-3643501a1d9c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -40.7349652173913, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -40.7349652173913, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -45.7728608695652, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -45.7728608695652, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea70ba02-5061-4cf8-a678-2dc57fca2c17}, !- Handle
  Sub Surface 232,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9d187cc-9a24-4f22-957b-74a3fc506ac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -55.2307333333333, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -55.2307333333333, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -60.1986, 0, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  -60.1986, 0, 1.28222181486352;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16e6d12c-f5f2-4d0f-a2e2-25a4df23383c}, !- Handle
  Sub Surface 233,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {baa9ac14-49b8-4be4-8253-160b50e7bfbd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.28222181486352,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  -4.9932666666667, 0, 0.0254,            !- X,Y,Z Vertex 3 {m}
  -4.9932666666667, 0, 1.28222181486352;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7b24792-7035-4d69-9cf7-4f0a42c3974e}, !- Handle
  Sub Surface 234,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bd7737ec-3e6d-427c-9b05-a569a476cb21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.8266, 1.28039434599738,           !- X,Y,Z Vertex 1 {m}
  0, -5.8266, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.0254,         !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.28039434599738; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d3c9b14-4ca6-4b5c-89d9-ae4c5cc40655}, !- Handle
  Sub Surface 235,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bebc30db-5bfd-402c-9786-112d46a1a00f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -71.2671391304348, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -71.2671391304348, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -76.3050347826087, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -76.3050347826087, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97a6911c-192b-4402-b5a9-c6d7cf1cd801}, !- Handle
  Sub Surface 236,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c0b26742-8953-404a-aa0a-e0f9b2ecb9b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.2546, -117.04, 1.28222181486352,    !- X,Y,Z Vertex 1 {m}
  -75.2546, -117.04, 0.0254,              !- X,Y,Z Vertex 2 {m}
  -70.2867333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -70.2867333333333, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {adfd4372-08c5-4b16-b32f-0e8ebaecd162}, !- Handle
  Sub Surface 237,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c0cb4527-8180-478a-8d20-f9b28b05206a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -111.1626, 1.28039434599738,         !- X,Y,Z Vertex 1 {m}
  0, -111.1626, 0.0254,                   !- X,Y,Z Vertex 2 {m}
  0, -105.3614, 0.0254,                   !- X,Y,Z Vertex 3 {m}
  0, -105.3614, 1.28039434599738;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37b73b06-60ae-4252-b93c-d75d8cc0b0f3}, !- Handle
  Sub Surface 238,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c888cd22-ab4f-4057-811c-9777ac5f8c07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.5339714285714, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -21.5339714285714, -87.78, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -26.8603142857143, -87.78, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -26.8603142857143, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c57c1ada-42ac-47f5-a4bd-e134aded9e9d}, !- Handle
  Sub Surface 239,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cc4f3b48-c48d-4739-a861-3f97f4afaf43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -20.3801826086956, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -20.3801826086956, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -25.4180782608696, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -25.4180782608696, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f9ecf1a-e1a5-4bd8-8ea5-5f694b2d397f}, !- Handle
  Sub Surface 240,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cce89ea2-6de9-46bc-ae18-cf97530ff1d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.2120666666667, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -50.2120666666667, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -55.1799333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -55.1799333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa5bcd58-c372-4aa2-968b-ba7871638d70}, !- Handle
  Sub Surface 241,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd2622f1-c2e9-462a-afc7-ea59901b0650}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.0440666666667, 0, 1.28222181486352,  !- X,Y,Z Vertex 1 {m}
  -5.0440666666667, 0, 0.0254,            !- X,Y,Z Vertex 2 {m}
  -10.0119333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -10.0119333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68aeb29a-4769-453e-bde2-e7f692e97706}, !- Handle
  Sub Surface 242,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfae8a1f-77e5-4f08-80fb-dfc6551a6760}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.1000666666667, 0, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -20.1000666666667, 0, 0.0254,           !- X,Y,Z Vertex 2 {m}
  -25.0679333333333, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -25.0679333333333, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66fed63b-6d25-40f1-af14-1e9790cf67f3}, !- Handle
  Sub Surface 243,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0b099a4-509c-46f5-b07c-570e08b2358c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0119333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -10.0119333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -5.0440666666667, -117.04, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -5.0440666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4110a8dc-40cb-4b2c-8734-284dbace1b32}, !- Handle
  Sub Surface 244,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d11b136c-eb3c-492a-ad06-446a41393b53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -10.2027913043478, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -10.2027913043478, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -15.2406869565217, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -15.2406869565217, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba58915c-8fee-46b5-9256-bd9805200710}, !- Handle
  Sub Surface 245,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d23e7999-11a7-49ee-9262-029505fd3b4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.1934, 0, 1.28222181486352,          !- X,Y,Z Vertex 1 {m}
  -45.1934, 0, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  -50.1612666666667, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -50.1612666666667, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf15b30f-360e-4f53-8568-6c61f686fac3}, !- Handle
  Sub Surface 246,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d5cc2c42-387b-483a-af3f-1dee3bf60b9c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.0492666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -20.0492666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -15.0814, -117.04, 0.0254,              !- X,Y,Z Vertex 3 {m}
  -15.0814, -117.04, 1.28222181486352;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ff414be-7356-4f58-8509-85e8e2bf5506}, !- Handle
  Sub Surface 247,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d642495d-ea93-46fc-8478-413f00176755}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -45.8236608695652, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -45.8236608695652, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -50.8615565217391, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -50.8615565217391, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62bccddd-fc42-4f4a-b93d-deea017ca240}, !- Handle
  Sub Surface 248,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d800e1cd-8562-4623-a147-a6070bcc50dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -40.1239333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -40.1239333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -35.1560666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -35.1560666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c24e832-39fb-41c0-b686-fd54729d4a0c}, !- Handle
  Sub Surface 249,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dde4d901-6e5e-45b0-aee7-6d482d237897}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4025428571429, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -5.4025428571429, -87.78, 0.0254,       !- X,Y,Z Vertex 2 {m}
  -10.7288857142857, -87.78, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -10.7288857142857, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2b6b08c-1789-47dd-a6e4-1ff045e7ea5c}, !- Handle
  Sub Surface 250,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de339d05-19c6-49fb-95ef-293c2b1b9704}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -25.4688782608696, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -25.4688782608696, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -30.5067739130435, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -30.5067739130435, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08d25c51-b7c9-49db-8b95-23151711fcb2}, !- Handle
  Sub Surface 251,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e1ef6ee3-59ec-4df7-a817-ba7b7bd49c5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -61.089747826087, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -61.089747826087, 0.0254,       !- X,Y,Z Vertex 2 {m}
  -75.28, -66.1276434782609, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -66.1276434782609, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f4468b4-63e3-4d97-8302-928c0f716920}, !- Handle
  Sub Surface 252,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2c878f5-a297-4c6c-ae6c-90e5f5b6af1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -39.8746, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -39.8746, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -34.6054, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -34.6054, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19f0a2db-329c-468d-98e2-5318ab061d97}, !- Handle
  Sub Surface 253,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3cee506-336f-4b13-a429-163816402e10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -23.3826, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -23.3826, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -17.5814, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -17.5814, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2cce671-804f-444f-bf19-04fa830c56bc}, !- Handle
  Sub Surface 254,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e5e9f4f0-36dd-4342-907c-c849ef99801f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -106.888008695652, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -106.888008695652, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -111.925904347826, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -111.925904347826, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d58804e7-14ca-4bf9-a180-219eff2a1553}, !- Handle
  Sub Surface 255,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e6cc3bb5-cb06-46f4-824b-b90729a1ceeb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.1374, 0, 1.28222181486352,          !- X,Y,Z Vertex 1 {m}
  -30.1374, 0, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  -35.1052666666667, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -35.1052666666667, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2958c5d5-a3ee-4acb-b930-8c3ed9127336}, !- Handle
  Sub Surface 256,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e721a763-cc90-4eb7-b21b-52b087c30495}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.2374571428571, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -32.2374571428571, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -26.9111142857143, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -26.9111142857143, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7ca37c0-2e30-43e1-b2a8-e681718641d8}, !- Handle
  Sub Surface 257,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7bab5b5-e134-4227-8370-fd8a34509772}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -55.1799333333333, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -55.1799333333333, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -50.2120666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 3 {m}
  -50.2120666666667, -117.04, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25c5566b-4956-427e-98f4-2b552a8e931f}, !- Handle
  Sub Surface 258,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb64e91f-cb92-4788-9a65-9a4413f4eae2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.9111142857143, -87.78, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -26.9111142857143, -87.78, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -32.2374571428571, -87.78, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -32.2374571428571, -87.78, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3edc0b0c-9579-4e9c-8d5b-23c40b43dadb}, !- Handle
  Sub Surface 259,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f1c48521-9bbb-4bfe-b132-5596e86665ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -60.2494, 0, 1.28222181486352,          !- X,Y,Z Vertex 1 {m}
  -60.2494, 0, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  -65.2172666666667, 0, 0.0254,           !- X,Y,Z Vertex 3 {m}
  -65.2172666666667, 0, 1.28222181486352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fde025b0-fe7c-4635-a715-dec2fe5beba0}, !- Handle
  Sub Surface 260,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2969420-90d8-45a8-89a4-a1edc782e191}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.64, -55.8346, 1.28149428376224,     !- X,Y,Z Vertex 1 {m}
  -37.64, -55.8346, 0.0254,               !- X,Y,Z Vertex 2 {m}
  -37.64, -50.5654, 0.0254,               !- X,Y,Z Vertex 3 {m}
  -37.64, -50.5654, 1.28149428376224;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3368e3f-0f32-4639-ae06-a667230b0850}, !- Handle
  Sub Surface 261,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f45a41ac-eca8-4b2e-852d-0324113f9c9c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -75.28, -101.799313043478, 1.28204497599067, !- X,Y,Z Vertex 1 {m}
  -75.28, -101.799313043478, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -75.28, -106.837208695652, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -75.28, -106.837208695652, 1.28204497599067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0564f6ef-da39-445a-8cce-11d04832ea23}, !- Handle
  Sub Surface 262,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7ee52f8-425f-4c90-b934-b39a7b832ce6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.8603142857143, -29.26, 1.28136560491787, !- X,Y,Z Vertex 1 {m}
  -26.8603142857143, -29.26, 0.0254,      !- X,Y,Z Vertex 2 {m}
  -21.5339714285714, -29.26, 0.0254,      !- X,Y,Z Vertex 3 {m}
  -21.5339714285714, -29.26, 1.28136560491787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f46a8683-d39e-4a90-a493-beaf983a3dae}, !- Handle
  Sub Surface 263,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8aab59d-682d-41ac-8e58-57a633fdc995}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -29.2346, 1.28039434599738,          !- X,Y,Z Vertex 1 {m}
  0, -29.2346, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  0, -23.4334, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -23.4334, 1.28039434599738;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a7764be-8608-4187-b5e7-cc508db68cfa}, !- Handle
  Sub Surface 264,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc9b266b-5c85-444c-a715-08d8afba98c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.1052666666667, -117.04, 1.28222181486352, !- X,Y,Z Vertex 1 {m}
  -35.1052666666667, -117.04, 0.0254,     !- X,Y,Z Vertex 2 {m}
  -30.1374, -117.04, 0.0254,              !- X,Y,Z Vertex 3 {m}
  -30.1374, -117.04, 1.28222181486352;    !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Handle
  Mass NonRes Wall Insulation-1.69,       !- Name
  MediumRough,                            !- Roughness
  0.0623673293364368,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cab64d36-f2ab-43de-8b2e-beaef923018b}, !- Handle
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Handle
  IEAD NonRes Roof Insulation-2.79,       !- Name
  MediumRough,                            !- Roughness
  0.124663450809702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3ac19517-f998-49cf-a48b-4491fb351960}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f14c5490-fd61-4e43-b6c3-8331302b8839}, !- Handle
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Handle
  Metal Semi-Cond Roof Insulation-1.05,   !- Name
  MediumRough,                            !- Roughness
  0.0422673301906313,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3bbc8b7e-4c1e-4620-803a-3f56c0844031}, !- Handle
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {01528e8f-c3f9-4775-831e-4d610e716f90}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {01528e8f-c3f9-4775-831e-4d610e716f90}, !- Handle
  Fixed Window 3.24/0.25/0.16,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {89b015d8-9371-4648-9c39-cb9a723fb952}, !- Handle
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Handle
  IEAD NonRes Roof Insulation-3.72,       !- Name
  MediumRough,                            !- Roughness
  0.170145232344671,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {634d10a9-77f3-4ee9-98e0-849ecdcce36e}, !- Handle
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Handle
  Mass NonRes Wall Insulation-2.20,       !- Name
  MediumRough,                            !- Roughness
  0.0872609809472425,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {22b97445-1e45-4d07-9c30-4c2ddd08e992}, !- Handle
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Handle
  Steel Frame NonRes Wall Insulation-2.75, !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1bb3d728-6579-4158-a2fa-46731619b9b7}, !- Handle
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {17c3b9c5-a5c4-48fc-8f02-cc96582f2155}, !- Handle
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}, !- Handle
  Fixed Window 5.84/0.39/0.22,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.22;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {db6d930b-cf90-4f4e-8dfb-fd137dd01d7b}, !- Handle
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Handle
  Mass NonRes Wall Insulation-1.17,       !- Name
  MediumRough,                            !- Roughness
  0.0365394788793099,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26cec31c-b9ce-4ec2-95f4-2cf72f70aa9e}, !- Handle
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {c65977dd-8aad-4bdf-94a5-3d678f375a3f}, !- Handle
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 1, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Handle
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a6e39dcc-13e5-401e-b411-0f84346301a1}, !- Handle
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Handle
  Wood Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409826,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {90cf5a60-7472-49ab-bb9f-a7946d132760}, !- Handle
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {efb05866-f5ff-4257-867b-1a8540f71fd8}, !- Handle
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {cf746e78-8ca1-4f62-ba33-0e7388a203c2}, !- Handle
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {f61a2b55-9b48-4a77-9fa5-8240ad622765}, !- Handle
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8, !- Name
  ,                                       !- Surface Rendering Name
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}, !- Handle
  Fixed Window 5.84/0.70/0.60,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.7,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:StandardsInformation:Construction,
  {76b60829-32a3-458b-b50e-9bb10dbb284e}, !- Handle
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {c04711d3-e1ac-41ea-9d82-cfb0636d65c7}, !- Handle
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}, !- Handle
  Fixed Window 2.67/0.30/0.21,            !- Name
  2.66866,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {3bfe8e64-102b-4713-8849-a36097108513}, !- Handle
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c, !- Name
  ,                                       !- Surface Rendering Name
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}, !- Handle
  Fixed Window 5.84/0.61/0.47,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.47;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {862fb988-2720-4cda-be13-04e458cf17eb}, !- Handle
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Handle
  Metal Semi-Cond Roof Insulation-1.81,   !- Name
  MediumRough,                            !- Roughness
  0.0795588880494838,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {282e1081-243b-4aba-9fd9-52a41a68f422}, !- Handle
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}, !- Handle
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {64ce7de4-1625-4baf-886e-106818f62680}, !- Handle
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Name
  ,                                       !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Handle
  AtticFloor NonRes Insulation-5.18,      !- Name
  MediumRough,                            !- Roughness
  0.302609558350618,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26f3b3ab-1f7c-47aa-b2e2-09209494ed45}, !- Handle
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {92096a90-dc90-42bb-beab-1849843aa081}, !- Handle
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {ed26b360-fc83-42ae-b77f-0c62d6767117}, !- Handle
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {ccc2c584-a592-41db-be50-0874fc649b1d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ccc2c584-a592-41db-be50-0874fc649b1d}, !- Handle
  Fixed Window 5.84/0.25/0.11,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e34c4f2b-4648-4162-b4b2-0903e93867ad}, !- Handle
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {113a0723-3646-475d-9962-a33d2d9be9a0}; !- Layer 1

OS:Material,
  {113a0723-3646-475d-9962-a33d2d9be9a0}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e3e5e130-e5a1-4ac8-b6fd-7c9c1f59bc9d}, !- Handle
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}, !- Handle
  Fixed Window 3.81/0.39/0.27,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {09eea50f-4f03-4a16-98b8-c0d6508b7d47}, !- Handle
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {4188840d-5044-4c07-948a-8716095439d8}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.12, !- Name
  MediumRough,                            !- Roughness
  0.0437899773880745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a0ee5ebc-b8ec-4f88-8cf1-cf807df730ff}, !- Handle
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Handle
  Steel Frame NonRes Wall Insulation-1.42, !- Name
  MediumRough,                            !- Roughness
  0.0539159052000001,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4dacda00-ccab-4e2f-9211-323996a75008}, !- Handle
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {5d530508-7168-4408-b57a-867540e32451}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5d530508-7168-4408-b57a-867540e32451}, !- Handle
  Fixed Window 2.62/0.30/0.21,            !- Name
  2.61188,                                !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {6f856886-8248-46ec-adf2-b90c12044615}, !- Handle
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7, !- Name
  ,                                       !- Surface Rendering Name
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}, !- Handle
  Fixed Window 3.81/0.49/0.38,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e0aee1d8-3875-491a-8dd6-5a57bfa71ae5}, !- Handle
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.37, !- Name
  MediumRough,                            !- Roughness
  0.0557583952804708,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ceba110a-a783-41ff-a2fd-1f4df41c650a}, !- Handle
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}, !- Handle
  Fixed Window 3.24/0.49/0.41,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {375078a9-5551-4e12-9dc6-c3602622b464}, !- Handle
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Handle
  Steel Frame NonRes Wall Insulation-2.10, !- Name
  MediumRough,                            !- Roughness
  0.0870564552646046,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9452172c-4872-4604-ad0c-bbbd2a734991}, !- Handle
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b, !- Name
  ,                                       !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:StandardsInformation:Construction,
  {7363c8c8-deb3-4f0e-a9a2-e0347923913c}, !- Handle
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Handle
  Metal Semi-Cond Roof Insulation-1.87,   !- Name
  MediumRough,                            !- Roughness
  0.0822341258092582,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ca7e2c3e-2d35-4375-ac7c-f1af46777652}, !- Handle
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {f58444dd-15e3-41ac-9836-abe00e58b0ce}, !- Handle
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {89f414af-9231-4912-a076-102d05c66aee}, !- Handle
  Mass NonRes Wall Insulation-1.96,       !- Name
  MediumRough,                            !- Roughness
  0.0752751486901879,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {580c257e-cfc7-42d5-bc15-3e06514fba58}, !- Handle
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {34137e0c-408d-4506-ab36-95a4ad133784}, !- Handle
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Layer 1
  {798074e2-9644-4cf4-9a75-81e69579bf8e}; !- Layer 2

OS:Material,
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {798074e2-9644-4cf4-9a75-81e69579bf8e}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {af2e3f4b-0d29-4de1-9894-bda9666e2fa9}, !- Handle
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7b74f468-35e8-4a33-a867-74e4cd0ad00b}, !- Handle
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.24, !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {efca3bb9-c31b-49bc-bd47-65db00e947f3}, !- Handle
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Handle
  Mass NonRes Wall Insulation-1.43,       !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dc253899-98b7-48f7-9f51-9371fdf11540}, !- Handle
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  ,                                       !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:StandardsInformation:Construction,
  {395caade-18dd-4b0c-a085-b04e8cade387}, !- Handle
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Handle
  Metal Semi-Cond Roof Insulation-2.50,   !- Name
  MediumRough,                            !- Roughness
  0.113125446059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cfb44aae-84e7-47cc-8aba-2f9681a00355}, !- Handle
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Handle
  Mass NonRes Wall Insulation-2.48,       !- Name
  MediumRough,                            !- Roughness
  0.100934958592615,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b99d6831-1a14-486e-8e98-903ca848bd27}, !- Handle
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8, !- Name
  ,                                       !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Handle
  AtticFloor NonRes Insulation-6.52,      !- Name
  MediumRough,                            !- Roughness
  0.30260955835062,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {33caca0a-ebfb-4dd3-a9a8-5c5c6c7f24d1}, !- Handle
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}; !- Layer 1

OS:StandardsInformation:Construction,
  {10a80ac2-6bb8-4e95-82fc-f0811aa26c8a}, !- Handle
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4, !- Name
  ,                                       !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {98729292-a619-444c-b79f-2c227ed031c7}, !- Handle
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 2

OS:StandardsInformation:Construction,
  {7182bbe8-daa3-46a9-9534-f11f664090d8}, !- Handle
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Handle
  Steel Frame NonRes Wall Insulation-3.21, !- Name
  MediumRough,                            !- Roughness
  0.14122619066012,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c5abd5ed-6c32-45f6-af64-fca70c6f6a79}, !- Handle
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Handle
  Wood Frame NonRes Wall Insulation-3.45, !- Name
  MediumRough,                            !- Roughness
  0.153532499715495,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0e78498c-645a-4e0c-9287-86365c8c4d23}, !- Handle
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, !- Name
  ,                                       !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {5f49cf25-f20c-4d9c-9e21-d017d29e32ab}, !- Handle
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Building,
  {ec23a70e-1468-4d3d-a971-c3cb0b2edcd9}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:DefaultConstructionSet,
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Handle
  MyConsturction,                         !- Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Exterior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Interior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Ground Contact Surface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Exterior SubSurface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Interior SubSurface Constructions Name
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Handle
  Default Surface Constructions 1,        !- Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Floor Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Wall Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Fixed Window Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Operable Window Construction Name
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Skylight Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Tubular Daylight Dome Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}; !- Tubular Daylight Diffuser Construction Name

