  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 0, 1.6,                             !- X,Y,Z Vertex 1 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  75, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  75, 0, 1.6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 39,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 109,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.0254, 0, 1.55948631698052,           !- X,Y,Z Vertex 1 {m}
  70.0254, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  74.9746, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  74.9746, 0, 1.55948631698052;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65, 0, 1.6,                             !- X,Y,Z Vertex 1 {m}
  65, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  70, 0, 1.6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 110,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  65.0254, 0, 1.55948631698052,           !- X,Y,Z Vertex 1 {m}
  65.0254, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  69.9746, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  69.9746, 0, 1.55948631698052;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 0, 1.6,                             !- X,Y,Z Vertex 1 {m}
  60, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  65, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  65, 0, 1.6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 111,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.0254, 0, 1.55948631698052,           !- X,Y,Z Vertex 1 {m}
  60.0254, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  64.9746, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  64.9746, 0, 1.55948631698052;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55, 0, 1.6,                             !- X,Y,Z Vertex 1 {m}
  55, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  60, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  60, 0, 1.6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 112,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.0254, 0, 1.55948631698052,           !- X,Y,Z Vertex 1 {m}
  55.0254, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  59.9746, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  59.9746, 0, 1.55948631698052;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 1.6,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  55, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  55, 0, 1.6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 113,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.0254, 0, 1.55948631698052,           !- X,Y,Z Vertex 1 {m}
  50.0254, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  54.9746, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  54.9746, 0, 1.55948631698052;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 0, 1.6,                             !- X,Y,Z Vertex 1 {m}
  45, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 1.6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 114,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.0254, 0, 1.55948631698052,           !- X,Y,Z Vertex 1 {m}
  45.0254, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  49.9746, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  49.9746, 0, 1.55948631698052;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 0, 1.6,                             !- X,Y,Z Vertex 1 {m}
  40, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  45, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  45, 0, 1.6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 115,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.0254, 0, 1.55948631698052,           !- X,Y,Z Vertex 1 {m}
  40.0254, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  44.9746, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  44.9746, 0, 1.55948631698052;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 0, 1.6,                             !- X,Y,Z Vertex 1 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  40, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  40, 0, 1.6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 40,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 116,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.0254, 0, 1.55948631698052,           !- X,Y,Z Vertex 1 {m}
  35.0254, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  39.9746, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  39.9746, 0, 1.55948631698052;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 1.6,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 0, 1.6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 117,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0254, 0, 1.55948631698052,           !- X,Y,Z Vertex 1 {m}
  30.0254, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  34.9746, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  34.9746, 0, 1.55948631698052;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 1.6,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 1.6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 118,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0254, 0, 1.55948631698052,           !- X,Y,Z Vertex 1 {m}
  25.0254, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  29.9746, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  29.9746, 0, 1.55948631698052;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 1.6,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 1.6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 119,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0254, 0, 1.55948631698052,           !- X,Y,Z Vertex 1 {m}
  20.0254, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  24.9746, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  24.9746, 0, 1.55948631698052;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 1.6,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 1.6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 41,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 120,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.0254, 0, 1.55948631698052,           !- X,Y,Z Vertex 1 {m}
  15.0254, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  19.9746, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  19.9746, 0, 1.55948631698052;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 1.6,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 1.6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 121,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0254, 0, 1.55948631698052,           !- X,Y,Z Vertex 1 {m}
  10.0254, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  14.9746, 0, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  14.9746, 0, 1.55948631698052;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.6,                              !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 1.6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 122,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.0254, 0, 1.55948631698052,            !- X,Y,Z Vertex 1 {m}
  5.0254, 0, 0.0254,                      !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.0254,                      !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.55948631698052;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.6,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.6;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 123,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.55948631698052,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.0254,                      !- X,Y,Z Vertex 2 {m}
  4.9746, 0, 0.0254,                      !- X,Y,Z Vertex 3 {m}
  4.9746, 0, 1.55948631698052;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 125,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.6,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 1.6,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 1.6,                             !- X,Y,Z Vertex 3 {m}
  20, 0, 1.6,                             !- X,Y,Z Vertex 4 {m}
  25, 0, 1.6,                             !- X,Y,Z Vertex 5 {m}
  30, 0, 1.6,                             !- X,Y,Z Vertex 6 {m}
  35, 0, 1.6,                             !- X,Y,Z Vertex 7 {m}
  40, 0, 1.6,                             !- X,Y,Z Vertex 8 {m}
  45, 0, 1.6,                             !- X,Y,Z Vertex 9 {m}
  50, 0, 1.6,                             !- X,Y,Z Vertex 10 {m}
  55, 0, 1.6,                             !- X,Y,Z Vertex 11 {m}
  60, 0, 1.6,                             !- X,Y,Z Vertex 12 {m}
  65, 0, 1.6,                             !- X,Y,Z Vertex 13 {m}
  70, 0, 1.6,                             !- X,Y,Z Vertex 14 {m}
  75, 0, 1.6,                             !- X,Y,Z Vertex 15 {m}
  80, 0, 1.6,                             !- X,Y,Z Vertex 16 {m}
  85, 0, 1.6,                             !- X,Y,Z Vertex 17 {m}
  90, 0, 1.6,                             !- X,Y,Z Vertex 18 {m}
  95, 0, 1.6,                             !- X,Y,Z Vertex 19 {m}
  100, 0, 1.6,                            !- X,Y,Z Vertex 20 {m}
  100, 5, 1.6,                            !- X,Y,Z Vertex 21 {m}
  100, 10, 1.6,                           !- X,Y,Z Vertex 22 {m}
  100, 15, 1.6,                           !- X,Y,Z Vertex 23 {m}
  100, 20, 1.6,                           !- X,Y,Z Vertex 24 {m}
  100, 25, 1.6,                           !- X,Y,Z Vertex 25 {m}
  100, 30, 1.6,                           !- X,Y,Z Vertex 26 {m}
  100, 35, 1.6,                           !- X,Y,Z Vertex 27 {m}
  100, 40, 1.6,                           !- X,Y,Z Vertex 28 {m}
  100, 45, 1.6,                           !- X,Y,Z Vertex 29 {m}
  100, 50, 1.6,                           !- X,Y,Z Vertex 30 {m}
  95, 50, 1.6,                            !- X,Y,Z Vertex 31 {m}
  90, 50, 1.6,                            !- X,Y,Z Vertex 32 {m}
  85, 50, 1.6,                            !- X,Y,Z Vertex 33 {m}
  80, 50, 1.6,                            !- X,Y,Z Vertex 34 {m}
  75, 50, 1.6,                            !- X,Y,Z Vertex 35 {m}
  70, 50, 1.6,                            !- X,Y,Z Vertex 36 {m}
  65, 50, 1.6,                            !- X,Y,Z Vertex 37 {m}
  60, 50, 1.6,                            !- X,Y,Z Vertex 38 {m}
  55, 50, 1.6,                            !- X,Y,Z Vertex 39 {m}
  50, 50, 1.6,                            !- X,Y,Z Vertex 40 {m}
  45, 50, 1.6,                            !- X,Y,Z Vertex 41 {m}
  40, 50, 1.6,                            !- X,Y,Z Vertex 42 {m}
  35, 50, 1.6,                            !- X,Y,Z Vertex 43 {m}
  30, 50, 1.6,                            !- X,Y,Z Vertex 44 {m}
  25, 50, 1.6,                            !- X,Y,Z Vertex 45 {m}
  20, 50, 1.6,                            !- X,Y,Z Vertex 46 {m}
  15, 50, 1.6,                            !- X,Y,Z Vertex 47 {m}
  10, 50, 1.6,                            !- X,Y,Z Vertex 48 {m}
  5, 50, 1.6,                             !- X,Y,Z Vertex 49 {m}
  0, 50, 1.6,                             !- X,Y,Z Vertex 50 {m}
  0, 45, 1.6,                             !- X,Y,Z Vertex 51 {m}
  0, 40, 1.6,                             !- X,Y,Z Vertex 52 {m}
  0, 35, 1.6,                             !- X,Y,Z Vertex 53 {m}
  0, 30, 1.6,                             !- X,Y,Z Vertex 54 {m}
  0, 25, 1.6,                             !- X,Y,Z Vertex 55 {m}
  0, 20, 1.6,                             !- X,Y,Z Vertex 56 {m}
  0, 15, 1.6,                             !- X,Y,Z Vertex 57 {m}
  0, 10, 1.6,                             !- X,Y,Z Vertex 58 {m}
  0, 5, 1.6,                              !- X,Y,Z Vertex 59 {m}
  0, 0, 1.6;                              !- X,Y,Z Vertex 60 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 62,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 4 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 5 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 6 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 7 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 8 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 9 {m}
  0, 45, 0,                               !- X,Y,Z Vertex 10 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 11 {m}
  5, 50, 0,                               !- X,Y,Z Vertex 12 {m}
  10, 50, 0,                              !- X,Y,Z Vertex 13 {m}
  15, 50, 0,                              !- X,Y,Z Vertex 14 {m}
  20, 50, 0,                              !- X,Y,Z Vertex 15 {m}
  25, 50, 0,                              !- X,Y,Z Vertex 16 {m}
  30, 50, 0,                              !- X,Y,Z Vertex 17 {m}
  35, 50, 0,                              !- X,Y,Z Vertex 18 {m}
  40, 50, 0,                              !- X,Y,Z Vertex 19 {m}
  45, 50, 0,                              !- X,Y,Z Vertex 20 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 21 {m}
  55, 50, 0,                              !- X,Y,Z Vertex 22 {m}
  60, 50, 0,                              !- X,Y,Z Vertex 23 {m}
  65, 50, 0,                              !- X,Y,Z Vertex 24 {m}
  70, 50, 0,                              !- X,Y,Z Vertex 25 {m}
  75, 50, 0,                              !- X,Y,Z Vertex 26 {m}
  80, 50, 0,                              !- X,Y,Z Vertex 27 {m}
  85, 50, 0,                              !- X,Y,Z Vertex 28 {m}
  90, 50, 0,                              !- X,Y,Z Vertex 29 {m}
  95, 50, 0,                              !- X,Y,Z Vertex 30 {m}
  100, 50, 0,                             !- X,Y,Z Vertex 31 {m}
  100, 45, 0,                             !- X,Y,Z Vertex 32 {m}
  100, 40, 0,                             !- X,Y,Z Vertex 33 {m}
  100, 35, 0,                             !- X,Y,Z Vertex 34 {m}
  100, 30, 0,                             !- X,Y,Z Vertex 35 {m}
  100, 25, 0,                             !- X,Y,Z Vertex 36 {m}
  100, 20, 0,                             !- X,Y,Z Vertex 37 {m}
  100, 15, 0,                             !- X,Y,Z Vertex 38 {m}
  100, 10, 0,                             !- X,Y,Z Vertex 39 {m}
  100, 5, 0,                              !- X,Y,Z Vertex 40 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 41 {m}
  95, 0, 0,                               !- X,Y,Z Vertex 42 {m}
  90, 0, 0,                               !- X,Y,Z Vertex 43 {m}
  85, 0, 0,                               !- X,Y,Z Vertex 44 {m}
  80, 0, 0,                               !- X,Y,Z Vertex 45 {m}
  75, 0, 0,                               !- X,Y,Z Vertex 46 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 47 {m}
  65, 0, 0,                               !- X,Y,Z Vertex 48 {m}
  60, 0, 0,                               !- X,Y,Z Vertex 49 {m}
  55, 0, 0,                               !- X,Y,Z Vertex 50 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 51 {m}
  45, 0, 0,                               !- X,Y,Z Vertex 52 {m}
  40, 0, 0,                               !- X,Y,Z Vertex 53 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 54 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 55 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 56 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 57 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 58 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 59 {m}
  5, 0, 0;                                !- X,Y,Z Vertex 60 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 1.6,                              !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.6;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 64,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.9746, 1.55948631698052,            !- X,Y,Z Vertex 1 {m}
  0, 4.9746, 0.0254,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.55948631698052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 1.6,                             !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 1.6;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 65,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.9746, 1.55948631698052,            !- X,Y,Z Vertex 1 {m}
  0, 9.9746, 0.0254,                      !- X,Y,Z Vertex 2 {m}
  0, 5.0254, 0.0254,                      !- X,Y,Z Vertex 3 {m}
  0, 5.0254, 1.55948631698052;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 1.6,                             !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 1.6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 43,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 66,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.9746, 1.55948631698052,           !- X,Y,Z Vertex 1 {m}
  0, 14.9746, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, 10.0254, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, 10.0254, 1.55948631698052;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 1.6,                             !- X,Y,Z Vertex 1 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 1.6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 56,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 67,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.9746, 1.55948631698052,           !- X,Y,Z Vertex 1 {m}
  0, 19.9746, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, 15.0254, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, 15.0254, 1.55948631698052;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 1.6,                             !- X,Y,Z Vertex 1 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 20, 1.6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 51,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 68,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.9746, 1.55948631698052,           !- X,Y,Z Vertex 1 {m}
  0, 24.9746, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, 20.0254, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, 20.0254, 1.55948631698052;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 1.6,                             !- X,Y,Z Vertex 1 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 25, 1.6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 69,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 29.9746, 1.55948631698052,           !- X,Y,Z Vertex 1 {m}
  0, 29.9746, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, 25.0254, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, 25.0254, 1.55948631698052;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 1.6,                             !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 30, 1.6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 36,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 70,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 34.9746, 1.55948631698052,           !- X,Y,Z Vertex 1 {m}
  0, 34.9746, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, 30.0254, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, 30.0254, 1.55948631698052;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 1.6,                             !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 1.6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 71,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.9746, 1.55948631698052,           !- X,Y,Z Vertex 1 {m}
  0, 39.9746, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, 35.0254, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, 35.0254, 1.55948631698052;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45, 1.6,                             !- X,Y,Z Vertex 1 {m}
  0, 45, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 1.6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 48,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 72,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 44.9746, 1.55948631698052,           !- X,Y,Z Vertex 1 {m}
  0, 44.9746, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, 40.0254, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, 40.0254, 1.55948631698052;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 1.6,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 45, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 45, 1.6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 73,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.9746, 1.55948631698052,           !- X,Y,Z Vertex 1 {m}
  0, 49.9746, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, 45.0254, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, 45.0254, 1.55948631698052;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 50, 1.6,                             !- X,Y,Z Vertex 1 {m}
  5, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 1.6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 74,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9746, 50, 1.55948631698052,           !- X,Y,Z Vertex 1 {m}
  4.9746, 50, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 50, 0.0254,         !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 50, 1.55948631698052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 50, 1.6,                            !- X,Y,Z Vertex 1 {m}
  10, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  5, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  5, 50, 1.6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 75,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9746, 50, 1.55948631698052,           !- X,Y,Z Vertex 1 {m}
  9.9746, 50, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  5.0254, 50, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  5.0254, 50, 1.55948631698052;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 50, 1.6,                            !- X,Y,Z Vertex 1 {m}
  15, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  10, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 50, 1.6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 76,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9746, 50, 1.55948631698052,          !- X,Y,Z Vertex 1 {m}
  14.9746, 50, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  10.0254, 50, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  10.0254, 50, 1.55948631698052;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 50, 1.6,                            !- X,Y,Z Vertex 1 {m}
  20, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 50, 1.6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 77,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9746, 50, 1.55948631698052,          !- X,Y,Z Vertex 1 {m}
  19.9746, 50, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  15.0254, 50, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  15.0254, 50, 1.55948631698052;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 50, 1.6,                            !- X,Y,Z Vertex 1 {m}
  25, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  20, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  20, 50, 1.6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 42,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 78,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.9746, 50, 1.55948631698052,          !- X,Y,Z Vertex 1 {m}
  24.9746, 50, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  20.0254, 50, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  20.0254, 50, 1.55948631698052;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 50, 1.6,                            !- X,Y,Z Vertex 1 {m}
  30, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 50, 1.6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 38,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 79,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.9746, 50, 1.55948631698052,          !- X,Y,Z Vertex 1 {m}
  29.9746, 50, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  25.0254, 50, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  25.0254, 50, 1.55948631698052;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 50, 1.6,                            !- X,Y,Z Vertex 1 {m}
  35, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  30, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  30, 50, 1.6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 57,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 80,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.9746, 50, 1.55948631698052,          !- X,Y,Z Vertex 1 {m}
  34.9746, 50, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  30.0254, 50, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  30.0254, 50, 1.55948631698052;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 50, 1.6,                            !- X,Y,Z Vertex 1 {m}
  40, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  35, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  35, 50, 1.6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 81,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.9746, 50, 1.55948631698052,          !- X,Y,Z Vertex 1 {m}
  39.9746, 50, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  35.0254, 50, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  35.0254, 50, 1.55948631698052;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 50, 1.6,                            !- X,Y,Z Vertex 1 {m}
  45, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  40, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  40, 50, 1.6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 50,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 82,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.9746, 50, 1.55948631698052,          !- X,Y,Z Vertex 1 {m}
  44.9746, 50, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  40.0254, 50, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  40.0254, 50, 1.55948631698052;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 50, 1.6,                            !- X,Y,Z Vertex 1 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  45, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  45, 50, 1.6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 58,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 83,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.9746, 50, 1.55948631698052,          !- X,Y,Z Vertex 1 {m}
  49.9746, 50, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  45.0254, 50, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  45.0254, 50, 1.55948631698052;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55, 50, 1.6,                            !- X,Y,Z Vertex 1 {m}
  55, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 50, 1.6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 54,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 84,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9746, 50, 1.55948631698052,          !- X,Y,Z Vertex 1 {m}
  54.9746, 50, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  50.0254, 50, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  50.0254, 50, 1.55948631698052;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 50, 1.6,                            !- X,Y,Z Vertex 1 {m}
  60, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  55, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  55, 50, 1.6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 52,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 85,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.9746, 50, 1.55948631698052,          !- X,Y,Z Vertex 1 {m}
  59.9746, 50, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  55.0254, 50, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  55.0254, 50, 1.55948631698052;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65, 50, 1.6,                            !- X,Y,Z Vertex 1 {m}
  65, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  60, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  60, 50, 1.6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 37,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 86,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.9746, 50, 1.55948631698052,          !- X,Y,Z Vertex 1 {m}
  64.9746, 50, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  60.0254, 50, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  60.0254, 50, 1.55948631698052;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 50, 1.6,                            !- X,Y,Z Vertex 1 {m}
  70, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  65, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  65, 50, 1.6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 87,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  69.9746, 50, 1.55948631698052,          !- X,Y,Z Vertex 1 {m}
  69.9746, 50, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  65.0254, 50, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  65.0254, 50, 1.55948631698052;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 50, 1.6,                            !- X,Y,Z Vertex 1 {m}
  75, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  70, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  70, 50, 1.6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 88,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.9746, 50, 1.55948631698052,          !- X,Y,Z Vertex 1 {m}
  74.9746, 50, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  70.0254, 50, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  70.0254, 50, 1.55948631698052;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, 50, 1.6,                            !- X,Y,Z Vertex 1 {m}
  80, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  75, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 50, 1.6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 89,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.9746, 50, 1.55948631698052,          !- X,Y,Z Vertex 1 {m}
  79.9746, 50, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  75.0254, 50, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  75.0254, 50, 1.55948631698052;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85, 50, 1.6,                            !- X,Y,Z Vertex 1 {m}
  85, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  80, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  80, 50, 1.6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 90,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  84.9746, 50, 1.55948631698052,          !- X,Y,Z Vertex 1 {m}
  84.9746, 50, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  80.0254, 50, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  80.0254, 50, 1.55948631698052;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  90, 50, 1.6,                            !- X,Y,Z Vertex 1 {m}
  90, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  85, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  85, 50, 1.6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 91,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  89.9746, 50, 1.55948631698052,          !- X,Y,Z Vertex 1 {m}
  89.9746, 50, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  85.0254, 50, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  85.0254, 50, 1.55948631698052;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95, 50, 1.6,                            !- X,Y,Z Vertex 1 {m}
  95, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  90, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  90, 50, 1.6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 92,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  94.9746, 50, 1.55948631698052,          !- X,Y,Z Vertex 1 {m}
  94.9746, 50, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  90.0254, 50, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  90.0254, 50, 1.55948631698052;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 50, 1.6,                           !- X,Y,Z Vertex 1 {m}
  100, 50, 0,                             !- X,Y,Z Vertex 2 {m}
  95, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  95, 50, 1.6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 60,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 93,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  99.9746, 50, 1.55948631698052,          !- X,Y,Z Vertex 1 {m}
  99.9746, 50, 0.0254,                    !- X,Y,Z Vertex 2 {m}
  95.0254, 50, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  95.0254, 50, 1.55948631698052;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 45, 1.6,                           !- X,Y,Z Vertex 1 {m}
  100, 45, 0,                             !- X,Y,Z Vertex 2 {m}
  100, 50, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 50, 1.6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 55,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 94,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  100, 45.0254, 1.55948631698052,         !- X,Y,Z Vertex 1 {m}
  100, 45.0254, 0.0254,                   !- X,Y,Z Vertex 2 {m}
  100, 49.9746, 0.0254,                   !- X,Y,Z Vertex 3 {m}
  100, 49.9746, 1.55948631698052;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 40, 1.6,                           !- X,Y,Z Vertex 1 {m}
  100, 40, 0,                             !- X,Y,Z Vertex 2 {m}
  100, 45, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 45, 1.6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 31,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 95,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  100, 40.0254, 1.55948631698052,         !- X,Y,Z Vertex 1 {m}
  100, 40.0254, 0.0254,                   !- X,Y,Z Vertex 2 {m}
  100, 44.9746, 0.0254,                   !- X,Y,Z Vertex 3 {m}
  100, 44.9746, 1.55948631698052;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 35, 1.6,                           !- X,Y,Z Vertex 1 {m}
  100, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  100, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 40, 1.6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 59,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 96,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  100, 35.0254, 1.55948631698052,         !- X,Y,Z Vertex 1 {m}
  100, 35.0254, 0.0254,                   !- X,Y,Z Vertex 2 {m}
  100, 39.9746, 0.0254,                   !- X,Y,Z Vertex 3 {m}
  100, 39.9746, 1.55948631698052;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 30, 1.6,                           !- X,Y,Z Vertex 1 {m}
  100, 30, 0,                             !- X,Y,Z Vertex 2 {m}
  100, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 35, 1.6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 97,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  100, 30.0254, 1.55948631698052,         !- X,Y,Z Vertex 1 {m}
  100, 30.0254, 0.0254,                   !- X,Y,Z Vertex 2 {m}
  100, 34.9746, 0.0254,                   !- X,Y,Z Vertex 3 {m}
  100, 34.9746, 1.55948631698052;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 25, 1.6,                           !- X,Y,Z Vertex 1 {m}
  100, 25, 0,                             !- X,Y,Z Vertex 2 {m}
  100, 30, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 30, 1.6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 98,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  100, 25.0254, 1.55948631698052,         !- X,Y,Z Vertex 1 {m}
  100, 25.0254, 0.0254,                   !- X,Y,Z Vertex 2 {m}
  100, 29.9746, 0.0254,                   !- X,Y,Z Vertex 3 {m}
  100, 29.9746, 1.55948631698052;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 20, 1.6,                           !- X,Y,Z Vertex 1 {m}
  100, 20, 0,                             !- X,Y,Z Vertex 2 {m}
  100, 25, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 25, 1.6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 45,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
  Surface 99,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  100, 20.0254, 1.55948631698052,         !- X,Y,Z Vertex 1 {m}
  100, 20.0254, 0.0254,                   !- X,Y,Z Vertex 2 {m}
  100, 24.9746, 0.0254,                   !- X,Y,Z Vertex 3 {m}
  100, 24.9746, 1.55948631698052;         !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 6,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  8,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 373,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 372,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 4 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 5 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 6 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 7 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 8 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 9 {m}
  0, 45, 0,                               !- X,Y,Z Vertex 10 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 11 {m}
  5, 50, 0,                               !- X,Y,Z Vertex 12 {m}
  10, 50, 0,                              !- X,Y,Z Vertex 13 {m}
  15, 50, 0,                              !- X,Y,Z Vertex 14 {m}
  20, 50, 0,                              !- X,Y,Z Vertex 15 {m}
  25, 50, 0,                              !- X,Y,Z Vertex 16 {m}
  30, 50, 0,                              !- X,Y,Z Vertex 17 {m}
  35, 50, 0,                              !- X,Y,Z Vertex 18 {m}
  40, 50, 0,                              !- X,Y,Z Vertex 19 {m}
  45, 50, 0,                              !- X,Y,Z Vertex 20 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 21 {m}
  55, 50, 0,                              !- X,Y,Z Vertex 22 {m}
  60, 50, 0,                              !- X,Y,Z Vertex 23 {m}
  65, 50, 0,                              !- X,Y,Z Vertex 24 {m}
  70, 50, 0,                              !- X,Y,Z Vertex 25 {m}
  75, 50, 0,                              !- X,Y,Z Vertex 26 {m}
  80, 50, 0,                              !- X,Y,Z Vertex 27 {m}
  85, 50, 0,                              !- X,Y,Z Vertex 28 {m}
  90, 50, 0,                              !- X,Y,Z Vertex 29 {m}
  95, 50, 0,                              !- X,Y,Z Vertex 30 {m}
  100, 50, 0,                             !- X,Y,Z Vertex 31 {m}
  100, 45, 0,                             !- X,Y,Z Vertex 32 {m}
  100, 40, 0,                             !- X,Y,Z Vertex 33 {m}
  100, 35, 0,                             !- X,Y,Z Vertex 34 {m}
  100, 30, 0,                             !- X,Y,Z Vertex 35 {m}
  100, 25, 0,                             !- X,Y,Z Vertex 36 {m}
  100, 20, 0,                             !- X,Y,Z Vertex 37 {m}
  100, 15, 0,                             !- X,Y,Z Vertex 38 {m}
  100, 10, 0,                             !- X,Y,Z Vertex 39 {m}
  100, 5, 0,                              !- X,Y,Z Vertex 40 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 41 {m}
  95, 0, 0,                               !- X,Y,Z Vertex 42 {m}
  90, 0, 0,                               !- X,Y,Z Vertex 43 {m}
  85, 0, 0,                               !- X,Y,Z Vertex 44 {m}
  80, 0, 0,                               !- X,Y,Z Vertex 45 {m}
  75, 0, 0,                               !- X,Y,Z Vertex 46 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 47 {m}
  65, 0, 0,                               !- X,Y,Z Vertex 48 {m}
  60, 0, 0,                               !- X,Y,Z Vertex 49 {m}
  55, 0, 0,                               !- X,Y,Z Vertex 50 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 51 {m}
  45, 0, 0,                               !- X,Y,Z Vertex 52 {m}
  40, 0, 0,                               !- X,Y,Z Vertex 53 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 54 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 55 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 56 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 57 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 58 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 59 {m}
  5, 0, 0;                                !- X,Y,Z Vertex 60 {m}

BuildingSurface:Detailed,
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 1.2,                              !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 1.2;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 20, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 25, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 30, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 45, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 45, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 45, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 50, 1.2,                             !- X,Y,Z Vertex 1 {m}
  5, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  10, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  5, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  5, 50, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  15, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  10, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  20, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  25, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  20, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  20, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  30, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 390,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  35, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  30, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  30, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  40, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  35, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  35, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  45, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  40, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  40, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  45, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  45, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  55, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  60, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  55, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  55, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  65, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  60, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  60, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  70, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  65, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  65, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  75, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  70, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  70, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  80, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  75, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  85, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  80, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  80, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  90, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  90, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  85, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  85, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  95, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  90, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  90, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 50, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 50, 0,                             !- X,Y,Z Vertex 2 {m}
  95, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  95, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 45, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 45, 0,                             !- X,Y,Z Vertex 2 {m}
  100, 50, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 50, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 40, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 40, 0,                             !- X,Y,Z Vertex 2 {m}
  100, 45, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 45, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 35, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  100, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 40, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 30, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 30, 0,                             !- X,Y,Z Vertex 2 {m}
  100, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 35, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 25, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 25, 0,                             !- X,Y,Z Vertex 2 {m}
  100, 30, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 30, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 20, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 20, 0,                             !- X,Y,Z Vertex 2 {m}
  100, 25, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 25, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 15, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  100, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 20, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 10, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 10, 0,                             !- X,Y,Z Vertex 2 {m}
  100, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 15, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 5, 1.2,                            !- X,Y,Z Vertex 1 {m}
  100, 5, 0,                              !- X,Y,Z Vertex 2 {m}
  100, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 10, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 1.2,                            !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  100, 5, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 5, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 414,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  95, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  90, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  90, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  95, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  95, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  85, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  90, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  90, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  80, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  85, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  85, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  75, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  80, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  80, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  75, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  75, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  65, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  70, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  60, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  65, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  65, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  55, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  60, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  60, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  55, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  55, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  45, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  40, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  45, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  45, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  40, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  40, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.2,                              !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.2;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 434,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 435,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.2,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 1.2,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 1.2,                             !- X,Y,Z Vertex 3 {m}
  20, 0, 1.2,                             !- X,Y,Z Vertex 4 {m}
  25, 0, 1.2,                             !- X,Y,Z Vertex 5 {m}
  30, 0, 1.2,                             !- X,Y,Z Vertex 6 {m}
  35, 0, 1.2,                             !- X,Y,Z Vertex 7 {m}
  40, 0, 1.2,                             !- X,Y,Z Vertex 8 {m}
  45, 0, 1.2,                             !- X,Y,Z Vertex 9 {m}
  50, 0, 1.2,                             !- X,Y,Z Vertex 10 {m}
  55, 0, 1.2,                             !- X,Y,Z Vertex 11 {m}
  60, 0, 1.2,                             !- X,Y,Z Vertex 12 {m}
  65, 0, 1.2,                             !- X,Y,Z Vertex 13 {m}
  70, 0, 1.2,                             !- X,Y,Z Vertex 14 {m}
  75, 0, 1.2,                             !- X,Y,Z Vertex 15 {m}
  80, 0, 1.2,                             !- X,Y,Z Vertex 16 {m}
  85, 0, 1.2,                             !- X,Y,Z Vertex 17 {m}
  90, 0, 1.2,                             !- X,Y,Z Vertex 18 {m}
  95, 0, 1.2,                             !- X,Y,Z Vertex 19 {m}
  100, 0, 1.2,                            !- X,Y,Z Vertex 20 {m}
  100, 5, 1.2,                            !- X,Y,Z Vertex 21 {m}
  100, 10, 1.2,                           !- X,Y,Z Vertex 22 {m}
  100, 15, 1.2,                           !- X,Y,Z Vertex 23 {m}
  100, 20, 1.2,                           !- X,Y,Z Vertex 24 {m}
  100, 25, 1.2,                           !- X,Y,Z Vertex 25 {m}
  100, 30, 1.2,                           !- X,Y,Z Vertex 26 {m}
  100, 35, 1.2,                           !- X,Y,Z Vertex 27 {m}
  100, 40, 1.2,                           !- X,Y,Z Vertex 28 {m}
  100, 45, 1.2,                           !- X,Y,Z Vertex 29 {m}
  100, 50, 1.2,                           !- X,Y,Z Vertex 30 {m}
  95, 50, 1.2,                            !- X,Y,Z Vertex 31 {m}
  90, 50, 1.2,                            !- X,Y,Z Vertex 32 {m}
  85, 50, 1.2,                            !- X,Y,Z Vertex 33 {m}
  80, 50, 1.2,                            !- X,Y,Z Vertex 34 {m}
  75, 50, 1.2,                            !- X,Y,Z Vertex 35 {m}
  70, 50, 1.2,                            !- X,Y,Z Vertex 36 {m}
  65, 50, 1.2,                            !- X,Y,Z Vertex 37 {m}
  60, 50, 1.2,                            !- X,Y,Z Vertex 38 {m}
  55, 50, 1.2,                            !- X,Y,Z Vertex 39 {m}
  50, 50, 1.2,                            !- X,Y,Z Vertex 40 {m}
  45, 50, 1.2,                            !- X,Y,Z Vertex 41 {m}
  40, 50, 1.2,                            !- X,Y,Z Vertex 42 {m}
  35, 50, 1.2,                            !- X,Y,Z Vertex 43 {m}
  30, 50, 1.2,                            !- X,Y,Z Vertex 44 {m}
  25, 50, 1.2,                            !- X,Y,Z Vertex 45 {m}
  20, 50, 1.2,                            !- X,Y,Z Vertex 46 {m}
  15, 50, 1.2,                            !- X,Y,Z Vertex 47 {m}
  10, 50, 1.2,                            !- X,Y,Z Vertex 48 {m}
  5, 50, 1.2,                             !- X,Y,Z Vertex 49 {m}
  0, 50, 1.2,                             !- X,Y,Z Vertex 50 {m}
  0, 45, 1.2,                             !- X,Y,Z Vertex 51 {m}
  0, 40, 1.2,                             !- X,Y,Z Vertex 52 {m}
  0, 35, 1.2,                             !- X,Y,Z Vertex 53 {m}
  0, 30, 1.2,                             !- X,Y,Z Vertex 54 {m}
  0, 25, 1.2,                             !- X,Y,Z Vertex 55 {m}
  0, 20, 1.2,                             !- X,Y,Z Vertex 56 {m}
  0, 15, 1.2,                             !- X,Y,Z Vertex 57 {m}
  0, 10, 1.2,                             !- X,Y,Z Vertex 58 {m}
  0, 5, 1.2,                              !- X,Y,Z Vertex 59 {m}
  0, 0, 1.2;                              !- X,Y,Z Vertex 60 {m}

Zone,
  Thermal Zone 7,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.8,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 124,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 4 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 5 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 6 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 7 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 8 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 9 {m}
  0, 45, 0,                               !- X,Y,Z Vertex 10 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 11 {m}
  5, 50, 0,                               !- X,Y,Z Vertex 12 {m}
  10, 50, 0,                              !- X,Y,Z Vertex 13 {m}
  15, 50, 0,                              !- X,Y,Z Vertex 14 {m}
  20, 50, 0,                              !- X,Y,Z Vertex 15 {m}
  25, 50, 0,                              !- X,Y,Z Vertex 16 {m}
  30, 50, 0,                              !- X,Y,Z Vertex 17 {m}
  35, 50, 0,                              !- X,Y,Z Vertex 18 {m}
  40, 50, 0,                              !- X,Y,Z Vertex 19 {m}
  45, 50, 0,                              !- X,Y,Z Vertex 20 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 21 {m}
  55, 50, 0,                              !- X,Y,Z Vertex 22 {m}
  60, 50, 0,                              !- X,Y,Z Vertex 23 {m}
  65, 50, 0,                              !- X,Y,Z Vertex 24 {m}
  70, 50, 0,                              !- X,Y,Z Vertex 25 {m}
  75, 50, 0,                              !- X,Y,Z Vertex 26 {m}
  80, 50, 0,                              !- X,Y,Z Vertex 27 {m}
  85, 50, 0,                              !- X,Y,Z Vertex 28 {m}
  90, 50, 0,                              !- X,Y,Z Vertex 29 {m}
  95, 50, 0,                              !- X,Y,Z Vertex 30 {m}
  100, 50, 0,                             !- X,Y,Z Vertex 31 {m}
  100, 45, 0,                             !- X,Y,Z Vertex 32 {m}
  100, 40, 0,                             !- X,Y,Z Vertex 33 {m}
  100, 35, 0,                             !- X,Y,Z Vertex 34 {m}
  100, 30, 0,                             !- X,Y,Z Vertex 35 {m}
  100, 25, 0,                             !- X,Y,Z Vertex 36 {m}
  100, 20, 0,                             !- X,Y,Z Vertex 37 {m}
  100, 15, 0,                             !- X,Y,Z Vertex 38 {m}
  100, 10, 0,                             !- X,Y,Z Vertex 39 {m}
  100, 5, 0,                              !- X,Y,Z Vertex 40 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 41 {m}
  95, 0, 0,                               !- X,Y,Z Vertex 42 {m}
  90, 0, 0,                               !- X,Y,Z Vertex 43 {m}
  85, 0, 0,                               !- X,Y,Z Vertex 44 {m}
  80, 0, 0,                               !- X,Y,Z Vertex 45 {m}
  75, 0, 0,                               !- X,Y,Z Vertex 46 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 47 {m}
  65, 0, 0,                               !- X,Y,Z Vertex 48 {m}
  60, 0, 0,                               !- X,Y,Z Vertex 49 {m}
  55, 0, 0,                               !- X,Y,Z Vertex 50 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 51 {m}
  45, 0, 0,                               !- X,Y,Z Vertex 52 {m}
  40, 0, 0,                               !- X,Y,Z Vertex 53 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 54 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 55 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 56 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 57 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 58 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 59 {m}
  5, 0, 0;                                !- X,Y,Z Vertex 60 {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 1.2,                              !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 1.2;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 20, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 25, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 30, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 45, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 45, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 45, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 50, 1.2,                             !- X,Y,Z Vertex 1 {m}
  5, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  10, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  5, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  5, 50, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  15, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  10, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  20, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  25, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  20, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  20, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  30, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  25, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  25, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  35, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  30, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  30, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  40, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  35, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  35, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  45, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  40, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  40, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  45, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  45, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  55, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  60, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  55, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  55, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  65, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  60, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  60, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  70, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  65, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  65, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  75, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  70, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  70, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  80, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  75, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  75, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  85, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  80, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  80, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  90, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  90, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  85, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  85, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  95, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  90, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  90, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 50, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 50, 0,                             !- X,Y,Z Vertex 2 {m}
  95, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  95, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 45, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 45, 0,                             !- X,Y,Z Vertex 2 {m}
  100, 50, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 50, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 40, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 40, 0,                             !- X,Y,Z Vertex 2 {m}
  100, 45, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 45, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 35, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  100, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 40, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 30, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 30, 0,                             !- X,Y,Z Vertex 2 {m}
  100, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 35, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 25, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 25, 0,                             !- X,Y,Z Vertex 2 {m}
  100, 30, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 30, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 20, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 20, 0,                             !- X,Y,Z Vertex 2 {m}
  100, 25, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 25, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 15, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  100, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 20, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 10, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 10, 0,                             !- X,Y,Z Vertex 2 {m}
  100, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 15, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 5, 1.2,                            !- X,Y,Z Vertex 1 {m}
  100, 5, 0,                              !- X,Y,Z Vertex 2 {m}
  100, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  100, 10, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 1.2,                            !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  100, 5, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 5, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  95, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  90, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  90, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  95, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  95, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  85, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  90, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  90, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  80, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  85, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  85, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  75, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  80, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  80, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  75, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  75, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  65, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  70, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  60, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  65, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  65, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  55, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  60, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  60, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  55, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  55, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  45, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  40, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  45, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  45, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  40, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  40, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.2,                              !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.2;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 186,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 187,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.2,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 1.2,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 1.2,                             !- X,Y,Z Vertex 3 {m}
  20, 0, 1.2,                             !- X,Y,Z Vertex 4 {m}
  25, 0, 1.2,                             !- X,Y,Z Vertex 5 {m}
  30, 0, 1.2,                             !- X,Y,Z Vertex 6 {m}
  35, 0, 1.2,                             !- X,Y,Z Vertex 7 {m}
  40, 0, 1.2,                             !- X,Y,Z Vertex 8 {m}
  45, 0, 1.2,                             !- X,Y,Z Vertex 9 {m}
  50, 0, 1.2,                             !- X,Y,Z Vertex 10 {m}
  55, 0, 1.2,                             !- X,Y,Z Vertex 11 {m}
  60, 0, 1.2,                             !- X,Y,Z Vertex 12 {m}
  65, 0, 1.2,                             !- X,Y,Z Vertex 13 {m}
  70, 0, 1.2,                             !- X,Y,Z Vertex 14 {m}
  75, 0, 1.2,                             !- X,Y,Z Vertex 15 {m}
  80, 0, 1.2,                             !- X,Y,Z Vertex 16 {m}
  85, 0, 1.2,                             !- X,Y,Z Vertex 17 {m}
  90, 0, 1.2,                             !- X,Y,Z Vertex 18 {m}
  95, 0, 1.2,                             !- X,Y,Z Vertex 19 {m}
  100, 0, 1.2,                            !- X,Y,Z Vertex 20 {m}
  100, 5, 1.2,                            !- X,Y,Z Vertex 21 {m}
  100, 10, 1.2,                           !- X,Y,Z Vertex 22 {m}
  100, 15, 1.2,                           !- X,Y,Z Vertex 23 {m}
  100, 20, 1.2,                           !- X,Y,Z Vertex 24 {m}
  100, 25, 1.2,                           !- X,Y,Z Vertex 25 {m}
  100, 30, 1.2,                           !- X,Y,Z Vertex 26 {m}
  100, 35, 1.2,                           !- X,Y,Z Vertex 27 {m}
  100, 40, 1.2,                           !- X,Y,Z Vertex 28 {m}
  100, 45, 1.2,                           !- X,Y,Z Vertex 29 {m}
  100, 50, 1.2,                           !- X,Y,Z Vertex 30 {m}
  95, 50, 1.2,                            !- X,Y,Z Vertex 31 {m}
  90, 50, 1.2,                            !- X,Y,Z Vertex 32 {m}
  85, 50, 1.2,                            !- X,Y,Z Vertex 33 {m}
  80, 50, 1.2,                            !- X,Y,Z Vertex 34 {m}
  75, 50, 1.2,                            !- X,Y,Z Vertex 35 {m}
  70, 50, 1.2,                            !- X,Y,Z Vertex 36 {m}
  65, 50, 1.2,                            !- X,Y,Z Vertex 37 {m}
  60, 50, 1.2,                            !- X,Y,Z Vertex 38 {m}
  55, 50, 1.2,                            !- X,Y,Z Vertex 39 {m}
  50, 50, 1.2,                            !- X,Y,Z Vertex 40 {m}
  45, 50, 1.2,                            !- X,Y,Z Vertex 41 {m}
  40, 50, 1.2,                            !- X,Y,Z Vertex 42 {m}
  35, 50, 1.2,                            !- X,Y,Z Vertex 43 {m}
  30, 50, 1.2,                            !- X,Y,Z Vertex 44 {m}
  25, 50, 1.2,                            !- X,Y,Z Vertex 45 {m}
  20, 50, 1.2,                            !- X,Y,Z Vertex 46 {m}
  15, 50, 1.2,                            !- X,Y,Z Vertex 47 {m}
  10, 50, 1.2,                            !- X,Y,Z Vertex 48 {m}
  5, 50, 1.2,                             !- X,Y,Z Vertex 49 {m}
  0, 50, 1.2,                             !- X,Y,Z Vertex 50 {m}
  0, 45, 1.2,                             !- X,Y,Z Vertex 51 {m}
  0, 40, 1.2,                             !- X,Y,Z Vertex 52 {m}
  0, 35, 1.2,                             !- X,Y,Z Vertex 53 {m}
  0, 30, 1.2,                             !- X,Y,Z Vertex 54 {m}
  0, 25, 1.2,                             !- X,Y,Z Vertex 55 {m}
  0, 20, 1.2,                             !- X,Y,Z Vertex 56 {m}
  0, 15, 1.2,                             !- X,Y,Z Vertex 57 {m}
  0, 10, 1.2,                             !- X,Y,Z Vertex 58 {m}
  0, 5, 1.2,                              !- X,Y,Z Vertex 59 {m}
  0, 0, 1.2;                              !- X,Y,Z Vertex 60 {m}

Zone,
  Thermal Zone 8,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  10.8,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 497,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 496,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 1 {m}
  0, 5, 1.77635683940025e-15,             !- X,Y,Z Vertex 2 {m}
  0, 10, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  0, 15, 1.77635683940025e-15,            !- X,Y,Z Vertex 4 {m}
  0, 20, 1.77635683940025e-15,            !- X,Y,Z Vertex 5 {m}
  0, 25, 1.77635683940025e-15,            !- X,Y,Z Vertex 6 {m}
  0, 30, 1.77635683940025e-15,            !- X,Y,Z Vertex 7 {m}
  0, 35, 1.77635683940025e-15,            !- X,Y,Z Vertex 8 {m}
  0, 40, 1.77635683940025e-15,            !- X,Y,Z Vertex 9 {m}
  0, 45, 1.77635683940025e-15,            !- X,Y,Z Vertex 10 {m}
  0, 50, 1.77635683940025e-15,            !- X,Y,Z Vertex 11 {m}
  5, 50, 1.77635683940025e-15,            !- X,Y,Z Vertex 12 {m}
  10, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 13 {m}
  15, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 14 {m}
  20, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 15 {m}
  25, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 16 {m}
  30, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 17 {m}
  35, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 18 {m}
  40, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 19 {m}
  45, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 20 {m}
  50, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 21 {m}
  55, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 22 {m}
  60, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 23 {m}
  65, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 24 {m}
  70, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 25 {m}
  75, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 26 {m}
  80, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 27 {m}
  85, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 28 {m}
  90, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 29 {m}
  95, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 30 {m}
  100, 50, 1.77635683940025e-15,          !- X,Y,Z Vertex 31 {m}
  100, 45, 1.77635683940025e-15,          !- X,Y,Z Vertex 32 {m}
  100, 40, 1.77635683940025e-15,          !- X,Y,Z Vertex 33 {m}
  100, 35, 1.77635683940025e-15,          !- X,Y,Z Vertex 34 {m}
  100, 30, 1.77635683940025e-15,          !- X,Y,Z Vertex 35 {m}
  100, 25, 1.77635683940025e-15,          !- X,Y,Z Vertex 36 {m}
  100, 20, 1.77635683940025e-15,          !- X,Y,Z Vertex 37 {m}
  100, 15, 1.77635683940025e-15,          !- X,Y,Z Vertex 38 {m}
  100, 10, 1.77635683940025e-15,          !- X,Y,Z Vertex 39 {m}
  100, 5, 1.77635683940025e-15,           !- X,Y,Z Vertex 40 {m}
  100, 0, 1.77635683940025e-15,           !- X,Y,Z Vertex 41 {m}
  95, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 42 {m}
  90, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 43 {m}
  85, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 44 {m}
  80, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 45 {m}
  75, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 46 {m}
  70, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 47 {m}
  65, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 48 {m}
  60, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 49 {m}
  55, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 50 {m}
  50, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 51 {m}
  45, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 52 {m}
  40, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 53 {m}
  35, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 54 {m}
  30, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 55 {m}
  25, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 56 {m}
  20, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 57 {m}
  15, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 58 {m}
  10, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 59 {m}
  5, 0, 1.77635683940025e-15;             !- X,Y,Z Vertex 60 {m}

BuildingSurface:Detailed,
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 1.2,                              !- X,Y,Z Vertex 1 {m}
  0, 5, 1.77635683940025e-15,             !- X,Y,Z Vertex 2 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 10, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  0, 5, 1.77635683940025e-15,             !- X,Y,Z Vertex 3 {m}
  0, 5, 1.2;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 15, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  0, 10, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  0, 10, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 20, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  0, 15, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  0, 15, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 25, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  0, 20, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  0, 20, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 30, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  0, 25, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  0, 25, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 35, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  0, 30, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  0, 30, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 505,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 40, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  0, 35, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  0, 35, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 45, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  0, 40, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  0, 40, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 50, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  0, 45, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  0, 45, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 50, 1.2,                             !- X,Y,Z Vertex 1 {m}
  5, 50, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  0, 50, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  0, 50, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  10, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  5, 50, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  5, 50, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 510,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  15, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  10, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  10, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 511,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  20, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  15, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  15, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  25, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  20, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  20, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  30, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  25, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  25, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  35, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  30, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  30, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  40, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  35, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  35, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  45, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  40, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  40, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  50, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  45, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  45, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  55, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  50, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  50, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  60, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  55, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  55, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  65, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  60, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  60, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  70, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  65, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  65, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  75, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  70, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  70, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 523,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  80, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  75, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  75, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  85, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  80, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  80, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  90, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  90, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  85, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  85, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  95, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  90, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  90, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 50, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 50, 1.77635683940025e-15,          !- X,Y,Z Vertex 2 {m}
  95, 50, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  95, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 528,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 45, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 45, 1.77635683940025e-15,          !- X,Y,Z Vertex 2 {m}
  100, 50, 1.77635683940025e-15,          !- X,Y,Z Vertex 3 {m}
  100, 50, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 529,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 40, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 40, 1.77635683940025e-15,          !- X,Y,Z Vertex 2 {m}
  100, 45, 1.77635683940025e-15,          !- X,Y,Z Vertex 3 {m}
  100, 45, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 35, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 35, 1.77635683940025e-15,          !- X,Y,Z Vertex 2 {m}
  100, 40, 1.77635683940025e-15,          !- X,Y,Z Vertex 3 {m}
  100, 40, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 30, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 30, 1.77635683940025e-15,          !- X,Y,Z Vertex 2 {m}
  100, 35, 1.77635683940025e-15,          !- X,Y,Z Vertex 3 {m}
  100, 35, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 25, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 25, 1.77635683940025e-15,          !- X,Y,Z Vertex 2 {m}
  100, 30, 1.77635683940025e-15,          !- X,Y,Z Vertex 3 {m}
  100, 30, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 20, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 20, 1.77635683940025e-15,          !- X,Y,Z Vertex 2 {m}
  100, 25, 1.77635683940025e-15,          !- X,Y,Z Vertex 3 {m}
  100, 25, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 534,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 15, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 15, 1.77635683940025e-15,          !- X,Y,Z Vertex 2 {m}
  100, 20, 1.77635683940025e-15,          !- X,Y,Z Vertex 3 {m}
  100, 20, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 535,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 10, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 10, 1.77635683940025e-15,          !- X,Y,Z Vertex 2 {m}
  100, 15, 1.77635683940025e-15,          !- X,Y,Z Vertex 3 {m}
  100, 15, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 5, 1.2,                            !- X,Y,Z Vertex 1 {m}
  100, 5, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  100, 10, 1.77635683940025e-15,          !- X,Y,Z Vertex 3 {m}
  100, 10, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 1.2,                            !- X,Y,Z Vertex 1 {m}
  100, 0, 1.77635683940025e-15,           !- X,Y,Z Vertex 2 {m}
  100, 5, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  100, 5, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  95, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  100, 0, 1.77635683940025e-15,           !- X,Y,Z Vertex 3 {m}
  100, 0, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  90, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  90, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  95, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  95, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 540,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  85, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  90, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  90, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 541,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  80, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  85, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  85, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  75, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  80, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  80, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  70, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  75, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  75, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  65, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  70, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  70, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  60, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  65, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  65, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 546,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  55, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  60, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  60, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 547,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  55, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  55, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  45, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  50, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  50, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  40, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  45, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  45, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  35, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  40, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  40, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  35, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  35, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  30, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  30, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 553,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  25, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  25, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  20, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  20, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  15, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  15, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.2,                              !- X,Y,Z Vertex 1 {m}
  5, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 2 {m}
  10, 0, 1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  10, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 2 {m}
  5, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 3 {m}
  5, 0, 1.2;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 558,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.2,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 1.2,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 1.2,                             !- X,Y,Z Vertex 3 {m}
  20, 0, 1.2,                             !- X,Y,Z Vertex 4 {m}
  25, 0, 1.2,                             !- X,Y,Z Vertex 5 {m}
  30, 0, 1.2,                             !- X,Y,Z Vertex 6 {m}
  35, 0, 1.2,                             !- X,Y,Z Vertex 7 {m}
  40, 0, 1.2,                             !- X,Y,Z Vertex 8 {m}
  45, 0, 1.2,                             !- X,Y,Z Vertex 9 {m}
  50, 0, 1.2,                             !- X,Y,Z Vertex 10 {m}
  55, 0, 1.2,                             !- X,Y,Z Vertex 11 {m}
  60, 0, 1.2,                             !- X,Y,Z Vertex 12 {m}
  65, 0, 1.2,                             !- X,Y,Z Vertex 13 {m}
  70, 0, 1.2,                             !- X,Y,Z Vertex 14 {m}
  75, 0, 1.2,                             !- X,Y,Z Vertex 15 {m}
  80, 0, 1.2,                             !- X,Y,Z Vertex 16 {m}
  85, 0, 1.2,                             !- X,Y,Z Vertex 17 {m}
  90, 0, 1.2,                             !- X,Y,Z Vertex 18 {m}
  95, 0, 1.2,                             !- X,Y,Z Vertex 19 {m}
  100, 0, 1.2,                            !- X,Y,Z Vertex 20 {m}
  100, 5, 1.2,                            !- X,Y,Z Vertex 21 {m}
  100, 10, 1.2,                           !- X,Y,Z Vertex 22 {m}
  100, 15, 1.2,                           !- X,Y,Z Vertex 23 {m}
  100, 20, 1.2,                           !- X,Y,Z Vertex 24 {m}
  100, 25, 1.2,                           !- X,Y,Z Vertex 25 {m}
  100, 30, 1.2,                           !- X,Y,Z Vertex 26 {m}
  100, 35, 1.2,                           !- X,Y,Z Vertex 27 {m}
  100, 40, 1.2,                           !- X,Y,Z Vertex 28 {m}
  100, 45, 1.2,                           !- X,Y,Z Vertex 29 {m}
  100, 50, 1.2,                           !- X,Y,Z Vertex 30 {m}
  95, 50, 1.2,                            !- X,Y,Z Vertex 31 {m}
  90, 50, 1.2,                            !- X,Y,Z Vertex 32 {m}
  85, 50, 1.2,                            !- X,Y,Z Vertex 33 {m}
  80, 50, 1.2,                            !- X,Y,Z Vertex 34 {m}
  75, 50, 1.2,                            !- X,Y,Z Vertex 35 {m}
  70, 50, 1.2,                            !- X,Y,Z Vertex 36 {m}
  65, 50, 1.2,                            !- X,Y,Z Vertex 37 {m}
  60, 50, 1.2,                            !- X,Y,Z Vertex 38 {m}
  55, 50, 1.2,                            !- X,Y,Z Vertex 39 {m}
  50, 50, 1.2,                            !- X,Y,Z Vertex 40 {m}
  45, 50, 1.2,                            !- X,Y,Z Vertex 41 {m}
  40, 50, 1.2,                            !- X,Y,Z Vertex 42 {m}
  35, 50, 1.2,                            !- X,Y,Z Vertex 43 {m}
  30, 50, 1.2,                            !- X,Y,Z Vertex 44 {m}
  25, 50, 1.2,                            !- X,Y,Z Vertex 45 {m}
  20, 50, 1.2,                            !- X,Y,Z Vertex 46 {m}
  15, 50, 1.2,                            !- X,Y,Z Vertex 47 {m}
  10, 50, 1.2,                            !- X,Y,Z Vertex 48 {m}
  5, 50, 1.2,                             !- X,Y,Z Vertex 49 {m}
  0, 50, 1.2,                             !- X,Y,Z Vertex 50 {m}
  0, 45, 1.2,                             !- X,Y,Z Vertex 51 {m}
  0, 40, 1.2,                             !- X,Y,Z Vertex 52 {m}
  0, 35, 1.2,                             !- X,Y,Z Vertex 53 {m}
  0, 30, 1.2,                             !- X,Y,Z Vertex 54 {m}
  0, 25, 1.2,                             !- X,Y,Z Vertex 55 {m}
  0, 20, 1.2,                             !- X,Y,Z Vertex 56 {m}
  0, 15, 1.2,                             !- X,Y,Z Vertex 57 {m}
  0, 10, 1.2,                             !- X,Y,Z Vertex 58 {m}
  0, 5, 1.2,                              !- X,Y,Z Vertex 59 {m}
  0, 0, 1.2;                              !- X,Y,Z Vertex 60 {m}

Zone,
  Thermal Zone 9,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.8,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 311,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 310,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, -8.88178419700125e-16,            !- X,Y,Z Vertex 1 {m}
  0, 5, -8.88178419700125e-16,            !- X,Y,Z Vertex 2 {m}
  0, 10, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  0, 15, -8.88178419700125e-16,           !- X,Y,Z Vertex 4 {m}
  0, 20, -8.88178419700125e-16,           !- X,Y,Z Vertex 5 {m}
  0, 25, -8.88178419700125e-16,           !- X,Y,Z Vertex 6 {m}
  0, 30, -8.88178419700125e-16,           !- X,Y,Z Vertex 7 {m}
  0, 35, -8.88178419700125e-16,           !- X,Y,Z Vertex 8 {m}
  0, 40, -8.88178419700125e-16,           !- X,Y,Z Vertex 9 {m}
  0, 45, -8.88178419700125e-16,           !- X,Y,Z Vertex 10 {m}
  0, 50, -8.88178419700125e-16,           !- X,Y,Z Vertex 11 {m}
  5, 50, -8.88178419700125e-16,           !- X,Y,Z Vertex 12 {m}
  10, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 13 {m}
  15, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 14 {m}
  20, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 15 {m}
  25, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 16 {m}
  30, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 17 {m}
  35, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 18 {m}
  40, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 19 {m}
  45, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 20 {m}
  50, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 21 {m}
  55, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 22 {m}
  60, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 23 {m}
  65, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 24 {m}
  70, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 25 {m}
  75, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 26 {m}
  80, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 27 {m}
  85, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 28 {m}
  90, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 29 {m}
  95, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 30 {m}
  100, 50, -8.88178419700125e-16,         !- X,Y,Z Vertex 31 {m}
  100, 45, -8.88178419700125e-16,         !- X,Y,Z Vertex 32 {m}
  100, 40, -8.88178419700125e-16,         !- X,Y,Z Vertex 33 {m}
  100, 35, -8.88178419700125e-16,         !- X,Y,Z Vertex 34 {m}
  100, 30, -8.88178419700125e-16,         !- X,Y,Z Vertex 35 {m}
  100, 25, -8.88178419700125e-16,         !- X,Y,Z Vertex 36 {m}
  100, 20, -8.88178419700125e-16,         !- X,Y,Z Vertex 37 {m}
  100, 15, -8.88178419700125e-16,         !- X,Y,Z Vertex 38 {m}
  100, 10, -8.88178419700125e-16,         !- X,Y,Z Vertex 39 {m}
  100, 5, -8.88178419700125e-16,          !- X,Y,Z Vertex 40 {m}
  100, 0, -8.88178419700125e-16,          !- X,Y,Z Vertex 41 {m}
  95, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 42 {m}
  90, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 43 {m}
  85, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 44 {m}
  80, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 45 {m}
  75, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 46 {m}
  70, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 47 {m}
  65, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 48 {m}
  60, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 49 {m}
  55, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 50 {m}
  50, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 51 {m}
  45, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 52 {m}
  40, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 53 {m}
  35, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 54 {m}
  30, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 55 {m}
  25, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 56 {m}
  20, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 57 {m}
  15, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 58 {m}
  10, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 59 {m}
  5, 0, -8.88178419700125e-16;            !- X,Y,Z Vertex 60 {m}

BuildingSurface:Detailed,
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 1.2,                              !- X,Y,Z Vertex 1 {m}
  0, 5, -8.88178419700125e-16,            !- X,Y,Z Vertex 2 {m}
  0, 0, -8.88178419700125e-16,            !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 10, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  0, 5, -8.88178419700125e-16,            !- X,Y,Z Vertex 3 {m}
  0, 5, 1.2;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 15, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  0, 10, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  0, 10, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 20, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  0, 15, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  0, 15, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 25, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  0, 20, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  0, 20, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 30, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  0, 25, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  0, 25, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 35, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  0, 30, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  0, 30, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 40, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  0, 35, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  0, 35, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 45, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  0, 40, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  0, 40, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 1.2,                             !- X,Y,Z Vertex 1 {m}
  0, 50, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  0, 45, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  0, 45, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 50, 1.2,                             !- X,Y,Z Vertex 1 {m}
  5, 50, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  0, 50, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  0, 50, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  10, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 2 {m}
  5, 50, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  5, 50, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  15, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 2 {m}
  10, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 3 {m}
  10, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  20, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 2 {m}
  15, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 3 {m}
  15, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  25, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 2 {m}
  20, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 3 {m}
  20, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  30, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 2 {m}
  25, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 3 {m}
  25, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  35, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 2 {m}
  30, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 3 {m}
  30, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  40, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 2 {m}
  35, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 3 {m}
  35, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  45, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 2 {m}
  40, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 3 {m}
  40, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  50, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 2 {m}
  45, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 3 {m}
  45, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  55, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 2 {m}
  50, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 3 {m}
  50, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  60, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 2 {m}
  55, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 3 {m}
  55, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  65, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 2 {m}
  60, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 3 {m}
  60, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  70, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 2 {m}
  65, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 3 {m}
  65, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  75, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 2 {m}
  70, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 3 {m}
  70, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  80, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 2 {m}
  75, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 3 {m}
  75, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  85, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 2 {m}
  80, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 3 {m}
  80, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  90, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  90, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 2 {m}
  85, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 3 {m}
  85, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95, 50, 1.2,                            !- X,Y,Z Vertex 1 {m}
  95, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 2 {m}
  90, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 3 {m}
  90, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 50, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 50, -8.88178419700125e-16,         !- X,Y,Z Vertex 2 {m}
  95, 50, -8.88178419700125e-16,          !- X,Y,Z Vertex 3 {m}
  95, 50, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 45, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 45, -8.88178419700125e-16,         !- X,Y,Z Vertex 2 {m}
  100, 50, -8.88178419700125e-16,         !- X,Y,Z Vertex 3 {m}
  100, 50, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 40, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 40, -8.88178419700125e-16,         !- X,Y,Z Vertex 2 {m}
  100, 45, -8.88178419700125e-16,         !- X,Y,Z Vertex 3 {m}
  100, 45, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 35, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 35, -8.88178419700125e-16,         !- X,Y,Z Vertex 2 {m}
  100, 40, -8.88178419700125e-16,         !- X,Y,Z Vertex 3 {m}
  100, 40, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 30, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 30, -8.88178419700125e-16,         !- X,Y,Z Vertex 2 {m}
  100, 35, -8.88178419700125e-16,         !- X,Y,Z Vertex 3 {m}
  100, 35, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 25, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 25, -8.88178419700125e-16,         !- X,Y,Z Vertex 2 {m}
  100, 30, -8.88178419700125e-16,         !- X,Y,Z Vertex 3 {m}
  100, 30, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 20, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 20, -8.88178419700125e-16,         !- X,Y,Z Vertex 2 {m}
  100, 25, -8.88178419700125e-16,         !- X,Y,Z Vertex 3 {m}
  100, 25, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 15, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 15, -8.88178419700125e-16,         !- X,Y,Z Vertex 2 {m}
  100, 20, -8.88178419700125e-16,         !- X,Y,Z Vertex 3 {m}
  100, 20, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 10, 1.2,                           !- X,Y,Z Vertex 1 {m}
  100, 10, -8.88178419700125e-16,         !- X,Y,Z Vertex 2 {m}
  100, 15, -8.88178419700125e-16,         !- X,Y,Z Vertex 3 {m}
  100, 15, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 5, 1.2,                            !- X,Y,Z Vertex 1 {m}
  100, 5, -8.88178419700125e-16,          !- X,Y,Z Vertex 2 {m}
  100, 10, -8.88178419700125e-16,         !- X,Y,Z Vertex 3 {m}
  100, 10, 1.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 1.2,                            !- X,Y,Z Vertex 1 {m}
  100, 0, -8.88178419700125e-16,          !- X,Y,Z Vertex 2 {m}
  100, 5, -8.88178419700125e-16,          !- X,Y,Z Vertex 3 {m}
  100, 5, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  95, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  100, 0, -8.88178419700125e-16,          !- X,Y,Z Vertex 3 {m}
  100, 0, 1.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  90, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  90, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  95, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  95, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  85, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  90, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  90, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 355,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  80, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  85, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  85, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  75, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  80, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  80, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  70, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  75, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  75, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  65, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  70, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  70, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  60, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  65, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  65, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  55, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  60, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  60, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 361,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  50, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  55, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  55, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  45, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  50, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  50, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  40, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  45, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  45, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  35, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  40, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  40, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  30, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  35, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  35, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 366,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  25, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  30, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  30, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  20, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  25, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  25, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  15, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  20, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  20, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 1.2,                             !- X,Y,Z Vertex 1 {m}
  10, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 2 {m}
  15, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  15, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.2,                              !- X,Y,Z Vertex 1 {m}
  5, 0, -8.88178419700125e-16,            !- X,Y,Z Vertex 2 {m}
  10, 0, -8.88178419700125e-16,           !- X,Y,Z Vertex 3 {m}
  10, 0, 1.2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, -8.88178419700125e-16,            !- X,Y,Z Vertex 2 {m}
  5, 0, -8.88178419700125e-16,            !- X,Y,Z Vertex 3 {m}
  5, 0, 1.2;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 372,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 373,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.2,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 1.2,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 1.2,                             !- X,Y,Z Vertex 3 {m}
  20, 0, 1.2,                             !- X,Y,Z Vertex 4 {m}
  25, 0, 1.2,                             !- X,Y,Z Vertex 5 {m}
  30, 0, 1.2,                             !- X,Y,Z Vertex 6 {m}
  35, 0, 1.2,                             !- X,Y,Z Vertex 7 {m}
  40, 0, 1.2,                             !- X,Y,Z Vertex 8 {m}
  45, 0, 1.2,                             !- X,Y,Z Vertex 9 {m}
  50, 0, 1.2,                             !- X,Y,Z Vertex 10 {m}
  55, 0, 1.2,                             !- X,Y,Z Vertex 11 {m}
  60, 0, 1.2,                             !- X,Y,Z Vertex 12 {m}
  65, 0, 1.2,                             !- X,Y,Z Vertex 13 {m}
  70, 0, 1.2,                             !- X,Y,Z Vertex 14 {m}
  75, 0, 1.2,                             !- X,Y,Z Vertex 15 {m}
  80, 0, 1.2,                             !- X,Y,Z Vertex 16 {m}
  85, 0, 1.2,                             !- X,Y,Z Vertex 17 {m}
  90, 0, 1.2,                             !- X,Y,Z Vertex 18 {m}
  95, 0, 1.2,                             !- X,Y,Z Vertex 19 {m}
  100, 0, 1.2,                            !- X,Y,Z Vertex 20 {m}
  100, 5, 1.2,                            !- X,Y,Z Vertex 21 {m}
  100, 10, 1.2,                           !- X,Y,Z Vertex 22 {m}
  100, 15, 1.2,                           !- X,Y,Z Vertex 23 {m}
  100, 20, 1.2,                           !- X,Y,Z Vertex 24 {m}
  100, 25, 1.2,                           !- X,Y,Z Vertex 25 {m}
  100, 30, 1.2,                           !- X,Y,Z Vertex 26 {m}
  100, 35, 1.2,                           !- X,Y,Z Vertex 27 {m}
  100, 40, 1.2,                           !- X,Y,Z Vertex 28 {m}
  100, 45, 1.2,                           !- X,Y,Z Vertex 29 {m}
  100, 50, 1.2,                           !- X,Y,Z Vertex 30 {m}
  95, 50, 1.2,                            !- X,Y,Z Vertex 31 {m}
  90, 50, 1.2,                            !- X,Y,Z Vertex 32 {m}
  85, 50, 1.2,                            !- X,Y,Z Vertex 33 {m}
  80, 50, 1.2,                            !- X,Y,Z Vertex 34 {m}
  75, 50, 1.2,                            !- X,Y,Z Vertex 35 {m}
  70, 50, 1.2,                            !- X,Y,Z Vertex 36 {m}
  65, 50, 1.2,                            !- X,Y,Z Vertex 37 {m}
  60, 50, 1.2,                            !- X,Y,Z Vertex 38 {m}
  55, 50, 1.2,                            !- X,Y,Z Vertex 39 {m}
  50, 50, 1.2,                            !- X,Y,Z Vertex 40 {m}
  45, 50, 1.2,                            !- X,Y,Z Vertex 41 {m}
  40, 50, 1.2,                            !- X,Y,Z Vertex 42 {m}
  35, 50, 1.2,                            !- X,Y,Z Vertex 43 {m}
  30, 50, 1.2,                            !- X,Y,Z Vertex 44 {m}
  25, 50, 1.2,                            !- X,Y,Z Vertex 45 {m}
  20, 50, 1.2,                            !- X,Y,Z Vertex 46 {m}
  15, 50, 1.2,                            !- X,Y,Z Vertex 47 {m}
  10, 50, 1.2,                            !- X,Y,Z Vertex 48 {m}
  5, 50, 1.2,                             !- X,Y,Z Vertex 49 {m}
  0, 50, 1.2,                             !- X,Y,Z Vertex 50 {m}
  0, 45, 1.2,                             !- X,Y,Z Vertex 51 {m}
  0, 40, 1.2,                             !- X,Y,Z Vertex 52 {m}
  0, 35, 1.2,                             !- X,Y,Z Vertex 53 {m}
  0, 30, 1.2,                             !- X,Y,Z Vertex 54 {m}
  0, 25, 1.2,                             !- X,Y,Z Vertex 55 {m}
  0, 20, 1.2,                             !- X,Y,Z Vertex 56 {m}
  0, 15, 1.2,                             !- X,Y,Z Vertex 57 {m}
  0, 10, 1.2,                             !- X,Y,Z Vertex 58 {m}
  0, 5, 1.2,                              !- X,Y,Z Vertex 59 {m}
  0, 0, 1.2;                              !- X,Y,Z Vertex 60 {m}

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ProgramControl,
  1;                                      !- Number of Threads Allowed

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-5.18,      !- Name
  MediumRough,                            !- Roughness
  0.302609558350618,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-6.52,      !- Name
  MediumRough,                            !- Roughness
  0.30260955835062,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.79,       !- Name
  MediumRough,                            !- Roughness
  0.124663450809702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-3.72,       !- Name
  MediumRough,                            !- Roughness
  0.170145232344671,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.17,       !- Name
  MediumRough,                            !- Roughness
  0.0365394788793099,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.43,       !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.69,       !- Name
  MediumRough,                            !- Roughness
  0.0623673293364368,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.96,       !- Name
  MediumRough,                            !- Roughness
  0.0752751486901879,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-2.20,       !- Name
  MediumRough,                            !- Roughness
  0.0872609809472425,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-2.48,       !- Name
  MediumRough,                            !- Roughness
  0.100934958592615,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.12, !- Name
  MediumRough,                            !- Roughness
  0.0437899773880745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.24, !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.37, !- Name
  MediumRough,                            !- Roughness
  0.0557583952804708,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-1.05,   !- Name
  MediumRough,                            !- Roughness
  0.0422673301906313,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-1.81,   !- Name
  MediumRough,                            !- Roughness
  0.0795588880494838,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-1.87,   !- Name
  MediumRough,                            !- Roughness
  0.0822341258092582,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-2.50,   !- Name
  MediumRough,                            !- Roughness
  0.113125446059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-1.42, !- Name
  MediumRough,                            !- Roughness
  0.0539159052000001,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-2.10, !- Name
  MediumRough,                            !- Roughness
  0.0870564552646046,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-2.75, !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-3.21, !- Name
  MediumRough,                            !- Roughness
  0.14122619066012,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409826,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Frame NonRes Wall Insulation-3.45, !- Name
  MediumRough,                            !- Roughness
  0.153532499715495,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 2.62/0.30/0.21,            !- Name
  2.61188,                                !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 2.67/0.30/0.21,            !- Name
  2.66866,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.24/0.25/0.16,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.24/0.49/0.41,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.81/0.39/0.27,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.81/0.49/0.38,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.25/0.11,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.39/0.22,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.22;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.61/0.47,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.47;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.70/0.60,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.7,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

Construction,
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-5.18,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-6.52,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.79,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.85,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 1, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.85,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.79,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-3.72,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1, !- Name
  Metal Roofing;                          !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.05,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.81,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.87,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.81,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-2.50,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.17,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.43,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.69,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Name
  1/2IN Gypsum,                           !- Layer 1
  Mass NonRes Wall Insulation-1.69,       !- Layer 2
  8IN CONCRETE HW RefBldg,                !- Layer 3
  1IN Stucco;                             !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.96,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-2.20,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.17,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.43,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.69,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.96,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-2.20,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-2.48,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1, !- Name
  Metal Siding,                           !- Layer 1
  1/2IN Gypsum;                           !- Layer 2

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-0.77, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.12, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.24, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.37, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-1.42, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.10, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.75, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.10, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.75, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-3.21, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-1.98, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-3.45, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, !- Name
  Fixed Window 5.84/0.25/0.11;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b, !- Name
  Fixed Window 3.24/0.25/0.16;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c, !- Name
  Fixed Window 5.84/0.39/0.22;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  Fixed Window 3.24/0.39/0.31;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7, !- Name
  Fixed Window 3.24/0.49/0.41;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8, !- Name
  Fixed Window 2.62/0.30/0.21;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c, !- Name
  Fixed Window 5.84/0.61/0.47;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, !- Name
  Fixed Window 3.81/0.39/0.27;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7, !- Name
  Fixed Window 3.81/0.49/0.38;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8, !- Name
  Fixed Window 2.67/0.30/0.21;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b, !- Name
  Fixed Window 3.81/0.39/0.27;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b, !- Name
  Fixed Window 3.24/0.39/0.31;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8, !- Name
  Fixed Window 5.84/0.70/0.60;            !- Layer 1

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Variable,*,Surface Outside Face Temperature,hourly; !- Zone Average [C]