
OS:Version,
  {a764073b-96e9-4f2a-9ac1-f6b9bb18c710}, !- Handle
  1.7.0;                                  !- Version Identifier

OS:Space,
  {a18607a9-4e6f-426d-8e20-ce4d521b779a}, !- Handle
  Ground,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  50,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0fd39568-f493-4a38-b71b-cf37bc352e2f}; !- Thermal Zone Name

OS:Surface,
  {dd1a9af3-e83b-4d41-ad1b-567501d07ad7}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a18607a9-4e6f-426d-8e20-ce4d521b779a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  50, -50, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -100, 0,                             !- X,Y,Z Vertex 3 {m}
  -50, -50, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c53073a-58d0-4f1e-86f1-10e0c4c317e8}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a18607a9-4e6f-426d-8e20-ce4d521b779a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, -50, 1,                             !- X,Y,Z Vertex 1 {m}
  50, -50, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd6a8233-4c54-4f46-ab26-942a405523e5}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a18607a9-4e6f-426d-8e20-ce4d521b779a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -100, 1,                             !- X,Y,Z Vertex 1 {m}
  0, -100, 0,                             !- X,Y,Z Vertex 2 {m}
  50, -50, 0,                             !- X,Y,Z Vertex 3 {m}
  50, -50, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10c69716-e9a0-4268-82fb-609809ba96d9}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a18607a9-4e6f-426d-8e20-ce4d521b779a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, -50, 1,                            !- X,Y,Z Vertex 1 {m}
  -50, -50, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -100, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -100, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a837d84-f5f9-41c2-b4b1-c55cc670f969}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a18607a9-4e6f-426d-8e20-ce4d521b779a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -50, -50, 0,                            !- X,Y,Z Vertex 3 {m}
  -50, -50, 1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a18607a9-4e6f-426d-8e20-ce4d521b779a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -100, 1,                             !- X,Y,Z Vertex 1 {m}
  50, -50, 1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 1,                                !- X,Y,Z Vertex 3 {m}
  -50, -50, 1;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0fd39568-f493-4a38-b71b-cf37bc352e2f}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78df61ac-7d7b-44e0-ba96-2a5144d2b5ba}, !- Zone Air Inlet Port List
  {257c4b95-a5a8-40cc-9e42-0d9652de22b9}, !- Zone Air Exhaust Port List
  {9ac57ab1-2f3f-4b02-967b-867102a7ddd5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a55b90bf-4bc1-43f8-b2a9-bf6d3d9f7198}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df15bbb2-5561-4876-9f58-c1b7af046139}, !- Handle
  Node 1,                                 !- Name
  {9ac57ab1-2f3f-4b02-967b-867102a7ddd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ac57ab1-2f3f-4b02-967b-867102a7ddd5}, !- Handle
  {fafc8459-081b-45d9-9846-58197f6108b9}, !- Name
  {0fd39568-f493-4a38-b71b-cf37bc352e2f}, !- Source Object
  11,                                     !- Outlet Port
  {df15bbb2-5561-4876-9f58-c1b7af046139}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78df61ac-7d7b-44e0-ba96-2a5144d2b5ba}, !- Handle
  Port List 1,                            !- Name
  {0fd39568-f493-4a38-b71b-cf37bc352e2f}; !- HVAC Component

OS:PortList,
  {257c4b95-a5a8-40cc-9e42-0d9652de22b9}, !- Handle
  Port List 2,                            !- Name
  {0fd39568-f493-4a38-b71b-cf37bc352e2f}; !- HVAC Component

OS:Sizing:Zone,
  {faa0f5a5-f2f2-42cb-9b7e-a8e7e27de153}, !- Handle
  {0fd39568-f493-4a38-b71b-cf37bc352e2f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9fe6efde-eb47-4f26-9165-ac75dd4e2442}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {0fd39568-f493-4a38-b71b-cf37bc352e2f}; !- Thermal Zone

OS:Construction,
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Name
  {79aed87e-f9f1-4d05-b437-15ebf087e114}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Handle
  Mass NonRes Wall Insulation-1.69,       !- Name
  MediumRough,                            !- Roughness
  0.0623673293364368,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cab64d36-f2ab-43de-8b2e-beaef923018b}, !- Handle
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7, !- Name
  {a40cf26b-e9a1-467b-bd94-328764dc25f3}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Handle
  IEAD NonRes Roof Insulation-2.79,       !- Name
  MediumRough,                            !- Roughness
  0.124663450809702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3ac19517-f998-49cf-a48b-4491fb351960}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f14c5490-fd61-4e43-b6c3-8331302b8839}, !- Handle
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2, !- Name
  {7331f4fb-b0e0-4366-8046-f8dc894c7345}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Handle
  Metal Semi-Cond Roof Insulation-1.05,   !- Name
  MediumRough,                            !- Roughness
  0.0422673301906313,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3bbc8b7e-4c1e-4620-803a-3f56c0844031}, !- Handle
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b, !- Name
  {b9f1a59a-a937-49f3-bbd0-64f7419c2909}, !- Surface Rendering Name
  {01528e8f-c3f9-4775-831e-4d610e716f90}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {01528e8f-c3f9-4775-831e-4d610e716f90}, !- Handle
  Fixed Window 3.24/0.25/0.16,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {89b015d8-9371-4648-9c39-cb9a723fb952}, !- Handle
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8, !- Name
  {697de874-b98d-4ce3-956d-7db11193844f}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Handle
  IEAD NonRes Roof Insulation-3.72,       !- Name
  MediumRough,                            !- Roughness
  0.170145232344671,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {634d10a9-77f3-4ee9-98e0-849ecdcce36e}, !- Handle
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7, !- Name
  {3d1ec24e-ae60-4f48-b724-2aead39e7836}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Handle
  Mass NonRes Wall Insulation-2.20,       !- Name
  MediumRough,                            !- Roughness
  0.0872609809472425,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {22b97445-1e45-4d07-9c30-4c2ddd08e992}, !- Handle
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, !- Name
  {ea41f4b9-aa82-4217-a618-8db854af689a}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Handle
  Steel Frame NonRes Wall Insulation-2.75, !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1bb3d728-6579-4158-a2fa-46731619b9b7}, !- Handle
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8, !- Name
  {8fc972f5-65dc-435b-82d1-7e73d660688b}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {17c3b9c5-a5c4-48fc-8f02-cc96582f2155}, !- Handle
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c, !- Name
  {fa22a689-244b-4808-8436-7dffa3ade30d}, !- Surface Rendering Name
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}, !- Handle
  Fixed Window 5.84/0.39/0.22,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.22;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {db6d930b-cf90-4f4e-8dfb-fd137dd01d7b}, !- Handle
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2, !- Name
  {c3389aa0-9ac9-4845-908f-2e91b9c6e78e}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Handle
  Mass NonRes Wall Insulation-1.17,       !- Name
  MediumRough,                            !- Roughness
  0.0365394788793099,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26cec31c-b9ce-4ec2-95f4-2cf72f70aa9e}, !- Handle
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Handle
  Interior Window,                        !- Name
  {07e6f1d4-a9d0-41fb-9134-d6188eaa9a6b}, !- Surface Rendering Name
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {c65977dd-8aad-4bdf-94a5-3d678f375a3f}, !- Handle
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 1, !- Name
  {7280a1f0-8412-4381-aceb-7a3fb6074819}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Handle
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a6e39dcc-13e5-401e-b411-0f84346301a1}, !- Handle
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7, !- Name
  {92d91d27-23ce-41e7-87ac-8f9c617f9744}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Handle
  Wood Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409826,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {90cf5a60-7472-49ab-bb9f-a7946d132760}, !- Handle
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4, !- Name
  {f3c48938-0d3b-474e-9c1a-7e5e2a78078f}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {efb05866-f5ff-4257-867b-1a8540f71fd8}, !- Handle
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Name
  {6981f44c-6208-4410-be8b-49692201f35d}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {cf746e78-8ca1-4f62-ba33-0e7388a203c2}, !- Handle
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Name
  {caec0c6f-c9b0-4d71-bb1e-9cc6206cb854}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {f61a2b55-9b48-4a77-9fa5-8240ad622765}, !- Handle
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8, !- Name
  {6cf4661b-262d-4574-9e34-6f5a640868e1}, !- Surface Rendering Name
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}, !- Handle
  Fixed Window 5.84/0.70/0.60,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.7,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:StandardsInformation:Construction,
  {76b60829-32a3-458b-b50e-9bb10dbb284e}, !- Handle
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8, !- Name
  {7638f5c8-e510-4d0f-a3ed-e56787896170}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {c04711d3-e1ac-41ea-9d82-cfb0636d65c7}, !- Handle
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8, !- Name
  {c21933a9-8a79-4c52-8125-ceb2efb19ac6}, !- Surface Rendering Name
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}, !- Handle
  Fixed Window 2.67/0.30/0.21,            !- Name
  2.66866,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {3bfe8e64-102b-4713-8849-a36097108513}, !- Handle
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c, !- Name
  {e9715c4e-6399-478f-9485-be5b2d90bdc0}, !- Surface Rendering Name
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}, !- Handle
  Fixed Window 5.84/0.61/0.47,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.47;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {862fb988-2720-4cda-be13-04e458cf17eb}, !- Handle
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7, !- Name
  {87b4d8b5-b1be-448d-a7d8-6755acbcc8bb}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Handle
  Metal Semi-Cond Roof Insulation-1.81,   !- Name
  MediumRough,                            !- Roughness
  0.0795588880494838,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {282e1081-243b-4aba-9fd9-52a41a68f422}, !- Handle
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b, !- Name
  {017b6b58-0647-477f-83b8-fb2698130153}, !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}, !- Handle
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {64ce7de4-1625-4baf-886e-106818f62680}, !- Handle
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Name
  {48c9cabb-8ca8-43d7-a040-57f8cd973373}, !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Handle
  AtticFloor NonRes Insulation-5.18,      !- Name
  MediumRough,                            !- Roughness
  0.302609558350618,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26f3b3ab-1f7c-47aa-b2e2-09209494ed45}, !- Handle
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2, !- Name
  {bd314e99-d807-42d7-8ee8-291e73ac3b47}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {92096a90-dc90-42bb-beab-1849843aa081}, !- Handle
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  {8511a7c2-c797-432d-84b6-81bc165b98d9}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {ed26b360-fc83-42ae-b77f-0c62d6767117}, !- Handle
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, !- Name
  {c7b46a2d-707a-4996-a013-b1b8a1322f0d}, !- Surface Rendering Name
  {ccc2c584-a592-41db-be50-0874fc649b1d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ccc2c584-a592-41db-be50-0874fc649b1d}, !- Handle
  Fixed Window 5.84/0.25/0.11,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e34c4f2b-4648-4162-b4b2-0903e93867ad}, !- Handle
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Handle
  Interior Partition,                     !- Name
  {7efdef67-d66a-4bc1-833b-527f45199be8}, !- Surface Rendering Name
  {113a0723-3646-475d-9962-a33d2d9be9a0}; !- Layer 1

OS:Material,
  {113a0723-3646-475d-9962-a33d2d9be9a0}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e3e5e130-e5a1-4ac8-b6fd-7c9c1f59bc9d}, !- Handle
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, !- Name
  {95f28238-235e-44bf-b55b-7c73bbe900b2}, !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}, !- Handle
  Fixed Window 3.81/0.39/0.27,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {09eea50f-4f03-4a16-98b8-c0d6508b7d47}, !- Handle
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4, !- Name
  {345875e4-ff5e-427e-97ca-7f90028d2698}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {4188840d-5044-4c07-948a-8716095439d8}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.12, !- Name
  MediumRough,                            !- Roughness
  0.0437899773880745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a0ee5ebc-b8ec-4f88-8cf1-cf807df730ff}, !- Handle
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4, !- Name
  {076cd9e0-cb19-49a7-8fe6-233086865382}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Handle
  Steel Frame NonRes Wall Insulation-1.42, !- Name
  MediumRough,                            !- Roughness
  0.0539159052000001,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4dacda00-ccab-4e2f-9211-323996a75008}, !- Handle
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8, !- Name
  {2fd3a0d8-0f3e-42c8-8f4b-056fe7aa5307}, !- Surface Rendering Name
  {5d530508-7168-4408-b57a-867540e32451}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5d530508-7168-4408-b57a-867540e32451}, !- Handle
  Fixed Window 2.62/0.30/0.21,            !- Name
  2.61188,                                !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {6f856886-8248-46ec-adf2-b90c12044615}, !- Handle
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7, !- Name
  {96340d35-16b7-4197-a0fe-c4fd9d12c1d0}, !- Surface Rendering Name
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}, !- Handle
  Fixed Window 3.81/0.49/0.38,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e0aee1d8-3875-491a-8dd6-5a57bfa71ae5}, !- Handle
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8, !- Name
  {735cf85a-dece-479d-b61c-9d853fb3caa8}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.37, !- Name
  MediumRough,                            !- Roughness
  0.0557583952804708,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ceba110a-a783-41ff-a2fd-1f4df41c650a}, !- Handle
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7, !- Name
  {366d2146-b42f-4125-95ae-7a1f4adab7e1}, !- Surface Rendering Name
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}, !- Handle
  Fixed Window 3.24/0.49/0.41,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {375078a9-5551-4e12-9dc6-c3602622b464}, !- Handle
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, !- Name
  {70af8396-baff-4d50-bdee-068384ffe514}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Handle
  Steel Frame NonRes Wall Insulation-2.10, !- Name
  MediumRough,                            !- Roughness
  0.0870564552646046,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9452172c-4872-4604-ad0c-bbbd2a734991}, !- Handle
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b, !- Name
  {92cc3257-f53f-4bf6-b9d1-839ab9308067}, !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:StandardsInformation:Construction,
  {7363c8c8-deb3-4f0e-a9a2-e0347923913c}, !- Handle
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6, !- Name
  {c886c364-fc1b-4692-a4ac-d5ca240a8900}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Handle
  Metal Semi-Cond Roof Insulation-1.87,   !- Name
  MediumRough,                            !- Roughness
  0.0822341258092582,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ca7e2c3e-2d35-4375-ac7c-f1af46777652}, !- Handle
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3, !- Name
  {aefeee8f-bf33-42fd-8fa7-52d7624a1e68}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {f58444dd-15e3-41ac-9836-abe00e58b0ce}, !- Handle
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6, !- Name
  {b8861684-2b1f-490e-a432-9ae3ae8f4da9}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {89f414af-9231-4912-a076-102d05c66aee}, !- Handle
  Mass NonRes Wall Insulation-1.96,       !- Name
  MediumRough,                            !- Roughness
  0.0752751486901879,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {580c257e-cfc7-42d5-bc15-3e06514fba58}, !- Handle
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7, !- Name
  {53275589-712b-4488-bb85-92fd9dc08e75}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {34137e0c-408d-4506-ab36-95a4ad133784}, !- Handle
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Handle
  Exterior Door,                          !- Name
  {6ab13f24-2ab7-4856-b4cb-c220c481bbcc}, !- Surface Rendering Name
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Layer 1
  {798074e2-9644-4cf4-9a75-81e69579bf8e}; !- Layer 2

OS:Material,
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {798074e2-9644-4cf4-9a75-81e69579bf8e}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {af2e3f4b-0d29-4de1-9894-bda9666e2fa9}, !- Handle
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3, !- Name
  {10645bfe-3ba9-4040-9bbd-29c54d81c295}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7b74f468-35e8-4a33-a867-74e4cd0ad00b}, !- Handle
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5, !- Name
  {6c131cd5-348f-4cfa-b257-1c4d1cdf6759}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.24, !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {efca3bb9-c31b-49bc-bd47-65db00e947f3}, !- Handle
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3, !- Name
  {023f56b2-d5eb-495e-94d6-0c25f1c29424}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Handle
  Mass NonRes Wall Insulation-1.43,       !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dc253899-98b7-48f7-9f51-9371fdf11540}, !- Handle
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  {c17c2774-47a3-400e-af1c-4bf3729a9e11}, !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:StandardsInformation:Construction,
  {395caade-18dd-4b0c-a085-b04e8cade387}, !- Handle
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8, !- Name
  {8920dbe3-9e10-4404-99a4-6425388f754b}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Handle
  Metal Semi-Cond Roof Insulation-2.50,   !- Name
  MediumRough,                            !- Roughness
  0.113125446059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cfb44aae-84e7-47cc-8aba-2f9681a00355}, !- Handle
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8, !- Name
  {a491fb13-fde4-4a2a-9dd5-27671ac314b4}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Handle
  Mass NonRes Wall Insulation-2.48,       !- Name
  MediumRough,                            !- Roughness
  0.100934958592615,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b99d6831-1a14-486e-8e98-903ca848bd27}, !- Handle
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8, !- Name
  {e89725b4-0ba6-4e80-a0f2-0978dbda0c49}, !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Handle
  AtticFloor NonRes Insulation-6.52,      !- Name
  MediumRough,                            !- Roughness
  0.30260955835062,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {33caca0a-ebfb-4dd3-a9a8-5c5c6c7f24d1}, !- Handle
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1, !- Name
  {4a53a342-7b83-4b4e-8dd7-b411592da4b5}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}; !- Layer 1

OS:StandardsInformation:Construction,
  {10a80ac2-6bb8-4e95-82fc-f0811aa26c8a}, !- Handle
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4, !- Name
  {65efeb5b-b230-4df5-92b8-c7d56581e1cd}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {98729292-a619-444c-b79f-2c227ed031c7}, !- Handle
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1, !- Name
  {36bf4c10-86f3-40f2-9e0d-b8587ff54b56}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 2

OS:StandardsInformation:Construction,
  {7182bbe8-daa3-46a9-9534-f11f664090d8}, !- Handle
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8, !- Name
  {7f408de0-b1c8-4bc9-aa76-5e82dbb7d5c1}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Handle
  Steel Frame NonRes Wall Insulation-3.21, !- Name
  MediumRough,                            !- Roughness
  0.14122619066012,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c5abd5ed-6c32-45f6-af64-fca70c6f6a79}, !- Handle
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  {28c39615-a822-4b9f-9b90-7a6aa9cc3d88}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Handle
  Wood Frame NonRes Wall Insulation-3.45, !- Name
  MediumRough,                            !- Roughness
  0.153532499715495,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0e78498c-645a-4e0c-9287-86365c8c4d23}, !- Handle
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, !- Name
  {89db6990-69aa-42a1-be29-30cb83d0b8a6}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {5f49cf25-f20c-4d9c-9e21-d017d29e32ab}, !- Handle
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Building,
  {ec23a70e-1468-4d3d-a971-c3cb0b2edcd9}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:DefaultConstructionSet,
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Handle
  MyConsturction,                         !- Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Exterior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Interior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Ground Contact Surface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Exterior SubSurface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Interior SubSurface Constructions Name
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Handle
  Default Surface Constructions 1,        !- Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Floor Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Wall Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Fixed Window Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Operable Window Construction Name
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Skylight Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Tubular Daylight Dome Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}; !- Tubular Daylight Diffuser Construction Name

OS:SubSurface,
  {34afd7d8-a292-4c6a-a0cd-94a993336475}, !- Handle
  Sub Surface 1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -14.2857142857143, 1,                !- X,Y,Z Vertex 1 {m}
  7.14285714285714, -7.14285714285714, 1, !- X,Y,Z Vertex 2 {m}
  0, 0, 1,                                !- X,Y,Z Vertex 3 {m}
  -7.14285714285714, -7.14285714285714, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f221ce26-8661-4b06-adef-4d4f7d55501c}, !- Handle
  Sub Surface 2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.14285714285714, -21.4285714285714, 1, !- X,Y,Z Vertex 1 {m}
  0, -14.2857142857143, 1,                !- X,Y,Z Vertex 2 {m}
  -7.14285714285714, -7.14285714285714, 1, !- X,Y,Z Vertex 3 {m}
  -14.2857142857143, -14.2857142857143, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00709ff7-8fa2-41b8-acf5-35eb97043cbb}, !- Handle
  Sub Surface 3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.2857142857143, -28.5714285714286, 1, !- X,Y,Z Vertex 1 {m}
  -7.14285714285714, -21.4285714285714, 1, !- X,Y,Z Vertex 2 {m}
  -14.2857142857143, -14.2857142857143, 1, !- X,Y,Z Vertex 3 {m}
  -21.4285714285714, -21.4285714285714, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23b72ec5-12ea-4ad0-bf3b-12118d29001c}, !- Handle
  Sub Surface 4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.4285714285714, -35.7142857142857, 1, !- X,Y,Z Vertex 1 {m}
  -14.2857142857143, -28.5714285714286, 1, !- X,Y,Z Vertex 2 {m}
  -21.4285714285714, -21.4285714285714, 1, !- X,Y,Z Vertex 3 {m}
  -28.5714285714286, -28.5714285714286, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54714289-d12a-4112-9b7f-d7749c1364d8}, !- Handle
  Sub Surface 5,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.5714285714286, -42.8571428571429, 1, !- X,Y,Z Vertex 1 {m}
  -21.4285714285714, -35.7142857142857, 1, !- X,Y,Z Vertex 2 {m}
  -28.5714285714286, -28.5714285714286, 1, !- X,Y,Z Vertex 3 {m}
  -35.7142857142857, -35.7142857142857, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96ede904-9b6c-474d-8d7b-52cde98f5af3}, !- Handle
  Sub Surface 6,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.7142857142857, -50, 1,              !- X,Y,Z Vertex 1 {m}
  -28.5714285714286, -42.8571428571429, 1, !- X,Y,Z Vertex 2 {m}
  -35.7142857142857, -35.7142857142857, 1, !- X,Y,Z Vertex 3 {m}
  -42.8571428571429, -42.8571428571429, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81fb3a18-f3a3-4814-a38e-f0ab32a05ee1}, !- Handle
  Sub Surface 7,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -42.8571428571429, -57.1428571428572, 1, !- X,Y,Z Vertex 1 {m}
  -35.7142857142857, -50, 1,              !- X,Y,Z Vertex 2 {m}
  -42.8571428571429, -42.8571428571429, 1, !- X,Y,Z Vertex 3 {m}
  -50, -50, 1;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e74f837-1077-4936-b841-dff6a53d3e35}, !- Handle
  Sub Surface 8,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.14285714285714, -21.4285714285714, 1, !- X,Y,Z Vertex 1 {m}
  14.2857142857143, -14.2857142857143, 1, !- X,Y,Z Vertex 2 {m}
  7.14285714285714, -7.14285714285714, 1, !- X,Y,Z Vertex 3 {m}
  0, -14.2857142857143, 1;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {427e5687-d019-43e5-80f9-a3bcbdfc4251}, !- Handle
  Sub Surface 9,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -28.5714285714286, 1,                !- X,Y,Z Vertex 1 {m}
  7.14285714285714, -21.4285714285714, 1, !- X,Y,Z Vertex 2 {m}
  0, -14.2857142857143, 1,                !- X,Y,Z Vertex 3 {m}
  -7.14285714285714, -21.4285714285714, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b5c0a7f-1c7e-4d27-8d51-a28fd0a9d2e9}, !- Handle
  Sub Surface 10,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.14285714285714, -35.7142857142857, 1, !- X,Y,Z Vertex 1 {m}
  0, -28.5714285714286, 1,                !- X,Y,Z Vertex 2 {m}
  -7.14285714285714, -21.4285714285714, 1, !- X,Y,Z Vertex 3 {m}
  -14.2857142857143, -28.5714285714286, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b10599a1-cf38-4350-9b43-db0284d8df18}, !- Handle
  Sub Surface 11,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.2857142857143, -42.8571428571429, 1, !- X,Y,Z Vertex 1 {m}
  -7.14285714285714, -35.7142857142857, 1, !- X,Y,Z Vertex 2 {m}
  -14.2857142857143, -28.5714285714286, 1, !- X,Y,Z Vertex 3 {m}
  -21.4285714285714, -35.7142857142857, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dba9770c-3788-490d-8c71-0516e7fad1b8}, !- Handle
  Sub Surface 12,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.4285714285714, -50, 1,              !- X,Y,Z Vertex 1 {m}
  -14.2857142857143, -42.8571428571429, 1, !- X,Y,Z Vertex 2 {m}
  -21.4285714285714, -35.7142857142857, 1, !- X,Y,Z Vertex 3 {m}
  -28.5714285714286, -42.8571428571429, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7770bd46-afeb-4169-91df-18e381d6e6b9}, !- Handle
  Sub Surface 13,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.5714285714286, -57.1428571428572, 1, !- X,Y,Z Vertex 1 {m}
  -21.4285714285714, -50, 1,              !- X,Y,Z Vertex 2 {m}
  -28.5714285714286, -42.8571428571429, 1, !- X,Y,Z Vertex 3 {m}
  -35.7142857142857, -50, 1;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b422872-c665-46a7-b1df-ec09e5621db6}, !- Handle
  Sub Surface 14,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.7142857142857, -64.2857142857143, 1, !- X,Y,Z Vertex 1 {m}
  -28.5714285714286, -57.1428571428572, 1, !- X,Y,Z Vertex 2 {m}
  -35.7142857142857, -50, 1,              !- X,Y,Z Vertex 3 {m}
  -42.8571428571429, -57.1428571428572, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {217bc10c-a935-4e5f-a6f9-6c89d4c50b7a}, !- Handle
  Sub Surface 15,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2857142857143, -28.5714285714286, 1, !- X,Y,Z Vertex 1 {m}
  21.4285714285714, -21.4285714285714, 1, !- X,Y,Z Vertex 2 {m}
  14.2857142857143, -14.2857142857143, 1, !- X,Y,Z Vertex 3 {m}
  7.14285714285714, -21.4285714285714, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d64fea9-e529-4d0b-b770-7de1f4292993}, !- Handle
  Sub Surface 16,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.14285714285714, -35.7142857142857, 1, !- X,Y,Z Vertex 1 {m}
  14.2857142857143, -28.5714285714286, 1, !- X,Y,Z Vertex 2 {m}
  7.14285714285714, -21.4285714285714, 1, !- X,Y,Z Vertex 3 {m}
  0, -28.5714285714286, 1;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b177e4a6-ad62-4884-87be-a76f5b88c59c}, !- Handle
  Sub Surface 17,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -42.8571428571429, 1,                !- X,Y,Z Vertex 1 {m}
  7.14285714285714, -35.7142857142857, 1, !- X,Y,Z Vertex 2 {m}
  0, -28.5714285714286, 1,                !- X,Y,Z Vertex 3 {m}
  -7.14285714285714, -35.7142857142857, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4dfa2e22-3e74-42bb-82db-fa6637bca568}, !- Handle
  Sub Surface 18,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.14285714285714, -50, 1,              !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -42.8571428571429, 1, !- X,Y,Z Vertex 2 {m}
  -7.14285714285714, -35.7142857142857, 1, !- X,Y,Z Vertex 3 {m}
  -14.2857142857143, -42.8571428571429, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {feb36a55-2865-4ee4-9986-ba5faa4ff910}, !- Handle
  Sub Surface 19,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.2857142857143, -57.1428571428572, 1, !- X,Y,Z Vertex 1 {m}
  -7.14285714285714, -50, 1,              !- X,Y,Z Vertex 2 {m}
  -14.2857142857143, -42.8571428571429, 1, !- X,Y,Z Vertex 3 {m}
  -21.4285714285714, -50, 1;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f2435ae-9b4e-4613-bc6e-fd2747955a25}, !- Handle
  Sub Surface 20,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.4285714285714, -64.2857142857143, 1, !- X,Y,Z Vertex 1 {m}
  -14.2857142857143, -57.1428571428572, 1, !- X,Y,Z Vertex 2 {m}
  -21.4285714285714, -50, 1,              !- X,Y,Z Vertex 3 {m}
  -28.5714285714286, -57.1428571428572, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e61eeb3-2053-4a9e-9f62-2a9d25f5acc5}, !- Handle
  Sub Surface 21,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.5714285714286, -71.4285714285714, 1, !- X,Y,Z Vertex 1 {m}
  -21.4285714285714, -64.2857142857143, 1, !- X,Y,Z Vertex 2 {m}
  -28.5714285714286, -57.1428571428572, 1, !- X,Y,Z Vertex 3 {m}
  -35.7142857142857, -64.2857142857143, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66e5e343-8d64-44aa-9636-df5f8eeca6c0}, !- Handle
  Sub Surface 22,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.4285714285714, -35.7142857142857, 1, !- X,Y,Z Vertex 1 {m}
  28.5714285714286, -28.5714285714286, 1, !- X,Y,Z Vertex 2 {m}
  21.4285714285714, -21.4285714285714, 1, !- X,Y,Z Vertex 3 {m}
  14.2857142857143, -28.5714285714286, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64548bfc-65a4-4b28-8a9b-76cb4ffb0de4}, !- Handle
  Sub Surface 23,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2857142857143, -42.8571428571429, 1, !- X,Y,Z Vertex 1 {m}
  21.4285714285714, -35.7142857142857, 1, !- X,Y,Z Vertex 2 {m}
  14.2857142857143, -28.5714285714286, 1, !- X,Y,Z Vertex 3 {m}
  7.14285714285714, -35.7142857142857, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73d164a3-0e20-4003-9d2d-4b4850d09f25}, !- Handle
  Sub Surface 24,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.14285714285714, -50, 1,               !- X,Y,Z Vertex 1 {m}
  14.2857142857143, -42.8571428571429, 1, !- X,Y,Z Vertex 2 {m}
  7.14285714285714, -35.7142857142857, 1, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -42.8571428571429, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {912ee956-b7b8-4aa1-a71f-790101d942f8}, !- Handle
  Sub Surface 25,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -57.1428571428572, 1,                !- X,Y,Z Vertex 1 {m}
  7.14285714285714, -50, 1,               !- X,Y,Z Vertex 2 {m}
  0, -42.8571428571429, 1,                !- X,Y,Z Vertex 3 {m}
  -7.14285714285714, -50, 1;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55c3b752-6a9e-4fc6-963c-ece011047744}, !- Handle
  Sub Surface 26,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.14285714285715, -64.2857142857143, 1, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -57.1428571428572, 1, !- X,Y,Z Vertex 2 {m}
  -7.14285714285715, -50, 1,              !- X,Y,Z Vertex 3 {m}
  -14.2857142857143, -57.1428571428572, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3494f938-aa85-47ac-bfe2-4a9e9174165d}, !- Handle
  Sub Surface 27,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.2857142857143, -71.4285714285714, 1, !- X,Y,Z Vertex 1 {m}
  -7.14285714285715, -64.2857142857143, 1, !- X,Y,Z Vertex 2 {m}
  -14.2857142857143, -57.1428571428572, 1, !- X,Y,Z Vertex 3 {m}
  -21.4285714285714, -64.2857142857143, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81c188c7-d5cb-4e00-94c0-064775bf13e7}, !- Handle
  Sub Surface 28,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.4285714285714, -78.5714285714286, 1, !- X,Y,Z Vertex 1 {m}
  -14.2857142857143, -71.4285714285714, 1, !- X,Y,Z Vertex 2 {m}
  -21.4285714285714, -64.2857142857143, 1, !- X,Y,Z Vertex 3 {m}
  -28.5714285714286, -71.4285714285714, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2446c58c-7782-43a6-8193-adf195079032}, !- Handle
  Sub Surface 29,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.5714285714286, -42.8571428571429, 1, !- X,Y,Z Vertex 1 {m}
  35.7142857142857, -35.7142857142857, 1, !- X,Y,Z Vertex 2 {m}
  28.5714285714286, -28.5714285714286, 1, !- X,Y,Z Vertex 3 {m}
  21.4285714285714, -35.7142857142857, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c0fb649-c281-47d8-a87a-d54284105b8e}, !- Handle
  Sub Surface 30,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.4285714285714, -50, 1,               !- X,Y,Z Vertex 1 {m}
  28.5714285714286, -42.8571428571429, 1, !- X,Y,Z Vertex 2 {m}
  21.4285714285714, -35.7142857142857, 1, !- X,Y,Z Vertex 3 {m}
  14.2857142857143, -42.8571428571429, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c88654f-7a5e-4fb7-a10e-127a11a5fd97}, !- Handle
  Sub Surface 31,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2857142857143, -57.1428571428572, 1, !- X,Y,Z Vertex 1 {m}
  21.4285714285714, -50, 1,               !- X,Y,Z Vertex 2 {m}
  14.2857142857143, -42.8571428571429, 1, !- X,Y,Z Vertex 3 {m}
  7.14285714285714, -50, 1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e274c245-0b95-40ea-b8fe-f8cb67c8f7e9}, !- Handle
  Sub Surface 32,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.14285714285715, -64.2857142857143, 1, !- X,Y,Z Vertex 1 {m}
  14.2857142857143, -57.1428571428572, 1, !- X,Y,Z Vertex 2 {m}
  7.14285714285715, -50, 1,               !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -57.1428571428572, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {362731b7-467e-4217-a30f-b0aa5b2a0674}, !- Handle
  Sub Surface 33,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -71.4285714285714, 1,                !- X,Y,Z Vertex 1 {m}
  7.14285714285714, -64.2857142857143, 1, !- X,Y,Z Vertex 2 {m}
  0, -57.1428571428572, 1,                !- X,Y,Z Vertex 3 {m}
  -7.14285714285714, -64.2857142857143, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d0b418e-4bae-4eb6-89d3-7923017ee3ac}, !- Handle
  Sub Surface 34,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.14285714285715, -78.5714285714286, 1, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -71.4285714285714, 1, !- X,Y,Z Vertex 2 {m}
  -7.14285714285715, -64.2857142857143, 1, !- X,Y,Z Vertex 3 {m}
  -14.2857142857143, -71.4285714285714, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ceb5e088-7cdd-490f-8eb2-317bd60402e4}, !- Handle
  Sub Surface 35,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.2857142857143, -85.7142857142857, 1, !- X,Y,Z Vertex 1 {m}
  -7.14285714285714, -78.5714285714286, 1, !- X,Y,Z Vertex 2 {m}
  -14.2857142857143, -71.4285714285714, 1, !- X,Y,Z Vertex 3 {m}
  -21.4285714285714, -78.5714285714286, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2cb9f0f1-c675-4afc-b8c5-9e2749e7b248}, !- Handle
  Sub Surface 36,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.7142857142857, -50, 1,               !- X,Y,Z Vertex 1 {m}
  42.8571428571429, -42.8571428571429, 1, !- X,Y,Z Vertex 2 {m}
  35.7142857142857, -35.7142857142857, 1, !- X,Y,Z Vertex 3 {m}
  28.5714285714286, -42.8571428571429, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6527a985-f545-45d8-965b-8e97ca6d54a2}, !- Handle
  Sub Surface 37,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.5714285714286, -57.1428571428572, 1, !- X,Y,Z Vertex 1 {m}
  35.7142857142857, -50, 1,               !- X,Y,Z Vertex 2 {m}
  28.5714285714286, -42.8571428571429, 1, !- X,Y,Z Vertex 3 {m}
  21.4285714285714, -50, 1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03832a1f-44a8-493c-b17e-b08c21eca89a}, !- Handle
  Sub Surface 38,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.4285714285714, -64.2857142857143, 1, !- X,Y,Z Vertex 1 {m}
  28.5714285714286, -57.1428571428572, 1, !- X,Y,Z Vertex 2 {m}
  21.4285714285714, -50, 1,               !- X,Y,Z Vertex 3 {m}
  14.2857142857143, -57.1428571428572, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {376178de-7d7d-449a-a59b-2018383c8e10}, !- Handle
  Sub Surface 39,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2857142857143, -71.4285714285714, 1, !- X,Y,Z Vertex 1 {m}
  21.4285714285714, -64.2857142857143, 1, !- X,Y,Z Vertex 2 {m}
  14.2857142857143, -57.1428571428572, 1, !- X,Y,Z Vertex 3 {m}
  7.14285714285715, -64.2857142857143, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6dfc8e4b-9359-4542-8e4a-e26832f70863}, !- Handle
  Sub Surface 40,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.14285714285715, -78.5714285714286, 1, !- X,Y,Z Vertex 1 {m}
  14.2857142857143, -71.4285714285714, 1, !- X,Y,Z Vertex 2 {m}
  7.14285714285715, -64.2857142857143, 1, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -71.4285714285714, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e3b7916-4072-4490-8580-55b80e00aa6a}, !- Handle
  Sub Surface 41,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -85.7142857142857, 1,                !- X,Y,Z Vertex 1 {m}
  7.14285714285714, -78.5714285714286, 1, !- X,Y,Z Vertex 2 {m}
  0, -71.4285714285714, 1,                !- X,Y,Z Vertex 3 {m}
  -7.14285714285714, -78.5714285714286, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15bd882c-e822-4ce9-aace-9806dd8d0428}, !- Handle
  Sub Surface 42,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.14285714285714, -92.8571428571429, 1, !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, -85.7142857142857, 1, !- X,Y,Z Vertex 2 {m}
  -7.14285714285714, -78.5714285714286, 1, !- X,Y,Z Vertex 3 {m}
  -14.2857142857143, -85.7142857142857, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96b12036-ff02-4790-8058-529a5c345af8}, !- Handle
  Sub Surface 43,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.8571428571429, -57.1428571428572, 1, !- X,Y,Z Vertex 1 {m}
  50, -50, 1,                             !- X,Y,Z Vertex 2 {m}
  42.8571428571429, -42.8571428571429, 1, !- X,Y,Z Vertex 3 {m}
  35.7142857142857, -50, 1;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6b65a50-fdfc-4188-a404-4955852eb4a6}, !- Handle
  Sub Surface 44,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.7142857142857, -64.2857142857143, 1, !- X,Y,Z Vertex 1 {m}
  42.8571428571429, -57.1428571428572, 1, !- X,Y,Z Vertex 2 {m}
  35.7142857142857, -50, 1,               !- X,Y,Z Vertex 3 {m}
  28.5714285714286, -57.1428571428572, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44dd28ad-56cd-466c-874d-e7c0ba69dd6d}, !- Handle
  Sub Surface 45,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.5714285714286, -71.4285714285714, 1, !- X,Y,Z Vertex 1 {m}
  35.7142857142857, -64.2857142857143, 1, !- X,Y,Z Vertex 2 {m}
  28.5714285714286, -57.1428571428572, 1, !- X,Y,Z Vertex 3 {m}
  21.4285714285714, -64.2857142857143, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b6beef3-ed3b-4fe6-859b-7ace7c176862}, !- Handle
  Sub Surface 46,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.4285714285714, -78.5714285714286, 1, !- X,Y,Z Vertex 1 {m}
  28.5714285714286, -71.4285714285714, 1, !- X,Y,Z Vertex 2 {m}
  21.4285714285714, -64.2857142857143, 1, !- X,Y,Z Vertex 3 {m}
  14.2857142857143, -71.4285714285714, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4df8aa4-cd6d-4065-893b-c5ea43573121}, !- Handle
  Sub Surface 47,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2857142857143, -85.7142857142857, 1, !- X,Y,Z Vertex 1 {m}
  21.4285714285714, -78.5714285714286, 1, !- X,Y,Z Vertex 2 {m}
  14.2857142857143, -71.4285714285714, 1, !- X,Y,Z Vertex 3 {m}
  7.14285714285714, -78.5714285714286, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ab6da10-1775-42c4-9f27-2597023e40b6}, !- Handle
  Sub Surface 48,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.14285714285714, -92.8571428571429, 1, !- X,Y,Z Vertex 1 {m}
  14.2857142857143, -85.7142857142857, 1, !- X,Y,Z Vertex 2 {m}
  7.14285714285714, -78.5714285714286, 1, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, -85.7142857142857, 1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b3a870a-a7cf-4634-9334-3573bba458e2}, !- Handle
  Sub Surface 49,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {131d3d5d-2faf-4e7a-a624-63aa5bc384a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -100, 1,                             !- X,Y,Z Vertex 1 {m}
  7.14285714285714, -92.8571428571429, 1, !- X,Y,Z Vertex 2 {m}
  0, -85.7142857142857, 1,                !- X,Y,Z Vertex 3 {m}
  -7.14285714285714, -92.8571428571429, 1; !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {6a64bc6d-0686-4ed6-8492-fff88c983288}; !- Handle

OS:Rendering:Color,
  {65efeb5b-b230-4df5-92b8-c7d56581e1cd}, !- Handle
  Rendering Color 1,                      !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {36bf4c10-86f3-40f2-9e0d-b8587ff54b56}, !- Handle
  Rendering Color 2,                      !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f408de0-b1c8-4bc9-aa76-5e82dbb7d5c1}, !- Handle
  Rendering Color 3,                      !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28c39615-a822-4b9f-9b90-7a6aa9cc3d88}, !- Handle
  Rendering Color 4,                      !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89db6990-69aa-42a1-be29-30cb83d0b8a6}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e89725b4-0ba6-4e80-a0f2-0978dbda0c49}, !- Handle
  Rendering Color 6,                      !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a491fb13-fde4-4a2a-9dd5-27671ac314b4}, !- Handle
  Rendering Color 7,                      !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8920dbe3-9e10-4404-99a4-6425388f754b}, !- Handle
  Rendering Color 8,                      !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c17c2774-47a3-400e-af1c-4bf3729a9e11}, !- Handle
  Rendering Color 9,                      !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {023f56b2-d5eb-495e-94d6-0c25f1c29424}, !- Handle
  Rendering Color 10,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c131cd5-348f-4cfa-b257-1c4d1cdf6759}, !- Handle
  Rendering Color 11,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {10645bfe-3ba9-4040-9bbd-29c54d81c295}, !- Handle
  Rendering Color 12,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ab13f24-2ab7-4856-b4cb-c220c481bbcc}, !- Handle
  Rendering Color 13,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53275589-712b-4488-bb85-92fd9dc08e75}, !- Handle
  Rendering Color 14,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8861684-2b1f-490e-a432-9ae3ae8f4da9}, !- Handle
  Rendering Color 15,                     !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {aefeee8f-bf33-42fd-8fa7-52d7624a1e68}, !- Handle
  Rendering Color 16,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c886c364-fc1b-4692-a4ac-d5ca240a8900}, !- Handle
  Rendering Color 17,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {92cc3257-f53f-4bf6-b9d1-839ab9308067}, !- Handle
  Rendering Color 18,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {70af8396-baff-4d50-bdee-068384ffe514}, !- Handle
  Rendering Color 19,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {366d2146-b42f-4125-95ae-7a1f4adab7e1}, !- Handle
  Rendering Color 20,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {735cf85a-dece-479d-b61c-9d853fb3caa8}, !- Handle
  Rendering Color 21,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96340d35-16b7-4197-a0fe-c4fd9d12c1d0}, !- Handle
  Rendering Color 22,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2fd3a0d8-0f3e-42c8-8f4b-056fe7aa5307}, !- Handle
  Rendering Color 23,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {076cd9e0-cb19-49a7-8fe6-233086865382}, !- Handle
  Rendering Color 24,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {345875e4-ff5e-427e-97ca-7f90028d2698}, !- Handle
  Rendering Color 25,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {95f28238-235e-44bf-b55b-7c73bbe900b2}, !- Handle
  Rendering Color 26,                     !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7efdef67-d66a-4bc1-833b-527f45199be8}, !- Handle
  Rendering Color 27,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a53a342-7b83-4b4e-8dd7-b411592da4b5}, !- Handle
  Rendering Color 28,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8511a7c2-c797-432d-84b6-81bc165b98d9}, !- Handle
  Rendering Color 29,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd314e99-d807-42d7-8ee8-291e73ac3b47}, !- Handle
  Rendering Color 30,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {48c9cabb-8ca8-43d7-a040-57f8cd973373}, !- Handle
  Rendering Color 31,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {017b6b58-0647-477f-83b8-fb2698130153}, !- Handle
  Rendering Color 32,                     !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {87b4d8b5-b1be-448d-a7d8-6755acbcc8bb}, !- Handle
  Rendering Color 33,                     !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e9715c4e-6399-478f-9485-be5b2d90bdc0}, !- Handle
  Rendering Color 34,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c21933a9-8a79-4c52-8125-ceb2efb19ac6}, !- Handle
  Rendering Color 35,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7638f5c8-e510-4d0f-a3ed-e56787896170}, !- Handle
  Rendering Color 36,                     !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6cf4661b-262d-4574-9e34-6f5a640868e1}, !- Handle
  Rendering Color 37,                     !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {caec0c6f-c9b0-4d71-bb1e-9cc6206cb854}, !- Handle
  Rendering Color 38,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6981f44c-6208-4410-be8b-49692201f35d}, !- Handle
  Rendering Color 39,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f3c48938-0d3b-474e-9c1a-7e5e2a78078f}, !- Handle
  Rendering Color 40,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92d91d27-23ce-41e7-87ac-8f9c617f9744}, !- Handle
  Rendering Color 41,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7280a1f0-8412-4381-aceb-7a3fb6074819}, !- Handle
  Rendering Color 42,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07e6f1d4-a9d0-41fb-9134-d6188eaa9a6b}, !- Handle
  Rendering Color 43,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c3389aa0-9ac9-4845-908f-2e91b9c6e78e}, !- Handle
  Rendering Color 44,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa22a689-244b-4808-8436-7dffa3ade30d}, !- Handle
  Rendering Color 45,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8fc972f5-65dc-435b-82d1-7e73d660688b}, !- Handle
  Rendering Color 46,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea41f4b9-aa82-4217-a618-8db854af689a}, !- Handle
  Rendering Color 47,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d1ec24e-ae60-4f48-b724-2aead39e7836}, !- Handle
  Rendering Color 48,                     !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {697de874-b98d-4ce3-956d-7db11193844f}, !- Handle
  Rendering Color 49,                     !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b9f1a59a-a937-49f3-bbd0-64f7419c2909}, !- Handle
  Rendering Color 50,                     !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7331f4fb-b0e0-4366-8046-f8dc894c7345}, !- Handle
  Rendering Color 51,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a40cf26b-e9a1-467b-bd94-328764dc25f3}, !- Handle
  Rendering Color 52,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {79aed87e-f9f1-4d05-b437-15ebf087e114}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c7b46a2d-707a-4996-a013-b1b8a1322f0d}, !- Handle
  Rendering Color 54,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a55b90bf-4bc1-43f8-b2a9-bf6d3d9f7198}, !- Handle
  Rendering Color 55,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

