
OS:Version,
  {2ab90c40-42e0-46ef-be94-ab79eb32ccc3}, !- Handle
  1.7.0;                                  !- Version Identifier

OS:Space,
  {f811a32c-9e6a-4315-9ae0-ceca3574a114}, !- Handle
  building1,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9b68d19c-3649-402f-92f0-3a5afa2f4321}; !- Thermal Zone Name

OS:Surface,
  {6decebd6-3df5-49a0-9c09-813910c8a45e}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f811a32c-9e6a-4315-9ae0-ceca3574a114}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a661b59-8f28-43d2-a7a5-f2da0f8826db}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f811a32c-9e6a-4315-9ae0-ceca3574a114}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f963c36c-6b1c-4be0-ac63-0ade004f7e3f}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f811a32c-9e6a-4315-9ae0-ceca3574a114}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {389e8ec1-1da5-4b73-9102-5c55abd745f2}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f811a32c-9e6a-4315-9ae0-ceca3574a114}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6aacc3f-97b8-48fd-b634-898db1687535}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f811a32c-9e6a-4315-9ae0-ceca3574a114}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cc2d64ed-9bb8-4509-b70a-791325a0acc0}, !- Handle
  building1 1,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f6f0e0d6-f86d-444d-9fa2-cb9d17ee8112}; !- Thermal Zone Name

OS:Surface,
  {8469a0a6-1e35-45d2-9b62-7d516a764365}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc2d64ed-9bb8-4509-b70a-791325a0acc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3c85678-53a0-4168-9920-ae140dbd0da3}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc2d64ed-9bb8-4509-b70a-791325a0acc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {801fc411-e2b4-4a16-93ce-e091dd1bb39a}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc2d64ed-9bb8-4509-b70a-791325a0acc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {626b75e1-020d-4b5f-928a-64bba9f56820}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cc2d64ed-9bb8-4509-b70a-791325a0acc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fbb40961-141a-4d78-87b6-5f9a3aa73fb0}, !- Handle
  building1 2,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6526475f-9f06-4d05-b653-cd4ab1ebaa0b}; !- Thermal Zone Name

OS:Surface,
  {60be7dc9-c7bb-405b-adcd-e304579c8fd7}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbb40961-141a-4d78-87b6-5f9a3aa73fb0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47e1773d-513a-4146-8138-57b32649d3ff}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbb40961-141a-4d78-87b6-5f9a3aa73fb0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6525a487-7bc9-4013-b8dd-dc34df23fab4}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbb40961-141a-4d78-87b6-5f9a3aa73fb0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c303f5b-755e-46de-808b-a5c105d32fbf}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fbb40961-141a-4d78-87b6-5f9a3aa73fb0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e7e7d03a-380a-4dea-9108-c8563cd45e82}, !- Handle
  building1 3,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b32aca7d-3ab5-485e-b80e-dc22078fc5f5}; !- Thermal Zone Name

OS:Surface,
  {dffda028-9ca0-4741-8fdb-2b60d2ef498c}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7e7d03a-380a-4dea-9108-c8563cd45e82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74e7e888-e23e-4a30-ac51-e19469c162de}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7e7d03a-380a-4dea-9108-c8563cd45e82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {eec92ab5-5b96-4f59-aa86-bc319883562f}, !- Handle
  building1 4,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {b285a0fb-2bce-4b4f-9734-d6e52637b76a}; !- Thermal Zone Name

OS:Surface,
  {47db27af-9471-4fe3-869c-490aee54d919}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eec92ab5-5b96-4f59-aa86-bc319883562f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0c3cc71-cce1-46fd-96b2-d2caa9cfb546}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eec92ab5-5b96-4f59-aa86-bc319883562f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a853deb-eeaa-4aaf-a5f0-6f8d849149d1}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eec92ab5-5b96-4f59-aa86-bc319883562f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5c00a186-1ce2-4197-b628-81e87357a530}, !- Handle
  building1 5,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {fd6529d0-8a0b-423a-9f92-45819fc4e4fa}; !- Thermal Zone Name

OS:Surface,
  {be78471f-9d92-44a7-a6c6-1609768f06b3}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c00a186-1ce2-4197-b628-81e87357a530}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bfb284e-4b0b-4374-b4c8-d8deb90ebdb5}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c00a186-1ce2-4197-b628-81e87357a530}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69e045d6-7303-46aa-bd0d-6cc4ee9b0dce}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c00a186-1ce2-4197-b628-81e87357a530}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {83050ee2-5cd6-44aa-a19b-aeec81bc0dbb}, !- Handle
  building1 6,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {f8cce1f4-0fe2-4aa3-b081-f13c28462795}; !- Thermal Zone Name

OS:Surface,
  {d1d4e4d2-93a9-473b-a231-9b6915b28668}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83050ee2-5cd6-44aa-a19b-aeec81bc0dbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a49e8f59-77c6-493b-9908-3cf4ea517145}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83050ee2-5cd6-44aa-a19b-aeec81bc0dbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {721ffc22-b3f2-4a24-9b09-e31c1a91ee41}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83050ee2-5cd6-44aa-a19b-aeec81bc0dbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bef6390c-8f0f-4e1a-926c-b2ecf5cb98d0}, !- Handle
  building1 7,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {5c899c07-b4e5-4510-ba33-498a9e89a12c}; !- Thermal Zone Name

OS:Surface,
  {9e90ba75-7585-4755-89a8-00ade4a1ed22}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bef6390c-8f0f-4e1a-926c-b2ecf5cb98d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62e4923a-5fdb-4c06-9fe9-f56aac2d5554}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bef6390c-8f0f-4e1a-926c-b2ecf5cb98d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7760177-9caa-4c85-b765-49de3a15ed56}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bef6390c-8f0f-4e1a-926c-b2ecf5cb98d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {79dba5bc-0ae1-481b-a929-2087dd04897e}, !- Handle
  building1 8,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {10eb5567-aed2-4ca2-876f-23b9038bfc20}; !- Thermal Zone Name

OS:Surface,
  {1657547a-9528-4676-956f-f870cbee7c12}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79dba5bc-0ae1-481b-a929-2087dd04897e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3e548af-8a2a-420f-8777-ff0b437fb334}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79dba5bc-0ae1-481b-a929-2087dd04897e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa4091a4-a049-4749-8637-0a635e88a245}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79dba5bc-0ae1-481b-a929-2087dd04897e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5d48108-3afc-4fe6-9fe0-5f97f3d36faa}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79dba5bc-0ae1-481b-a929-2087dd04897e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {09b8cce2-a371-4265-8f8f-21f0c2545ba8}, !- Handle
  building1 9,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {4bbf6e7a-1a81-4f60-873a-53bf55b6aa17}; !- Thermal Zone Name

OS:Surface,
  {472a85b0-d1de-4d57-9149-53ed725d7515}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09b8cce2-a371-4265-8f8f-21f0c2545ba8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6e4a908-aa85-493e-98e7-1a0c1ea98a7e}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09b8cce2-a371-4265-8f8f-21f0c2545ba8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da23d9a1-ec9d-48f2-bf18-6401ec1b83ce}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {09b8cce2-a371-4265-8f8f-21f0c2545ba8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {593081f2-2dc8-4933-9f37-ad29f3584912}, !- Handle
  building1 10,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {ef2f54dc-ce65-4db7-ad2e-feee7d5ba1ac}; !- Thermal Zone Name

OS:Surface,
  {f67ab8cb-686c-4275-ba58-547c7eefaf0c}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {593081f2-2dc8-4933-9f37-ad29f3584912}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bc9671b-f739-481b-a855-71fc98b821f1}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {593081f2-2dc8-4933-9f37-ad29f3584912}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff725a3d-0ddd-4c83-b319-989d4a472343}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {593081f2-2dc8-4933-9f37-ad29f3584912}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64e0758f-d917-48b3-89eb-7886136412df}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {593081f2-2dc8-4933-9f37-ad29f3584912}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c9858175-cbfb-488e-8c97-5ae92f44e5da}, !- Handle
  building1 11,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {4a561981-c62e-46f3-ad11-871737f60a7e}; !- Thermal Zone Name

OS:Surface,
  {3f20f726-f32c-4872-9c35-fb86687992cc}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9858175-cbfb-488e-8c97-5ae92f44e5da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {790c5564-6966-4371-b4b1-7ba152f65378}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9858175-cbfb-488e-8c97-5ae92f44e5da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eae5a1c9-1340-40f8-b9aa-7689939e99c7}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9858175-cbfb-488e-8c97-5ae92f44e5da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcd3bbad-4887-4270-9aab-8583c488fd81}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9858175-cbfb-488e-8c97-5ae92f44e5da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4bbf6e7a-1a81-4f60-873a-53bf55b6aa17}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2939cf43-a3ba-4faf-a277-668a41cc2676}, !- Zone Air Inlet Port List
  {c25e949f-9dfb-45e3-9a6a-d8bfb7c15287}, !- Zone Air Exhaust Port List
  {ad25f502-3a91-401d-98a3-00dcbf1ff33b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {046f0146-eb43-42f6-8da7-4360103ed696}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74dc184e-a717-4f01-9b29-cd8b286fd1ea}, !- Handle
  Node 1,                                 !- Name
  {ad25f502-3a91-401d-98a3-00dcbf1ff33b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad25f502-3a91-401d-98a3-00dcbf1ff33b}, !- Handle
  {148c48e8-27c7-4e01-b288-82076665723b}, !- Name
  {4bbf6e7a-1a81-4f60-873a-53bf55b6aa17}, !- Source Object
  11,                                     !- Outlet Port
  {74dc184e-a717-4f01-9b29-cd8b286fd1ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2939cf43-a3ba-4faf-a277-668a41cc2676}, !- Handle
  Port List 1,                            !- Name
  {4bbf6e7a-1a81-4f60-873a-53bf55b6aa17}; !- HVAC Component

OS:PortList,
  {c25e949f-9dfb-45e3-9a6a-d8bfb7c15287}, !- Handle
  Port List 2,                            !- Name
  {4bbf6e7a-1a81-4f60-873a-53bf55b6aa17}; !- HVAC Component

OS:Sizing:Zone,
  {21399524-e787-4676-8665-d3cfdb22b86c}, !- Handle
  {4bbf6e7a-1a81-4f60-873a-53bf55b6aa17}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6d86756d-913c-477d-91f2-47e4881abf14}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {4bbf6e7a-1a81-4f60-873a-53bf55b6aa17}; !- Thermal Zone

OS:ThermalZone,
  {ef2f54dc-ce65-4db7-ad2e-feee7d5ba1ac}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {768fc462-f896-475c-b31f-4694415fff60}, !- Zone Air Inlet Port List
  {0d0d8d53-9d4c-4e21-b28d-f3a09114c7fb}, !- Zone Air Exhaust Port List
  {d6f7a545-9e14-4029-95b7-c1d83c861241}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {854228d6-7db6-476f-ae78-ad2a6ceb1188}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81bafd57-07a6-4c26-b072-dc5e6460a957}, !- Handle
  Node 2,                                 !- Name
  {d6f7a545-9e14-4029-95b7-c1d83c861241}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6f7a545-9e14-4029-95b7-c1d83c861241}, !- Handle
  {1aa551b0-4ce8-4608-86f6-385f242b1293}, !- Name
  {ef2f54dc-ce65-4db7-ad2e-feee7d5ba1ac}, !- Source Object
  11,                                     !- Outlet Port
  {81bafd57-07a6-4c26-b072-dc5e6460a957}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {768fc462-f896-475c-b31f-4694415fff60}, !- Handle
  Port List 3,                            !- Name
  {ef2f54dc-ce65-4db7-ad2e-feee7d5ba1ac}; !- HVAC Component

OS:PortList,
  {0d0d8d53-9d4c-4e21-b28d-f3a09114c7fb}, !- Handle
  Port List 4,                            !- Name
  {ef2f54dc-ce65-4db7-ad2e-feee7d5ba1ac}; !- HVAC Component

OS:Sizing:Zone,
  {5239091f-7015-4a9d-83f0-578d954fc575}, !- Handle
  {ef2f54dc-ce65-4db7-ad2e-feee7d5ba1ac}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {63c9ee10-1cf5-488e-864e-334788337981}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {ef2f54dc-ce65-4db7-ad2e-feee7d5ba1ac}; !- Thermal Zone

OS:ThermalZone,
  {fd6529d0-8a0b-423a-9f92-45819fc4e4fa}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52e17d30-20e0-40ad-87fd-767049e3cc2a}, !- Zone Air Inlet Port List
  {6d18a931-64e2-40db-a13e-6382727443b8}, !- Zone Air Exhaust Port List
  {c13b508c-b5f5-49e0-9c61-f89c5d36a41d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7d99710b-4337-44a9-b0c6-4e17fc41d404}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f33722f8-f63f-412e-956e-69c7c08ebd2f}, !- Handle
  Node 3,                                 !- Name
  {c13b508c-b5f5-49e0-9c61-f89c5d36a41d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c13b508c-b5f5-49e0-9c61-f89c5d36a41d}, !- Handle
  {b58d8bd7-2345-48a1-b142-661ef7e65bcb}, !- Name
  {fd6529d0-8a0b-423a-9f92-45819fc4e4fa}, !- Source Object
  11,                                     !- Outlet Port
  {f33722f8-f63f-412e-956e-69c7c08ebd2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52e17d30-20e0-40ad-87fd-767049e3cc2a}, !- Handle
  Port List 5,                            !- Name
  {fd6529d0-8a0b-423a-9f92-45819fc4e4fa}; !- HVAC Component

OS:PortList,
  {6d18a931-64e2-40db-a13e-6382727443b8}, !- Handle
  Port List 6,                            !- Name
  {fd6529d0-8a0b-423a-9f92-45819fc4e4fa}; !- HVAC Component

OS:Sizing:Zone,
  {9686b42d-9d96-4a07-8570-7766095a5cd0}, !- Handle
  {fd6529d0-8a0b-423a-9f92-45819fc4e4fa}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {68a90e2f-39e5-475a-8972-d8681cb6aee1}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {fd6529d0-8a0b-423a-9f92-45819fc4e4fa}; !- Thermal Zone

OS:ThermalZone,
  {10eb5567-aed2-4ca2-876f-23b9038bfc20}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c635ca4-84dc-428a-8bc4-0ffdb000ede0}, !- Zone Air Inlet Port List
  {86d9962f-c3a5-4796-a155-fb2443a22010}, !- Zone Air Exhaust Port List
  {c244b92a-907d-4b31-b8a3-41db3a227ed5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4b1cfdeb-eb38-4b66-b25a-8878fcca83a7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c005474c-9759-40b6-a365-9d72195b9ea9}, !- Handle
  Node 4,                                 !- Name
  {c244b92a-907d-4b31-b8a3-41db3a227ed5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c244b92a-907d-4b31-b8a3-41db3a227ed5}, !- Handle
  {1d458d70-b3de-4d16-9747-bf42517f9552}, !- Name
  {10eb5567-aed2-4ca2-876f-23b9038bfc20}, !- Source Object
  11,                                     !- Outlet Port
  {c005474c-9759-40b6-a365-9d72195b9ea9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c635ca4-84dc-428a-8bc4-0ffdb000ede0}, !- Handle
  Port List 7,                            !- Name
  {10eb5567-aed2-4ca2-876f-23b9038bfc20}; !- HVAC Component

OS:PortList,
  {86d9962f-c3a5-4796-a155-fb2443a22010}, !- Handle
  Port List 8,                            !- Name
  {10eb5567-aed2-4ca2-876f-23b9038bfc20}; !- HVAC Component

OS:Sizing:Zone,
  {b9bddef3-7367-488e-ad20-c97b826c73cf}, !- Handle
  {10eb5567-aed2-4ca2-876f-23b9038bfc20}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1c25a3a0-320c-4da9-b78a-9fe0815d5d61}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {10eb5567-aed2-4ca2-876f-23b9038bfc20}; !- Thermal Zone

OS:ThermalZone,
  {f8cce1f4-0fe2-4aa3-b081-f13c28462795}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8d14243-98ad-4ff1-ac6a-55f76cbc805c}, !- Zone Air Inlet Port List
  {4152df24-d924-4a52-9faa-467cba19a6ed}, !- Zone Air Exhaust Port List
  {2be2e723-5e7f-48ef-8c6e-afefa2077f8f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {756f9d18-6833-413b-9eb9-fab883b02824}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21a49386-6f29-418f-a019-e5ff8faf5130}, !- Handle
  Node 5,                                 !- Name
  {2be2e723-5e7f-48ef-8c6e-afefa2077f8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2be2e723-5e7f-48ef-8c6e-afefa2077f8f}, !- Handle
  {882b6b7a-ce32-40fa-9f4c-a49e5c51ae5b}, !- Name
  {f8cce1f4-0fe2-4aa3-b081-f13c28462795}, !- Source Object
  11,                                     !- Outlet Port
  {21a49386-6f29-418f-a019-e5ff8faf5130}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8d14243-98ad-4ff1-ac6a-55f76cbc805c}, !- Handle
  Port List 9,                            !- Name
  {f8cce1f4-0fe2-4aa3-b081-f13c28462795}; !- HVAC Component

OS:PortList,
  {4152df24-d924-4a52-9faa-467cba19a6ed}, !- Handle
  Port List 10,                           !- Name
  {f8cce1f4-0fe2-4aa3-b081-f13c28462795}; !- HVAC Component

OS:Sizing:Zone,
  {5a7c2e64-1b10-4c12-b1eb-645d6b599abd}, !- Handle
  {f8cce1f4-0fe2-4aa3-b081-f13c28462795}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e0a0e30e-c4d1-42d1-97a6-216516eac99d}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {f8cce1f4-0fe2-4aa3-b081-f13c28462795}; !- Thermal Zone

OS:ThermalZone,
  {5c899c07-b4e5-4510-ba33-498a9e89a12c}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {886487c4-d410-4067-a36d-10348af88699}, !- Zone Air Inlet Port List
  {7a08f589-35a1-4f2a-80ff-61b90946c715}, !- Zone Air Exhaust Port List
  {bec87e90-4db6-4a52-a5c3-9f634d2610ed}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {42f20dda-61e0-4c08-b332-2593a91ecbd7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6bf5d9b1-43cf-44dd-87e3-1f340f16538b}, !- Handle
  Node 6,                                 !- Name
  {bec87e90-4db6-4a52-a5c3-9f634d2610ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bec87e90-4db6-4a52-a5c3-9f634d2610ed}, !- Handle
  {e5e13751-bb66-4848-a8e6-d514812b5111}, !- Name
  {5c899c07-b4e5-4510-ba33-498a9e89a12c}, !- Source Object
  11,                                     !- Outlet Port
  {6bf5d9b1-43cf-44dd-87e3-1f340f16538b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {886487c4-d410-4067-a36d-10348af88699}, !- Handle
  Port List 11,                           !- Name
  {5c899c07-b4e5-4510-ba33-498a9e89a12c}; !- HVAC Component

OS:PortList,
  {7a08f589-35a1-4f2a-80ff-61b90946c715}, !- Handle
  Port List 12,                           !- Name
  {5c899c07-b4e5-4510-ba33-498a9e89a12c}; !- HVAC Component

OS:Sizing:Zone,
  {8653680d-175c-4eda-aa67-c8e5240a5d06}, !- Handle
  {5c899c07-b4e5-4510-ba33-498a9e89a12c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {74fccde6-8cd2-45d0-9241-dcf2a0237d93}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {5c899c07-b4e5-4510-ba33-498a9e89a12c}; !- Thermal Zone

OS:ThermalZone,
  {4a561981-c62e-46f3-ad11-871737f60a7e}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e74c5b1-9b97-4e48-a0be-cd6978108a45}, !- Zone Air Inlet Port List
  {2b1804af-07d7-40cf-9245-bfde26c8b8bd}, !- Zone Air Exhaust Port List
  {df6f1606-9aa6-400c-89a7-a23a6c96cd61}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1d529e32-3404-4b26-9a4e-e4845caf23b9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e4fe840-538e-4135-973a-ccde91b293f2}, !- Handle
  Node 7,                                 !- Name
  {df6f1606-9aa6-400c-89a7-a23a6c96cd61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df6f1606-9aa6-400c-89a7-a23a6c96cd61}, !- Handle
  {1110078e-e41a-489f-84b0-493a29a16996}, !- Name
  {4a561981-c62e-46f3-ad11-871737f60a7e}, !- Source Object
  11,                                     !- Outlet Port
  {0e4fe840-538e-4135-973a-ccde91b293f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e74c5b1-9b97-4e48-a0be-cd6978108a45}, !- Handle
  Port List 13,                           !- Name
  {4a561981-c62e-46f3-ad11-871737f60a7e}; !- HVAC Component

OS:PortList,
  {2b1804af-07d7-40cf-9245-bfde26c8b8bd}, !- Handle
  Port List 14,                           !- Name
  {4a561981-c62e-46f3-ad11-871737f60a7e}; !- HVAC Component

OS:Sizing:Zone,
  {d913e488-1aba-4049-a917-1a50b6d70f51}, !- Handle
  {4a561981-c62e-46f3-ad11-871737f60a7e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {90a0a44e-1a3b-44bb-ab11-b9f4e392fd60}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {4a561981-c62e-46f3-ad11-871737f60a7e}; !- Thermal Zone

OS:ThermalZone,
  {f6f0e0d6-f86d-444d-9fa2-cb9d17ee8112}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b427d4e0-9203-46ce-a1d4-1ea75407068e}, !- Zone Air Inlet Port List
  {6c591400-ca0b-4cd5-a5e2-ce4b8115749a}, !- Zone Air Exhaust Port List
  {c9b6d7bd-9b60-4146-a4ae-28db07a8d279}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f4536ca4-faf6-45aa-baf7-73bb4ff68d36}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4990e41d-88f7-4aa2-b6a6-dfb444c4a83e}, !- Handle
  Node 8,                                 !- Name
  {c9b6d7bd-9b60-4146-a4ae-28db07a8d279}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9b6d7bd-9b60-4146-a4ae-28db07a8d279}, !- Handle
  {da68a873-8bc9-4317-ac2b-ee63e1445646}, !- Name
  {f6f0e0d6-f86d-444d-9fa2-cb9d17ee8112}, !- Source Object
  11,                                     !- Outlet Port
  {4990e41d-88f7-4aa2-b6a6-dfb444c4a83e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b427d4e0-9203-46ce-a1d4-1ea75407068e}, !- Handle
  Port List 15,                           !- Name
  {f6f0e0d6-f86d-444d-9fa2-cb9d17ee8112}; !- HVAC Component

OS:PortList,
  {6c591400-ca0b-4cd5-a5e2-ce4b8115749a}, !- Handle
  Port List 16,                           !- Name
  {f6f0e0d6-f86d-444d-9fa2-cb9d17ee8112}; !- HVAC Component

OS:Sizing:Zone,
  {93d647e5-b7cc-44d6-a051-dc10258d4176}, !- Handle
  {f6f0e0d6-f86d-444d-9fa2-cb9d17ee8112}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {32233ba2-2de5-4c28-97d7-0bb3b7775cff}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {f6f0e0d6-f86d-444d-9fa2-cb9d17ee8112}; !- Thermal Zone

OS:ThermalZone,
  {b32aca7d-3ab5-485e-b80e-dc22078fc5f5}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0773e029-8a6a-4356-9cf7-0f5c786cf651}, !- Zone Air Inlet Port List
  {c3913442-3a03-4762-95f9-81077a4aca25}, !- Zone Air Exhaust Port List
  {7165b735-1e11-460e-8a09-acd6d1dd9fed}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {79a07657-0a9e-4b80-b2d6-54649ecca801}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {250e5ee5-87de-404f-9016-8a0a17d8e7b3}, !- Handle
  Node 9,                                 !- Name
  {7165b735-1e11-460e-8a09-acd6d1dd9fed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7165b735-1e11-460e-8a09-acd6d1dd9fed}, !- Handle
  {e1c4afd8-42e2-427a-9a6d-1f89e02aae33}, !- Name
  {b32aca7d-3ab5-485e-b80e-dc22078fc5f5}, !- Source Object
  11,                                     !- Outlet Port
  {250e5ee5-87de-404f-9016-8a0a17d8e7b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0773e029-8a6a-4356-9cf7-0f5c786cf651}, !- Handle
  Port List 17,                           !- Name
  {b32aca7d-3ab5-485e-b80e-dc22078fc5f5}; !- HVAC Component

OS:PortList,
  {c3913442-3a03-4762-95f9-81077a4aca25}, !- Handle
  Port List 18,                           !- Name
  {b32aca7d-3ab5-485e-b80e-dc22078fc5f5}; !- HVAC Component

OS:Sizing:Zone,
  {5e591284-0f64-4d93-bd00-29f3df32b3ec}, !- Handle
  {b32aca7d-3ab5-485e-b80e-dc22078fc5f5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8c6fa58c-d545-4185-b30d-80e195d67529}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {b32aca7d-3ab5-485e-b80e-dc22078fc5f5}; !- Thermal Zone

OS:ThermalZone,
  {b285a0fb-2bce-4b4f-9734-d6e52637b76a}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {279a6094-39b5-42c9-9557-3ad18ad4b8dd}, !- Zone Air Inlet Port List
  {8c97b5d8-2437-42b1-a2a3-d9c9659a1f65}, !- Zone Air Exhaust Port List
  {f779db84-81a6-46f6-b40c-0cf205545852}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a15d60e7-457b-4381-a207-9799f1f9133d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ae582c2-4add-4248-b1d3-83d345e3c50f}, !- Handle
  Node 10,                                !- Name
  {f779db84-81a6-46f6-b40c-0cf205545852}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f779db84-81a6-46f6-b40c-0cf205545852}, !- Handle
  {b2d0a3a9-c3ea-4a39-99ec-dd61e4a191a3}, !- Name
  {b285a0fb-2bce-4b4f-9734-d6e52637b76a}, !- Source Object
  11,                                     !- Outlet Port
  {1ae582c2-4add-4248-b1d3-83d345e3c50f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {279a6094-39b5-42c9-9557-3ad18ad4b8dd}, !- Handle
  Port List 19,                           !- Name
  {b285a0fb-2bce-4b4f-9734-d6e52637b76a}; !- HVAC Component

OS:PortList,
  {8c97b5d8-2437-42b1-a2a3-d9c9659a1f65}, !- Handle
  Port List 20,                           !- Name
  {b285a0fb-2bce-4b4f-9734-d6e52637b76a}; !- HVAC Component

OS:Sizing:Zone,
  {9984b56e-53d2-49f0-a4dc-44c2525d8afd}, !- Handle
  {b285a0fb-2bce-4b4f-9734-d6e52637b76a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e494d11f-e3ce-416d-8d2c-c631cddfa462}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {b285a0fb-2bce-4b4f-9734-d6e52637b76a}; !- Thermal Zone

OS:ThermalZone,
  {9b68d19c-3649-402f-92f0-3a5afa2f4321}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf2580aa-22e3-45fa-9bef-12791351c1c1}, !- Zone Air Inlet Port List
  {8cdfaada-9b26-4b65-911b-2bb2b9934863}, !- Zone Air Exhaust Port List
  {96ee313b-de61-4449-bfb0-93b888a4e1f0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {789cf9da-014c-4acf-813f-baf0a756fb81}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3107c165-6aa1-4b1d-ac0e-f87f632dc9fc}, !- Handle
  Node 11,                                !- Name
  {96ee313b-de61-4449-bfb0-93b888a4e1f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96ee313b-de61-4449-bfb0-93b888a4e1f0}, !- Handle
  {d3209a96-a518-4fcd-824f-35f36a094800}, !- Name
  {9b68d19c-3649-402f-92f0-3a5afa2f4321}, !- Source Object
  11,                                     !- Outlet Port
  {3107c165-6aa1-4b1d-ac0e-f87f632dc9fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf2580aa-22e3-45fa-9bef-12791351c1c1}, !- Handle
  Port List 21,                           !- Name
  {9b68d19c-3649-402f-92f0-3a5afa2f4321}; !- HVAC Component

OS:PortList,
  {8cdfaada-9b26-4b65-911b-2bb2b9934863}, !- Handle
  Port List 22,                           !- Name
  {9b68d19c-3649-402f-92f0-3a5afa2f4321}; !- HVAC Component

OS:Sizing:Zone,
  {2aa5e702-92e0-4c07-9f43-5380c10a0506}, !- Handle
  {9b68d19c-3649-402f-92f0-3a5afa2f4321}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {edaaafa5-3595-404b-8e8b-23a917aa3f8e}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {9b68d19c-3649-402f-92f0-3a5afa2f4321}; !- Thermal Zone

OS:ThermalZone,
  {6526475f-9f06-4d05-b653-cd4ab1ebaa0b}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6be1aa5-3634-47ad-b56a-39bf485a4bff}, !- Zone Air Inlet Port List
  {9c2f3df3-eaef-4950-8e68-a9812c1d5737}, !- Zone Air Exhaust Port List
  {1dce2376-7942-4092-bd86-35ea89744837}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1dedd8b3-369d-4707-af8b-a599c0873b64}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e14322ed-43bc-4381-b466-3121d76dc432}, !- Handle
  Node 12,                                !- Name
  {1dce2376-7942-4092-bd86-35ea89744837}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1dce2376-7942-4092-bd86-35ea89744837}, !- Handle
  {c654b702-89a0-4565-b051-87e12d2ae215}, !- Name
  {6526475f-9f06-4d05-b653-cd4ab1ebaa0b}, !- Source Object
  11,                                     !- Outlet Port
  {e14322ed-43bc-4381-b466-3121d76dc432}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6be1aa5-3634-47ad-b56a-39bf485a4bff}, !- Handle
  Port List 23,                           !- Name
  {6526475f-9f06-4d05-b653-cd4ab1ebaa0b}; !- HVAC Component

OS:PortList,
  {9c2f3df3-eaef-4950-8e68-a9812c1d5737}, !- Handle
  Port List 24,                           !- Name
  {6526475f-9f06-4d05-b653-cd4ab1ebaa0b}; !- HVAC Component

OS:Sizing:Zone,
  {506ba9aa-0c7d-488b-a901-62f0559d033c}, !- Handle
  {6526475f-9f06-4d05-b653-cd4ab1ebaa0b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f4bb644b-8c4c-461b-871b-2900aa526ae7}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {6526475f-9f06-4d05-b653-cd4ab1ebaa0b}; !- Thermal Zone

OS:Space,
  {241853a3-40fb-4955-9412-f9856602e4c7}, !- Handle
  building1 12,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {3a32a288-8b46-4134-bb17-7878e6182dd0}; !- Thermal Zone Name

OS:Surface,
  {d1c8ba2a-87ab-402b-97c2-c1648e369d22}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241853a3-40fb-4955-9412-f9856602e4c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e434f1b-0aff-4666-9b03-691ca6696d46}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {241853a3-40fb-4955-9412-f9856602e4c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fe3d32d8-2a1a-495c-b615-91e495378960}, !- Handle
  building1 13,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {1b58dd9f-1ca3-4c55-9b20-03c20afbb38b}; !- Thermal Zone Name

OS:Surface,
  {c001f140-1097-4860-bc1f-676a3b174be8}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe3d32d8-2a1a-495c-b615-91e495378960}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7eadfa18-f1b9-4434-8d12-9340b82319e0}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe3d32d8-2a1a-495c-b615-91e495378960}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c92aa68a-ee95-4bd3-a4d8-b6af84afe4b1}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe3d32d8-2a1a-495c-b615-91e495378960}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59b515aa-ef9d-4eb2-9ead-cec2c6775085}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe3d32d8-2a1a-495c-b615-91e495378960}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {69651d74-6532-4d6a-8eb7-fcb3599d4481}, !- Handle
  building1 14,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {b3807bcd-0e20-4c04-ac30-9b63fce86226}; !- Thermal Zone Name

OS:Surface,
  {f3888d46-0197-4c09-9a55-1227abaa2902}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69651d74-6532-4d6a-8eb7-fcb3599d4481}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b32c7fd-e60d-4f1a-afe5-441c98d90fe2}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69651d74-6532-4d6a-8eb7-fcb3599d4481}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca4f4333-3667-4fa0-8be8-ed8c83f73445}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69651d74-6532-4d6a-8eb7-fcb3599d4481}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87147e05-92b0-4c0a-b019-cf02b7c77765}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69651d74-6532-4d6a-8eb7-fcb3599d4481}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {345b6046-c760-4cdd-a5a7-668ed872f96e}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69651d74-6532-4d6a-8eb7-fcb3599d4481}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {388fbec3-8e85-4e6f-a214-dc3c975dfda2}, !- Handle
  building1 15,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {ef11d141-629a-40ce-969d-348ee214e653}; !- Thermal Zone Name

OS:Surface,
  {b9668a52-0b0b-41fe-a96b-f912728d1655}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388fbec3-8e85-4e6f-a214-dc3c975dfda2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e0bbf4c-8517-4f7f-8cdf-f5633cf20f8c}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388fbec3-8e85-4e6f-a214-dc3c975dfda2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1824391-f0f0-4c2d-b1e0-eba4ab8a72c9}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {388fbec3-8e85-4e6f-a214-dc3c975dfda2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {78c4b482-6b81-4436-955e-796227ffe42a}, !- Handle
  building1 16,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {a11107fb-f2c3-4666-96eb-1a9797389964}; !- Thermal Zone Name

OS:Surface,
  {e623594c-9841-4ebb-ad6d-c9724b2dba1e}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78c4b482-6b81-4436-955e-796227ffe42a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faec2050-5d83-4d44-8591-2efc0818f183}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78c4b482-6b81-4436-955e-796227ffe42a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39004c39-b2c2-425c-b9ba-e2d1601d6adb}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78c4b482-6b81-4436-955e-796227ffe42a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7d20f84-85ab-4c6c-b03c-70b39ebf1f61}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78c4b482-6b81-4436-955e-796227ffe42a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5faa3fe-19d1-447e-9e95-b79b980bcb67}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78c4b482-6b81-4436-955e-796227ffe42a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bc0a5f26-d972-481e-bec9-910d81a90998}, !- Handle
  building1 17,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {e318c5d9-8d89-41e4-9117-9102b6a392d0}; !- Thermal Zone Name

OS:Surface,
  {93de5ae8-d6fb-4fcd-ba22-5f3e9dfcb762}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc0a5f26-d972-481e-bec9-910d81a90998}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eba7006-9fd8-4c9e-bc22-c33e5dc95ce4}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc0a5f26-d972-481e-bec9-910d81a90998}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c00970f8-e0e8-461b-92b1-3bcc52a57f20}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc0a5f26-d972-481e-bec9-910d81a90998}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bb6c5073-c48b-4496-9065-0984d6e1b73a}, !- Handle
  building1 18,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {b9b7d751-70aa-4484-a984-41fc8a739e46}; !- Thermal Zone Name

OS:Surface,
  {5ee48893-81ce-4337-8416-dc306da582c3}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb6c5073-c48b-4496-9065-0984d6e1b73a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8109da4-9514-4bf9-997c-03e545bb60b8}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb6c5073-c48b-4496-9065-0984d6e1b73a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb70cb1c-1fc7-4cb3-ba62-0e4e812b888d}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb6c5073-c48b-4496-9065-0984d6e1b73a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {043119bf-188d-42f7-9ea3-4f80670a7c2d}, !- Handle
  building1 19,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {4265937a-f049-4fbe-a763-f23914101dcf}; !- Thermal Zone Name

OS:Surface,
  {e154ffcb-9833-490d-a22d-c61a84c805fb}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {043119bf-188d-42f7-9ea3-4f80670a7c2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcaff810-67ea-4ff6-9cbe-d4f46cb4c699}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {043119bf-188d-42f7-9ea3-4f80670a7c2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed25e2be-9d54-46da-9224-3f75c47ce3a1}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {043119bf-188d-42f7-9ea3-4f80670a7c2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b9dfd3c-f82e-42a9-ae4a-8863e59d564a}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {043119bf-188d-42f7-9ea3-4f80670a7c2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7d25a1e2-5b03-41b3-8cd3-0f8e85b0045f}, !- Handle
  building1 20,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {9ff25323-4921-4319-974c-87670be48c56}; !- Thermal Zone Name

OS:Surface,
  {198cfb19-19d2-4757-ab84-910ce5b6579a}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d25a1e2-5b03-41b3-8cd3-0f8e85b0045f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ca60c94-1af9-4136-b146-590c08d60123}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d25a1e2-5b03-41b3-8cd3-0f8e85b0045f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8538817c-4e2b-495e-9e1e-34800b04a13c}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d25a1e2-5b03-41b3-8cd3-0f8e85b0045f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e3564dc-a708-4994-8a0f-a0857e5fb954}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7d25a1e2-5b03-41b3-8cd3-0f8e85b0045f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {51f2008d-7122-4e7b-9634-5d9d280dfa1f}, !- Handle
  building1 21,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {b1c01e83-041a-4816-92cc-51b2204d6722}; !- Thermal Zone Name

OS:Surface,
  {cf1c99f6-d087-4fd1-97bc-7f5fa01d6d9d}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51f2008d-7122-4e7b-9634-5d9d280dfa1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aa73151-8351-40fc-84e4-445d8ec364ff}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51f2008d-7122-4e7b-9634-5d9d280dfa1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc101d72-af1f-4d94-9cbb-da49545231e1}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51f2008d-7122-4e7b-9634-5d9d280dfa1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3888939a-a124-4dda-b81e-69f0e220b171}, !- Handle
  building1 22,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {85e0185b-991f-4e21-9ea7-0ece89fd9823}; !- Thermal Zone Name

OS:Surface,
  {c478592e-c408-45de-aad0-98a2f9ad6012}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3888939a-a124-4dda-b81e-69f0e220b171}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79a8a0f4-4585-44c4-bb70-f1392dddae3b}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3888939a-a124-4dda-b81e-69f0e220b171}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f4ce141-a7e8-4003-b78b-e00d263f0e43}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3888939a-a124-4dda-b81e-69f0e220b171}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a1b3f0be-e022-4d15-819e-080b43e983a8}, !- Handle
  building1 23,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {0f377446-0557-45c9-a438-daee2aedb68e}; !- Thermal Zone Name

OS:Surface,
  {534f61be-f36a-4eea-bc19-0796626f367a}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b3f0be-e022-4d15-819e-080b43e983a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87eba786-e1e8-433f-8d57-aa6def80566c}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b3f0be-e022-4d15-819e-080b43e983a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {754e1baf-7e7a-4df2-b772-6d4cb1bb0c05}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b3f0be-e022-4d15-819e-080b43e983a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e533df00-9c9d-4b16-89e3-b9e85a8e8bd2}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b3f0be-e022-4d15-819e-080b43e983a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4265937a-f049-4fbe-a763-f23914101dcf}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {407d623c-8ead-4028-9c27-247246e0f77c}, !- Zone Air Inlet Port List
  {d3e594ad-ba2d-440a-9bce-bcc29552c3ea}, !- Zone Air Exhaust Port List
  {a3cc91df-49aa-4f7b-8f28-6f39f6b1954a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f3564292-c5ea-45b1-ba4f-a651f2fc836f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e74f5cc-a107-4357-956d-db37fbe45e96}, !- Handle
  Node 13,                                !- Name
  {a3cc91df-49aa-4f7b-8f28-6f39f6b1954a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3cc91df-49aa-4f7b-8f28-6f39f6b1954a}, !- Handle
  {5c6145ad-a166-4863-b9ad-d5c8e231a8b1}, !- Name
  {4265937a-f049-4fbe-a763-f23914101dcf}, !- Source Object
  11,                                     !- Outlet Port
  {5e74f5cc-a107-4357-956d-db37fbe45e96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {407d623c-8ead-4028-9c27-247246e0f77c}, !- Handle
  Port List 25,                           !- Name
  {4265937a-f049-4fbe-a763-f23914101dcf}; !- HVAC Component

OS:PortList,
  {d3e594ad-ba2d-440a-9bce-bcc29552c3ea}, !- Handle
  Port List 26,                           !- Name
  {4265937a-f049-4fbe-a763-f23914101dcf}; !- HVAC Component

OS:Sizing:Zone,
  {2ad3fee0-9c1f-4a42-a7be-ebbbb6d5ed25}, !- Handle
  {4265937a-f049-4fbe-a763-f23914101dcf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b7a3588f-495f-41d7-bb75-742b612d7cf3}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {4265937a-f049-4fbe-a763-f23914101dcf}; !- Thermal Zone

OS:ThermalZone,
  {3a32a288-8b46-4134-bb17-7878e6182dd0}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84a34e73-4a72-4ffd-ac56-742c64a29c66}, !- Zone Air Inlet Port List
  {9f927cba-ac3b-4059-9fe7-381e9a3fc82b}, !- Zone Air Exhaust Port List
  {8c658b32-294e-400c-83ad-cd1514387f1f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ca5f84ec-97c5-422b-9d21-7b96df4274d2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24ec7132-4450-47e0-b02a-5e31e8f1707c}, !- Handle
  Node 14,                                !- Name
  {8c658b32-294e-400c-83ad-cd1514387f1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c658b32-294e-400c-83ad-cd1514387f1f}, !- Handle
  {162bfaf9-4638-4a60-8e5c-3bc79d5d1f42}, !- Name
  {3a32a288-8b46-4134-bb17-7878e6182dd0}, !- Source Object
  11,                                     !- Outlet Port
  {24ec7132-4450-47e0-b02a-5e31e8f1707c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84a34e73-4a72-4ffd-ac56-742c64a29c66}, !- Handle
  Port List 27,                           !- Name
  {3a32a288-8b46-4134-bb17-7878e6182dd0}; !- HVAC Component

OS:PortList,
  {9f927cba-ac3b-4059-9fe7-381e9a3fc82b}, !- Handle
  Port List 28,                           !- Name
  {3a32a288-8b46-4134-bb17-7878e6182dd0}; !- HVAC Component

OS:Sizing:Zone,
  {20722365-03fc-4b0c-b07b-e4e38258360e}, !- Handle
  {3a32a288-8b46-4134-bb17-7878e6182dd0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3437dded-d1b3-4cd9-a5c0-263bf170dc17}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {3a32a288-8b46-4134-bb17-7878e6182dd0}; !- Thermal Zone

OS:ThermalZone,
  {85e0185b-991f-4e21-9ea7-0ece89fd9823}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50f7d4c6-76e8-4cfc-af02-ad85bf8f135b}, !- Zone Air Inlet Port List
  {f2e9f9f0-ab90-4965-a858-41570b52c011}, !- Zone Air Exhaust Port List
  {6ea187fc-6970-4ad8-a525-487023c58919}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {421276a9-933a-4751-b4fd-e155606e1535}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e066617-1821-47d2-9b56-fb88041de9be}, !- Handle
  Node 15,                                !- Name
  {6ea187fc-6970-4ad8-a525-487023c58919}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ea187fc-6970-4ad8-a525-487023c58919}, !- Handle
  {d51f7e9a-9edb-4aaa-a218-c6f18cd4277d}, !- Name
  {85e0185b-991f-4e21-9ea7-0ece89fd9823}, !- Source Object
  11,                                     !- Outlet Port
  {5e066617-1821-47d2-9b56-fb88041de9be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50f7d4c6-76e8-4cfc-af02-ad85bf8f135b}, !- Handle
  Port List 29,                           !- Name
  {85e0185b-991f-4e21-9ea7-0ece89fd9823}; !- HVAC Component

OS:PortList,
  {f2e9f9f0-ab90-4965-a858-41570b52c011}, !- Handle
  Port List 30,                           !- Name
  {85e0185b-991f-4e21-9ea7-0ece89fd9823}; !- HVAC Component

OS:Sizing:Zone,
  {a74b9a1e-60b5-42d0-bc5b-bb81d3d8a7ef}, !- Handle
  {85e0185b-991f-4e21-9ea7-0ece89fd9823}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5b5462bf-9da0-41d5-89ad-b6441c4185fc}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {85e0185b-991f-4e21-9ea7-0ece89fd9823}; !- Thermal Zone

OS:ThermalZone,
  {ef11d141-629a-40ce-969d-348ee214e653}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {850cbdae-8602-430c-8bca-97d3f59bd415}, !- Zone Air Inlet Port List
  {460d1ba3-4939-44ea-8106-32b3a54cc4cf}, !- Zone Air Exhaust Port List
  {91591149-42f4-4dcf-831a-2192fd426da6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6b79af71-032d-421f-ba56-3c55aa71f4b3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44bda1a6-4091-4434-864c-256b4179a110}, !- Handle
  Node 16,                                !- Name
  {91591149-42f4-4dcf-831a-2192fd426da6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91591149-42f4-4dcf-831a-2192fd426da6}, !- Handle
  {116fca84-ef5e-496a-ad28-80be26e50fbb}, !- Name
  {ef11d141-629a-40ce-969d-348ee214e653}, !- Source Object
  11,                                     !- Outlet Port
  {44bda1a6-4091-4434-864c-256b4179a110}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {850cbdae-8602-430c-8bca-97d3f59bd415}, !- Handle
  Port List 31,                           !- Name
  {ef11d141-629a-40ce-969d-348ee214e653}; !- HVAC Component

OS:PortList,
  {460d1ba3-4939-44ea-8106-32b3a54cc4cf}, !- Handle
  Port List 32,                           !- Name
  {ef11d141-629a-40ce-969d-348ee214e653}; !- HVAC Component

OS:Sizing:Zone,
  {d2bcffba-54fd-41a9-b62e-4812833c919f}, !- Handle
  {ef11d141-629a-40ce-969d-348ee214e653}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {70c9fc86-01c9-4e29-acaf-93ccb270f1a1}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {ef11d141-629a-40ce-969d-348ee214e653}; !- Thermal Zone

OS:ThermalZone,
  {b1c01e83-041a-4816-92cc-51b2204d6722}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68966e8a-cee7-40b4-aaf9-e5153810ca99}, !- Zone Air Inlet Port List
  {ab531de2-dba0-4eec-b807-0e83d8927332}, !- Zone Air Exhaust Port List
  {f0f0df6a-8521-449c-8375-2c850f11eaa4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {50f5636a-cf9e-4d0f-a04f-a9d3c3efb693}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cffb1594-6ba7-487c-b3ff-e1caf157d6b2}, !- Handle
  Node 17,                                !- Name
  {f0f0df6a-8521-449c-8375-2c850f11eaa4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0f0df6a-8521-449c-8375-2c850f11eaa4}, !- Handle
  {9dbcf358-88dd-4b37-8319-f334e25048c4}, !- Name
  {b1c01e83-041a-4816-92cc-51b2204d6722}, !- Source Object
  11,                                     !- Outlet Port
  {cffb1594-6ba7-487c-b3ff-e1caf157d6b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68966e8a-cee7-40b4-aaf9-e5153810ca99}, !- Handle
  Port List 33,                           !- Name
  {b1c01e83-041a-4816-92cc-51b2204d6722}; !- HVAC Component

OS:PortList,
  {ab531de2-dba0-4eec-b807-0e83d8927332}, !- Handle
  Port List 34,                           !- Name
  {b1c01e83-041a-4816-92cc-51b2204d6722}; !- HVAC Component

OS:Sizing:Zone,
  {e08985ca-4896-4fcd-b5d7-85580386d277}, !- Handle
  {b1c01e83-041a-4816-92cc-51b2204d6722}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {712e493b-c046-4c78-8a7c-a7bc67ba96e4}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {b1c01e83-041a-4816-92cc-51b2204d6722}; !- Thermal Zone

OS:ThermalZone,
  {b3807bcd-0e20-4c04-ac30-9b63fce86226}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a6fab0c-c478-40b4-ba38-e88e821d6844}, !- Zone Air Inlet Port List
  {87798b98-7a8a-4412-b689-2036d39b41da}, !- Zone Air Exhaust Port List
  {885916a5-3118-48c8-9bb9-2e98eead95db}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3ab9416c-6183-47de-b49b-55df3a54911c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98f26ce5-47c1-482a-bcbd-6a2981c3a838}, !- Handle
  Node 18,                                !- Name
  {885916a5-3118-48c8-9bb9-2e98eead95db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {885916a5-3118-48c8-9bb9-2e98eead95db}, !- Handle
  {c09e9427-2702-4af9-af19-22a0cc5145c9}, !- Name
  {b3807bcd-0e20-4c04-ac30-9b63fce86226}, !- Source Object
  11,                                     !- Outlet Port
  {98f26ce5-47c1-482a-bcbd-6a2981c3a838}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a6fab0c-c478-40b4-ba38-e88e821d6844}, !- Handle
  Port List 35,                           !- Name
  {b3807bcd-0e20-4c04-ac30-9b63fce86226}; !- HVAC Component

OS:PortList,
  {87798b98-7a8a-4412-b689-2036d39b41da}, !- Handle
  Port List 36,                           !- Name
  {b3807bcd-0e20-4c04-ac30-9b63fce86226}; !- HVAC Component

OS:Sizing:Zone,
  {e0ac3d6b-8111-4468-8aa7-7b288edfad73}, !- Handle
  {b3807bcd-0e20-4c04-ac30-9b63fce86226}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {57b7a3b4-c208-4e78-a17d-d9d3599967c2}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {b3807bcd-0e20-4c04-ac30-9b63fce86226}; !- Thermal Zone

OS:ThermalZone,
  {a11107fb-f2c3-4666-96eb-1a9797389964}, !- Handle
  Thermal Zone 19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a80e3f5-bd26-4c2e-9563-708630a5db5e}, !- Zone Air Inlet Port List
  {ee82dbb3-3828-4416-8e23-73d4ddef3e1e}, !- Zone Air Exhaust Port List
  {17f00be2-b079-4253-8410-f8ca455ab3b3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f9608a2f-4472-4c5b-9946-ea12455f69f3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92bb68f6-2237-44e4-b3fb-af326a0857a9}, !- Handle
  Node 19,                                !- Name
  {17f00be2-b079-4253-8410-f8ca455ab3b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17f00be2-b079-4253-8410-f8ca455ab3b3}, !- Handle
  {d7c9df92-96c6-4c3d-b9e5-ce785e6f8186}, !- Name
  {a11107fb-f2c3-4666-96eb-1a9797389964}, !- Source Object
  11,                                     !- Outlet Port
  {92bb68f6-2237-44e4-b3fb-af326a0857a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a80e3f5-bd26-4c2e-9563-708630a5db5e}, !- Handle
  Port List 37,                           !- Name
  {a11107fb-f2c3-4666-96eb-1a9797389964}; !- HVAC Component

OS:PortList,
  {ee82dbb3-3828-4416-8e23-73d4ddef3e1e}, !- Handle
  Port List 38,                           !- Name
  {a11107fb-f2c3-4666-96eb-1a9797389964}; !- HVAC Component

OS:Sizing:Zone,
  {6035cc4b-70a2-498e-a21b-e2b7722e336c}, !- Handle
  {a11107fb-f2c3-4666-96eb-1a9797389964}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {36da6918-8f1c-4caf-98ce-2b26c17835f1}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {a11107fb-f2c3-4666-96eb-1a9797389964}; !- Thermal Zone

OS:ThermalZone,
  {9ff25323-4921-4319-974c-87670be48c56}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5423fb8-3cd4-47fd-8c1c-6d253a45d4b7}, !- Zone Air Inlet Port List
  {8cadddc0-276f-4d54-99f2-676c3a79fa13}, !- Zone Air Exhaust Port List
  {4ea450e8-d14f-4806-b247-760d86f0fd29}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3211645b-2a05-4ef6-b083-c1330d17a95d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db8d7315-7b30-4da6-b12a-d3af2e2bfc62}, !- Handle
  Node 20,                                !- Name
  {4ea450e8-d14f-4806-b247-760d86f0fd29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ea450e8-d14f-4806-b247-760d86f0fd29}, !- Handle
  {4fffd3ea-7e5d-4eaa-8cc8-8c6a48afeadc}, !- Name
  {9ff25323-4921-4319-974c-87670be48c56}, !- Source Object
  11,                                     !- Outlet Port
  {db8d7315-7b30-4da6-b12a-d3af2e2bfc62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5423fb8-3cd4-47fd-8c1c-6d253a45d4b7}, !- Handle
  Port List 39,                           !- Name
  {9ff25323-4921-4319-974c-87670be48c56}; !- HVAC Component

OS:PortList,
  {8cadddc0-276f-4d54-99f2-676c3a79fa13}, !- Handle
  Port List 40,                           !- Name
  {9ff25323-4921-4319-974c-87670be48c56}; !- HVAC Component

OS:Sizing:Zone,
  {87586868-c0d1-43b1-874b-dca9cf42bf19}, !- Handle
  {9ff25323-4921-4319-974c-87670be48c56}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4a62444d-d052-4df5-9b7d-2ae9e79f7f0d}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {9ff25323-4921-4319-974c-87670be48c56}; !- Thermal Zone

OS:ThermalZone,
  {0f377446-0557-45c9-a438-daee2aedb68e}, !- Handle
  Thermal Zone 21,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {febf2153-1073-4557-897c-8756e7bce676}, !- Zone Air Inlet Port List
  {a51acd3f-2c76-45ef-aab6-e887dbb4dc4f}, !- Zone Air Exhaust Port List
  {6862d7d2-76ac-43b0-bcb1-49a18dc3100e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {48b5b5ca-b5cf-4b97-b21b-d7fe128b2a3f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6192f61-b335-4cac-8a19-427762d46e90}, !- Handle
  Node 21,                                !- Name
  {6862d7d2-76ac-43b0-bcb1-49a18dc3100e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6862d7d2-76ac-43b0-bcb1-49a18dc3100e}, !- Handle
  {0328bc08-a92c-4a7d-8a53-41ae7802a310}, !- Name
  {0f377446-0557-45c9-a438-daee2aedb68e}, !- Source Object
  11,                                     !- Outlet Port
  {a6192f61-b335-4cac-8a19-427762d46e90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {febf2153-1073-4557-897c-8756e7bce676}, !- Handle
  Port List 41,                           !- Name
  {0f377446-0557-45c9-a438-daee2aedb68e}; !- HVAC Component

OS:PortList,
  {a51acd3f-2c76-45ef-aab6-e887dbb4dc4f}, !- Handle
  Port List 42,                           !- Name
  {0f377446-0557-45c9-a438-daee2aedb68e}; !- HVAC Component

OS:Sizing:Zone,
  {62b6f6ca-1dd9-424f-a68f-dc47de0c2f4f}, !- Handle
  {0f377446-0557-45c9-a438-daee2aedb68e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7c7492f7-3888-48b8-8787-a93291d8daa7}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {0f377446-0557-45c9-a438-daee2aedb68e}; !- Thermal Zone

OS:ThermalZone,
  {b9b7d751-70aa-4484-a984-41fc8a739e46}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4959c76e-7a22-479e-9f09-b3c023bd3c4a}, !- Zone Air Inlet Port List
  {e5adfa96-34bc-4d11-8c4d-40bb58f0c7a9}, !- Zone Air Exhaust Port List
  {c4b9a9a5-1d48-4b18-8f95-858ac85a4c63}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a10fa5e4-9073-42ce-9fec-5fdecc946501}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {139668ed-a353-430e-bab2-b92f0751f267}, !- Handle
  Node 22,                                !- Name
  {c4b9a9a5-1d48-4b18-8f95-858ac85a4c63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4b9a9a5-1d48-4b18-8f95-858ac85a4c63}, !- Handle
  {8f73dd18-ee30-4860-a8b0-465c39242e90}, !- Name
  {b9b7d751-70aa-4484-a984-41fc8a739e46}, !- Source Object
  11,                                     !- Outlet Port
  {139668ed-a353-430e-bab2-b92f0751f267}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4959c76e-7a22-479e-9f09-b3c023bd3c4a}, !- Handle
  Port List 43,                           !- Name
  {b9b7d751-70aa-4484-a984-41fc8a739e46}; !- HVAC Component

OS:PortList,
  {e5adfa96-34bc-4d11-8c4d-40bb58f0c7a9}, !- Handle
  Port List 44,                           !- Name
  {b9b7d751-70aa-4484-a984-41fc8a739e46}; !- HVAC Component

OS:Sizing:Zone,
  {a8f84b87-0856-4eb7-9e6a-3a0b52bf5798}, !- Handle
  {b9b7d751-70aa-4484-a984-41fc8a739e46}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3a7013cb-5ee1-4a26-b1e1-88aa8b98bcc0}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {b9b7d751-70aa-4484-a984-41fc8a739e46}; !- Thermal Zone

OS:ThermalZone,
  {e318c5d9-8d89-41e4-9117-9102b6a392d0}, !- Handle
  Thermal Zone 23,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e20de62a-6194-43c6-95ba-252915e8cd8c}, !- Zone Air Inlet Port List
  {2b70866f-f578-49c4-8b36-d0cbeb466e1f}, !- Zone Air Exhaust Port List
  {09159d37-8338-40d4-8d34-cfeb0869e747}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2f791db2-aa2b-48e0-99d6-11adfc88e644}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d4d8488-1299-4005-877a-e1ab2c3ae493}, !- Handle
  Node 23,                                !- Name
  {09159d37-8338-40d4-8d34-cfeb0869e747}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09159d37-8338-40d4-8d34-cfeb0869e747}, !- Handle
  {29f7e559-924e-406b-bff7-6d4ea93a4d13}, !- Name
  {e318c5d9-8d89-41e4-9117-9102b6a392d0}, !- Source Object
  11,                                     !- Outlet Port
  {7d4d8488-1299-4005-877a-e1ab2c3ae493}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e20de62a-6194-43c6-95ba-252915e8cd8c}, !- Handle
  Port List 45,                           !- Name
  {e318c5d9-8d89-41e4-9117-9102b6a392d0}; !- HVAC Component

OS:PortList,
  {2b70866f-f578-49c4-8b36-d0cbeb466e1f}, !- Handle
  Port List 46,                           !- Name
  {e318c5d9-8d89-41e4-9117-9102b6a392d0}; !- HVAC Component

OS:Sizing:Zone,
  {b387b0a0-d348-44dc-ae6f-bea472210b48}, !- Handle
  {e318c5d9-8d89-41e4-9117-9102b6a392d0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a022b754-eadb-48fa-95aa-a71008538190}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {e318c5d9-8d89-41e4-9117-9102b6a392d0}; !- Thermal Zone

OS:ThermalZone,
  {1b58dd9f-1ca3-4c55-9b20-03c20afbb38b}, !- Handle
  Thermal Zone 24,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c49de0ab-bab2-4f7e-abfc-24df1a129242}, !- Zone Air Inlet Port List
  {029fed8e-ab6b-4b7f-97d4-7573187aa592}, !- Zone Air Exhaust Port List
  {42b2424c-7df3-46d4-a690-797e8b6baa8f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1cd2c4bb-a672-463e-84bf-4a19cfc6204f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65c0576e-2777-4d8a-9638-0f3b4eaecddf}, !- Handle
  Node 24,                                !- Name
  {42b2424c-7df3-46d4-a690-797e8b6baa8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42b2424c-7df3-46d4-a690-797e8b6baa8f}, !- Handle
  {e7ae1d6b-3437-43c3-b060-4fecad012f4e}, !- Name
  {1b58dd9f-1ca3-4c55-9b20-03c20afbb38b}, !- Source Object
  11,                                     !- Outlet Port
  {65c0576e-2777-4d8a-9638-0f3b4eaecddf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c49de0ab-bab2-4f7e-abfc-24df1a129242}, !- Handle
  Port List 47,                           !- Name
  {1b58dd9f-1ca3-4c55-9b20-03c20afbb38b}; !- HVAC Component

OS:PortList,
  {029fed8e-ab6b-4b7f-97d4-7573187aa592}, !- Handle
  Port List 48,                           !- Name
  {1b58dd9f-1ca3-4c55-9b20-03c20afbb38b}; !- HVAC Component

OS:Sizing:Zone,
  {ec04c7a6-6ae1-4ecb-851b-6f9c688a721b}, !- Handle
  {1b58dd9f-1ca3-4c55-9b20-03c20afbb38b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d59152be-425b-4bcd-a454-de5bbe636f5b}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {1b58dd9f-1ca3-4c55-9b20-03c20afbb38b}; !- Thermal Zone

OS:Space,
  {c0f43fe7-813d-4e42-b55b-c437ece099d8}, !- Handle
  building1 24,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  7,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {731fc1d6-86ff-4373-ac6f-6a93bc5f4642}; !- Thermal Zone Name

OS:Surface,
  {2001306b-389b-4f3c-8e95-391069ad4adb}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0f43fe7-813d-4e42-b55b-c437ece099d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c51ff8e3-0ba5-4a6a-9c17-529bd7a410a5}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0f43fe7-813d-4e42-b55b-c437ece099d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94b42875-1680-4bb9-9c0c-5719c6d1281f}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0f43fe7-813d-4e42-b55b-c437ece099d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc6b411b-52ad-4cf4-81e1-501eb44c9536}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0f43fe7-813d-4e42-b55b-c437ece099d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {456c17a4-0be8-4080-a47a-5ad51c89d1e6}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c0f43fe7-813d-4e42-b55b-c437ece099d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {398c4e62-f43c-491b-b3af-48efe45a3039}, !- Handle
  building1 25,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  7,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2c95a0fc-bce9-4a94-9378-580f8f45df42}; !- Thermal Zone Name

OS:Surface,
  {6974d966-2ce3-4010-97e2-158c25bfb9d0}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {398c4e62-f43c-491b-b3af-48efe45a3039}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceee481e-cedc-489f-bfae-97ca4dc759b3}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {398c4e62-f43c-491b-b3af-48efe45a3039}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {95699431-2a07-457b-bff0-2b81ddc5fd3c}, !- Handle
  building1 26,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  7,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {23bccb6a-b442-4ab3-83b8-f7482bb3b833}; !- Thermal Zone Name

OS:Surface,
  {200b5849-4150-4a4c-9123-218c9789a9ea}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95699431-2a07-457b-bff0-2b81ddc5fd3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bb05bcb-7d4b-4eb9-850b-577b413170f0}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95699431-2a07-457b-bff0-2b81ddc5fd3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d62d00b9-21ef-451c-bc59-efb31f87ec64}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {95699431-2a07-457b-bff0-2b81ddc5fd3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fbc0fbef-a371-46dd-9590-2d1a61275a0c}, !- Handle
  building1 27,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  7,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ca757fdb-e84b-43e7-a559-d1b1153e1a97}; !- Thermal Zone Name

OS:Surface,
  {a4753b3f-1395-4b5e-8058-a40d581353d5}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbc0fbef-a371-46dd-9590-2d1a61275a0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c9bc2b3-1d10-499e-81d9-042d1c19c6ed}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbc0fbef-a371-46dd-9590-2d1a61275a0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cc27299-5f11-4984-9b7f-d08079d89c9f}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbc0fbef-a371-46dd-9590-2d1a61275a0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {402fbf92-9904-4d1d-aab6-2070d499c70a}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbc0fbef-a371-46dd-9590-2d1a61275a0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2ebadb97-7308-484d-90c0-a88972ce8f21}, !- Handle
  building1 28,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  8.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {be485e1e-cb9e-49f7-a666-07aaa65b735b}; !- Thermal Zone Name

OS:Surface,
  {67a13880-8099-47ab-93a6-ddf17374e214}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ebadb97-7308-484d-90c0-a88972ce8f21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccd95779-7d64-4db5-8933-dddaa32a512c}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ebadb97-7308-484d-90c0-a88972ce8f21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d34d276b-040f-40c5-a1db-0e61191d053b}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ebadb97-7308-484d-90c0-a88972ce8f21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {428bb2fa-e41b-4648-b49e-f6daeff20956}, !- Handle
  building1 29,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  8.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {9a55b2aa-af56-4fac-a007-98976ac4fea9}; !- Thermal Zone Name

OS:Surface,
  {6cd86d25-4cea-405e-98e7-256f428534ba}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {428bb2fa-e41b-4648-b49e-f6daeff20956}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d293e2c-8c46-4f5e-8634-13db14188070}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {428bb2fa-e41b-4648-b49e-f6daeff20956}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b637731-bd67-48c7-8d56-b019a2bad45b}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {428bb2fa-e41b-4648-b49e-f6daeff20956}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6298fe94-2731-4d23-9616-8a0b5a9430d2}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {428bb2fa-e41b-4648-b49e-f6daeff20956}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {18290a96-2998-41a0-9a88-19a717934ae7}, !- Handle
  building1 30,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  8.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {527e1e3f-a56b-4105-ad3a-f0dcbef03a17}; !- Thermal Zone Name

OS:Surface,
  {f04a54f1-b781-40b0-97dc-9f939568bfa7}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18290a96-2998-41a0-9a88-19a717934ae7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ac6f3e2-ae13-4ec4-bc6b-8cb393f6473e}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18290a96-2998-41a0-9a88-19a717934ae7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea43e4fc-e1b9-48a9-a515-10737875f37e}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18290a96-2998-41a0-9a88-19a717934ae7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2949b12c-f132-4409-80f8-604989298fba}, !- Handle
  building1 31,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  8.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {80b4cb29-a911-44b7-9abd-79bab16fb80c}; !- Thermal Zone Name

OS:Surface,
  {895d4226-6702-436c-9aeb-bd19228f51b2}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2949b12c-f132-4409-80f8-604989298fba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5189eca-ec33-4644-b9df-2886b9b91583}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2949b12c-f132-4409-80f8-604989298fba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {176c21ae-0c93-4cbc-bbb1-da4dcb5e7c2c}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2949b12c-f132-4409-80f8-604989298fba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9d0a32e-d605-4d69-ac50-fe8025cf2121}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2949b12c-f132-4409-80f8-604989298fba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {54fbe183-2c23-41ef-aac1-9ea326dddaf3}, !- Handle
  building1 32,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  9.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {a6075a1d-3fbf-4719-88bf-29e1b0735ab5}; !- Thermal Zone Name

OS:Surface,
  {b6e24d8a-5187-4c81-95f5-9e4eb827e016}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54fbe183-2c23-41ef-aac1-9ea326dddaf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8be6a70-4b22-4639-bc68-2276f1410e7c}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54fbe183-2c23-41ef-aac1-9ea326dddaf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6603858f-3e2f-4d24-ac1d-c4558854df66}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54fbe183-2c23-41ef-aac1-9ea326dddaf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a59a3d54-8730-4d5e-9691-0965becde25d}, !- Handle
  building1 33,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  9.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {74d16172-7a67-4170-bb7d-38d53762d711}; !- Thermal Zone Name

OS:Surface,
  {62ece2a4-5955-47d8-9318-4e9ab2b0b907}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a59a3d54-8730-4d5e-9691-0965becde25d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7ae62d5-cab7-4d29-82f5-5d6fc88411e7}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a59a3d54-8730-4d5e-9691-0965becde25d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c43ed44-d65d-4b7e-85b6-1cb827ab9cd4}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a59a3d54-8730-4d5e-9691-0965becde25d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1589420c-5efc-4fdf-bf67-03b03590f35a}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a59a3d54-8730-4d5e-9691-0965becde25d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ca4375e1-febe-4b31-a9ab-f15fe05037af}, !- Handle
  building1 34,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  9.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {a1814d03-f05c-40e5-9a5b-07b425d92168}; !- Thermal Zone Name

OS:Surface,
  {9025b3ca-0c62-40c5-a74b-95ae69d485db}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca4375e1-febe-4b31-a9ab-f15fe05037af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0db5a577-b41c-41be-82e3-602d964a7384}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca4375e1-febe-4b31-a9ab-f15fe05037af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc450248-657c-4205-a9db-6a63469270f3}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca4375e1-febe-4b31-a9ab-f15fe05037af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c24947db-0f1e-4adb-af55-3b78753117d9}, !- Handle
  building1 35,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  9.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {4d180b2b-8cf3-4785-9cad-3c95a547e189}; !- Thermal Zone Name

OS:Surface,
  {939efdfd-a744-4100-a8fd-1745984eceae}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c24947db-0f1e-4adb-af55-3b78753117d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d29f395-a699-4e61-96c9-69699b84af50}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c24947db-0f1e-4adb-af55-3b78753117d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8169ebb2-3eff-452b-8044-0e71d27e93fa}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c24947db-0f1e-4adb-af55-3b78753117d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {527e1e3f-a56b-4105-ad3a-f0dcbef03a17}, !- Handle
  Thermal Zone 25,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4660501-060a-4a5e-97d3-dff468d58640}, !- Zone Air Inlet Port List
  {ed272b93-e68b-458d-ad2c-64d9d123ad89}, !- Zone Air Exhaust Port List
  {94b2a769-3aa8-4c69-a1c2-80a04241ce05}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb346452-6b05-4328-b998-c83fd219aeae}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99fe7b75-f401-4733-af32-be7cbd8b5b1e}, !- Handle
  Node 25,                                !- Name
  {94b2a769-3aa8-4c69-a1c2-80a04241ce05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94b2a769-3aa8-4c69-a1c2-80a04241ce05}, !- Handle
  {0607acb8-6602-4f44-b17a-0af2de5a4014}, !- Name
  {527e1e3f-a56b-4105-ad3a-f0dcbef03a17}, !- Source Object
  11,                                     !- Outlet Port
  {99fe7b75-f401-4733-af32-be7cbd8b5b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4660501-060a-4a5e-97d3-dff468d58640}, !- Handle
  Port List 49,                           !- Name
  {527e1e3f-a56b-4105-ad3a-f0dcbef03a17}; !- HVAC Component

OS:PortList,
  {ed272b93-e68b-458d-ad2c-64d9d123ad89}, !- Handle
  Port List 50,                           !- Name
  {527e1e3f-a56b-4105-ad3a-f0dcbef03a17}; !- HVAC Component

OS:Sizing:Zone,
  {d30ae5cc-add2-4c3d-82b0-7ae88ecec975}, !- Handle
  {527e1e3f-a56b-4105-ad3a-f0dcbef03a17}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bf1805e7-b50d-48ca-baad-55bfd4ff852b}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {527e1e3f-a56b-4105-ad3a-f0dcbef03a17}; !- Thermal Zone

OS:ThermalZone,
  {80b4cb29-a911-44b7-9abd-79bab16fb80c}, !- Handle
  Thermal Zone 26,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e6251e7-0039-48c3-9455-386c8a8ded2e}, !- Zone Air Inlet Port List
  {e8236b0f-90a0-45aa-b82e-4474ee6115de}, !- Zone Air Exhaust Port List
  {2ba05282-8c92-4257-852d-245adcc4c099}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f5ac01f3-abd6-4abf-aab2-dfc37910bbf1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83f1eca1-48e5-4353-bf90-39472c8d901c}, !- Handle
  Node 26,                                !- Name
  {2ba05282-8c92-4257-852d-245adcc4c099}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ba05282-8c92-4257-852d-245adcc4c099}, !- Handle
  {a33b9837-be3c-473d-aac2-cebfbadceb2e}, !- Name
  {80b4cb29-a911-44b7-9abd-79bab16fb80c}, !- Source Object
  11,                                     !- Outlet Port
  {83f1eca1-48e5-4353-bf90-39472c8d901c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e6251e7-0039-48c3-9455-386c8a8ded2e}, !- Handle
  Port List 51,                           !- Name
  {80b4cb29-a911-44b7-9abd-79bab16fb80c}; !- HVAC Component

OS:PortList,
  {e8236b0f-90a0-45aa-b82e-4474ee6115de}, !- Handle
  Port List 52,                           !- Name
  {80b4cb29-a911-44b7-9abd-79bab16fb80c}; !- HVAC Component

OS:Sizing:Zone,
  {1a5bcac1-4d35-49e0-a5cd-83d16d950c73}, !- Handle
  {80b4cb29-a911-44b7-9abd-79bab16fb80c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {64391c88-942f-4f07-989d-31abd61bcbc5}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {80b4cb29-a911-44b7-9abd-79bab16fb80c}; !- Thermal Zone

OS:ThermalZone,
  {be485e1e-cb9e-49f7-a666-07aaa65b735b}, !- Handle
  Thermal Zone 27,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5273a03e-3e9c-4b11-b135-17cbb350a082}, !- Zone Air Inlet Port List
  {2a2c38ee-1374-433f-8fde-1618e0917d0a}, !- Zone Air Exhaust Port List
  {224900f9-7c04-4b72-ac7d-208d0b6ab96d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4c24d5c9-953a-4109-a7a8-10d3a8f8d965}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {885e36a7-71e0-41b3-a1f1-143df01c3e43}, !- Handle
  Node 27,                                !- Name
  {224900f9-7c04-4b72-ac7d-208d0b6ab96d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {224900f9-7c04-4b72-ac7d-208d0b6ab96d}, !- Handle
  {bed5f648-bcd0-4404-9b60-d9e881e694e4}, !- Name
  {be485e1e-cb9e-49f7-a666-07aaa65b735b}, !- Source Object
  11,                                     !- Outlet Port
  {885e36a7-71e0-41b3-a1f1-143df01c3e43}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5273a03e-3e9c-4b11-b135-17cbb350a082}, !- Handle
  Port List 53,                           !- Name
  {be485e1e-cb9e-49f7-a666-07aaa65b735b}; !- HVAC Component

OS:PortList,
  {2a2c38ee-1374-433f-8fde-1618e0917d0a}, !- Handle
  Port List 54,                           !- Name
  {be485e1e-cb9e-49f7-a666-07aaa65b735b}; !- HVAC Component

OS:Sizing:Zone,
  {1e365420-5ac6-42bc-87cf-ac9d9d7219ac}, !- Handle
  {be485e1e-cb9e-49f7-a666-07aaa65b735b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0048d1ae-5341-4554-9fea-fe54ddb1a325}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {be485e1e-cb9e-49f7-a666-07aaa65b735b}; !- Thermal Zone

OS:ThermalZone,
  {2c95a0fc-bce9-4a94-9378-580f8f45df42}, !- Handle
  Thermal Zone 28,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e05a4c5c-86d8-49ec-930f-cee5be63288c}, !- Zone Air Inlet Port List
  {ec99a3d3-88cf-4853-9a52-ca7068d46e9a}, !- Zone Air Exhaust Port List
  {38b30947-b555-47f2-8dc6-ca28cdac8abb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b138ea3c-c48b-4221-bb13-211370593f9e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b33bd55-5189-4cf3-b899-c18063e3f7cb}, !- Handle
  Node 28,                                !- Name
  {38b30947-b555-47f2-8dc6-ca28cdac8abb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38b30947-b555-47f2-8dc6-ca28cdac8abb}, !- Handle
  {7e014620-b8c3-4bef-8f95-068b46a0fadd}, !- Name
  {2c95a0fc-bce9-4a94-9378-580f8f45df42}, !- Source Object
  11,                                     !- Outlet Port
  {3b33bd55-5189-4cf3-b899-c18063e3f7cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e05a4c5c-86d8-49ec-930f-cee5be63288c}, !- Handle
  Port List 55,                           !- Name
  {2c95a0fc-bce9-4a94-9378-580f8f45df42}; !- HVAC Component

OS:PortList,
  {ec99a3d3-88cf-4853-9a52-ca7068d46e9a}, !- Handle
  Port List 56,                           !- Name
  {2c95a0fc-bce9-4a94-9378-580f8f45df42}; !- HVAC Component

OS:Sizing:Zone,
  {02ec3ee4-757c-42cd-912f-6d31af7eb47f}, !- Handle
  {2c95a0fc-bce9-4a94-9378-580f8f45df42}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6a767a5c-6707-49ca-9c52-4d8c7737ffdd}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {2c95a0fc-bce9-4a94-9378-580f8f45df42}; !- Thermal Zone

OS:ThermalZone,
  {9a55b2aa-af56-4fac-a007-98976ac4fea9}, !- Handle
  Thermal Zone 29,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cbe0679f-763e-4aa9-a251-6a257e1156a0}, !- Zone Air Inlet Port List
  {66842006-dde0-4bbb-b879-51a8102ac486}, !- Zone Air Exhaust Port List
  {bda93fd6-31a5-442f-8730-41ac198cb8fb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3cc90a3c-f2fe-40a3-a308-e74eb3da471a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7934172-b28b-4ed7-9d69-893bf093ecde}, !- Handle
  Node 29,                                !- Name
  {bda93fd6-31a5-442f-8730-41ac198cb8fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bda93fd6-31a5-442f-8730-41ac198cb8fb}, !- Handle
  {4a63b87d-5d37-4eb2-8573-3fd62595fd00}, !- Name
  {9a55b2aa-af56-4fac-a007-98976ac4fea9}, !- Source Object
  11,                                     !- Outlet Port
  {b7934172-b28b-4ed7-9d69-893bf093ecde}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cbe0679f-763e-4aa9-a251-6a257e1156a0}, !- Handle
  Port List 57,                           !- Name
  {9a55b2aa-af56-4fac-a007-98976ac4fea9}; !- HVAC Component

OS:PortList,
  {66842006-dde0-4bbb-b879-51a8102ac486}, !- Handle
  Port List 58,                           !- Name
  {9a55b2aa-af56-4fac-a007-98976ac4fea9}; !- HVAC Component

OS:Sizing:Zone,
  {f1afcefe-b5c9-49cb-b5f3-c0d19316501e}, !- Handle
  {9a55b2aa-af56-4fac-a007-98976ac4fea9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f052ddf0-00f7-4bb3-b975-dddabeba81b3}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {9a55b2aa-af56-4fac-a007-98976ac4fea9}; !- Thermal Zone

OS:ThermalZone,
  {a6075a1d-3fbf-4719-88bf-29e1b0735ab5}, !- Handle
  Thermal Zone 30,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d746c03-f35f-4e84-96fb-791acf0fd51f}, !- Zone Air Inlet Port List
  {3ab7b152-598d-465e-9d2e-d93971343b86}, !- Zone Air Exhaust Port List
  {18381eb3-15e0-4b24-a9b5-2c6c581b9de0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {812a0b98-3aa1-4811-9d4f-f98f96f5381c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07a6b1d1-d116-4132-b885-61035083a41f}, !- Handle
  Node 30,                                !- Name
  {18381eb3-15e0-4b24-a9b5-2c6c581b9de0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18381eb3-15e0-4b24-a9b5-2c6c581b9de0}, !- Handle
  {0b20390d-6da4-4f92-9ad0-e9b0998d393b}, !- Name
  {a6075a1d-3fbf-4719-88bf-29e1b0735ab5}, !- Source Object
  11,                                     !- Outlet Port
  {07a6b1d1-d116-4132-b885-61035083a41f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d746c03-f35f-4e84-96fb-791acf0fd51f}, !- Handle
  Port List 59,                           !- Name
  {a6075a1d-3fbf-4719-88bf-29e1b0735ab5}; !- HVAC Component

OS:PortList,
  {3ab7b152-598d-465e-9d2e-d93971343b86}, !- Handle
  Port List 60,                           !- Name
  {a6075a1d-3fbf-4719-88bf-29e1b0735ab5}; !- HVAC Component

OS:Sizing:Zone,
  {f775f883-f77e-45e1-ba03-27885d325d72}, !- Handle
  {a6075a1d-3fbf-4719-88bf-29e1b0735ab5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bc015868-3ca6-4bd0-91f2-0bb8155fc3e8}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {a6075a1d-3fbf-4719-88bf-29e1b0735ab5}; !- Thermal Zone

OS:ThermalZone,
  {23bccb6a-b442-4ab3-83b8-f7482bb3b833}, !- Handle
  Thermal Zone 31,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {803de616-4e38-4d07-9444-29a5e07516bb}, !- Zone Air Inlet Port List
  {0d52dade-9e3a-4103-96d0-e83b94f0d30b}, !- Zone Air Exhaust Port List
  {15ef46c9-9e62-42c8-9d92-daf7506f274a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {20438d74-2128-4cec-8973-c401bbc2b003}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21b19e6e-07e4-4914-8ff6-eb5b65d960bf}, !- Handle
  Node 31,                                !- Name
  {15ef46c9-9e62-42c8-9d92-daf7506f274a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15ef46c9-9e62-42c8-9d92-daf7506f274a}, !- Handle
  {bf6383b4-f006-4628-a222-38121e32cccb}, !- Name
  {23bccb6a-b442-4ab3-83b8-f7482bb3b833}, !- Source Object
  11,                                     !- Outlet Port
  {21b19e6e-07e4-4914-8ff6-eb5b65d960bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {803de616-4e38-4d07-9444-29a5e07516bb}, !- Handle
  Port List 61,                           !- Name
  {23bccb6a-b442-4ab3-83b8-f7482bb3b833}; !- HVAC Component

OS:PortList,
  {0d52dade-9e3a-4103-96d0-e83b94f0d30b}, !- Handle
  Port List 62,                           !- Name
  {23bccb6a-b442-4ab3-83b8-f7482bb3b833}; !- HVAC Component

OS:Sizing:Zone,
  {7ed0b929-a898-47af-b17d-870ec7c2a2ca}, !- Handle
  {23bccb6a-b442-4ab3-83b8-f7482bb3b833}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cf49cf0e-a5fc-43ca-bdd8-9be639c9e69a}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {23bccb6a-b442-4ab3-83b8-f7482bb3b833}; !- Thermal Zone

OS:ThermalZone,
  {74d16172-7a67-4170-bb7d-38d53762d711}, !- Handle
  Thermal Zone 32,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {544b9e99-88b5-4140-9843-ae3f0ccb6b7a}, !- Zone Air Inlet Port List
  {1e46b5bd-0314-47d8-ac82-da6c4777f4dc}, !- Zone Air Exhaust Port List
  {b78c433e-2520-497f-9ab9-1d4b052e4f38}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2b848651-76bc-4439-a0d0-2cfadda9e7be}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32258cd8-3713-440a-bf92-f246de5b7d4e}, !- Handle
  Node 32,                                !- Name
  {b78c433e-2520-497f-9ab9-1d4b052e4f38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b78c433e-2520-497f-9ab9-1d4b052e4f38}, !- Handle
  {2c3efb05-be19-4b9a-b87c-8b655a49aece}, !- Name
  {74d16172-7a67-4170-bb7d-38d53762d711}, !- Source Object
  11,                                     !- Outlet Port
  {32258cd8-3713-440a-bf92-f246de5b7d4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {544b9e99-88b5-4140-9843-ae3f0ccb6b7a}, !- Handle
  Port List 63,                           !- Name
  {74d16172-7a67-4170-bb7d-38d53762d711}; !- HVAC Component

OS:PortList,
  {1e46b5bd-0314-47d8-ac82-da6c4777f4dc}, !- Handle
  Port List 64,                           !- Name
  {74d16172-7a67-4170-bb7d-38d53762d711}; !- HVAC Component

OS:Sizing:Zone,
  {e39e02f0-a826-429a-8742-ee08821a4e59}, !- Handle
  {74d16172-7a67-4170-bb7d-38d53762d711}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {511822b4-8784-427e-b044-886622482fdf}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {74d16172-7a67-4170-bb7d-38d53762d711}; !- Thermal Zone

OS:ThermalZone,
  {731fc1d6-86ff-4373-ac6f-6a93bc5f4642}, !- Handle
  Thermal Zone 33,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1097681-a584-4aea-8798-bf26cb642d51}, !- Zone Air Inlet Port List
  {80beb9ca-03b7-4cc3-a57c-05828df42df5}, !- Zone Air Exhaust Port List
  {9f025937-61bd-4f7e-9001-f09f56a5b4e7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {189404bf-ebab-44b6-8fe9-3c7e589ed83a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {755ea1f8-c074-4d20-b566-196c69b71f7b}, !- Handle
  Node 33,                                !- Name
  {9f025937-61bd-4f7e-9001-f09f56a5b4e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f025937-61bd-4f7e-9001-f09f56a5b4e7}, !- Handle
  {b6bbfe88-43f2-4108-a3f4-8a7c9efb01a1}, !- Name
  {731fc1d6-86ff-4373-ac6f-6a93bc5f4642}, !- Source Object
  11,                                     !- Outlet Port
  {755ea1f8-c074-4d20-b566-196c69b71f7b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1097681-a584-4aea-8798-bf26cb642d51}, !- Handle
  Port List 65,                           !- Name
  {731fc1d6-86ff-4373-ac6f-6a93bc5f4642}; !- HVAC Component

OS:PortList,
  {80beb9ca-03b7-4cc3-a57c-05828df42df5}, !- Handle
  Port List 66,                           !- Name
  {731fc1d6-86ff-4373-ac6f-6a93bc5f4642}; !- HVAC Component

OS:Sizing:Zone,
  {9ec7fbed-c977-4462-8e41-cd0505b4c019}, !- Handle
  {731fc1d6-86ff-4373-ac6f-6a93bc5f4642}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {24aea38c-d09d-4478-a5bf-5bc5fd223bd8}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {731fc1d6-86ff-4373-ac6f-6a93bc5f4642}; !- Thermal Zone

OS:ThermalZone,
  {4d180b2b-8cf3-4785-9cad-3c95a547e189}, !- Handle
  Thermal Zone 34,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4830675-7e05-4196-8efb-9f829f2a6fa3}, !- Zone Air Inlet Port List
  {d9d5eecc-a49f-4949-8fc0-46221ef78633}, !- Zone Air Exhaust Port List
  {84c8ddce-4338-4b6e-a2c4-9695cf1e9f48}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {93960160-d9cf-4706-8965-f36e9c919c8a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4025dcd7-859d-4c03-84e4-075f9832743f}, !- Handle
  Node 34,                                !- Name
  {84c8ddce-4338-4b6e-a2c4-9695cf1e9f48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84c8ddce-4338-4b6e-a2c4-9695cf1e9f48}, !- Handle
  {e997bbd6-9764-4ddc-8af5-0eba028314d8}, !- Name
  {4d180b2b-8cf3-4785-9cad-3c95a547e189}, !- Source Object
  11,                                     !- Outlet Port
  {4025dcd7-859d-4c03-84e4-075f9832743f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4830675-7e05-4196-8efb-9f829f2a6fa3}, !- Handle
  Port List 67,                           !- Name
  {4d180b2b-8cf3-4785-9cad-3c95a547e189}; !- HVAC Component

OS:PortList,
  {d9d5eecc-a49f-4949-8fc0-46221ef78633}, !- Handle
  Port List 68,                           !- Name
  {4d180b2b-8cf3-4785-9cad-3c95a547e189}; !- HVAC Component

OS:Sizing:Zone,
  {f9a1775d-88f0-4317-812f-118fa0048074}, !- Handle
  {4d180b2b-8cf3-4785-9cad-3c95a547e189}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a5b5ea6f-008a-4d5d-98c9-a67d150a55a2}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {4d180b2b-8cf3-4785-9cad-3c95a547e189}; !- Thermal Zone

OS:ThermalZone,
  {a1814d03-f05c-40e5-9a5b-07b425d92168}, !- Handle
  Thermal Zone 35,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c19303a4-06f1-4749-8437-d17a6ae23450}, !- Zone Air Inlet Port List
  {0d02678a-ff85-441c-8ed9-f11346bbb851}, !- Zone Air Exhaust Port List
  {14cf463f-2431-4570-a2c2-2a70221e9cfd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8883631c-b42d-471f-99c5-a3ac423ece0e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0fc19ba4-72f1-425f-8cc9-346966e75dd4}, !- Handle
  Node 35,                                !- Name
  {14cf463f-2431-4570-a2c2-2a70221e9cfd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14cf463f-2431-4570-a2c2-2a70221e9cfd}, !- Handle
  {3e71319f-5951-41ee-b588-009b8dc1fc04}, !- Name
  {a1814d03-f05c-40e5-9a5b-07b425d92168}, !- Source Object
  11,                                     !- Outlet Port
  {0fc19ba4-72f1-425f-8cc9-346966e75dd4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c19303a4-06f1-4749-8437-d17a6ae23450}, !- Handle
  Port List 69,                           !- Name
  {a1814d03-f05c-40e5-9a5b-07b425d92168}; !- HVAC Component

OS:PortList,
  {0d02678a-ff85-441c-8ed9-f11346bbb851}, !- Handle
  Port List 70,                           !- Name
  {a1814d03-f05c-40e5-9a5b-07b425d92168}; !- HVAC Component

OS:Sizing:Zone,
  {62974ec1-a5b0-48e5-9d3e-31c965649ec9}, !- Handle
  {a1814d03-f05c-40e5-9a5b-07b425d92168}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cd42707f-5d66-425a-af97-483e4ed1128b}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {a1814d03-f05c-40e5-9a5b-07b425d92168}; !- Thermal Zone

OS:ThermalZone,
  {ca757fdb-e84b-43e7-a559-d1b1153e1a97}, !- Handle
  Thermal Zone 36,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70931512-5931-4860-be9c-31333c700b64}, !- Zone Air Inlet Port List
  {5cbd4f51-1575-42d2-9f24-8276f7351073}, !- Zone Air Exhaust Port List
  {c0e33059-a7b5-444b-a541-950942e6d22b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f542d11f-8af2-4a16-a065-8c9a298689b7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {753c3155-f30f-4f12-b7d1-e6d3129776d6}, !- Handle
  Node 36,                                !- Name
  {c0e33059-a7b5-444b-a541-950942e6d22b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0e33059-a7b5-444b-a541-950942e6d22b}, !- Handle
  {c02acb88-4feb-4d20-83bf-f4b0a5fda83e}, !- Name
  {ca757fdb-e84b-43e7-a559-d1b1153e1a97}, !- Source Object
  11,                                     !- Outlet Port
  {753c3155-f30f-4f12-b7d1-e6d3129776d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70931512-5931-4860-be9c-31333c700b64}, !- Handle
  Port List 71,                           !- Name
  {ca757fdb-e84b-43e7-a559-d1b1153e1a97}; !- HVAC Component

OS:PortList,
  {5cbd4f51-1575-42d2-9f24-8276f7351073}, !- Handle
  Port List 72,                           !- Name
  {ca757fdb-e84b-43e7-a559-d1b1153e1a97}; !- HVAC Component

OS:Sizing:Zone,
  {db2f273a-3921-4c29-9f20-21f6f20651a0}, !- Handle
  {ca757fdb-e84b-43e7-a559-d1b1153e1a97}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {263eaea5-e799-47b9-9b61-729fc706082f}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {ca757fdb-e84b-43e7-a559-d1b1153e1a97}; !- Thermal Zone

OS:Space,
  {89803b76-10fb-4019-9334-c703b7e0bb29}, !- Handle
  building1 36,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {62a4e733-0b0d-48d3-8ff1-8c1f02a8ccee}; !- Thermal Zone Name

OS:Surface,
  {81d987bf-d6fe-4b87-8af5-ec91987541f9}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89803b76-10fb-4019-9334-c703b7e0bb29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8fb91db-a030-4e19-8f5e-276d17cdd5aa}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89803b76-10fb-4019-9334-c703b7e0bb29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {337ed1ef-8522-4aee-ad11-6e5e6e238871}, !- Handle
  building1 37,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {eba8ee4b-539d-457c-92d4-c116467446b8}; !- Thermal Zone Name

OS:Surface,
  {e25326a0-9cf5-4661-9457-0c03c2fde5d4}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {337ed1ef-8522-4aee-ad11-6e5e6e238871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {515cb941-1619-4f15-a4c4-f20e27c08029}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {337ed1ef-8522-4aee-ad11-6e5e6e238871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {501f29e2-b3a7-464c-b6b7-59e5d4fce7d6}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {337ed1ef-8522-4aee-ad11-6e5e6e238871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c1459de-c951-4afa-a714-7eda9d4bb9a0}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {337ed1ef-8522-4aee-ad11-6e5e6e238871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9999732f-819e-4f9d-8eb8-ae3fcc8fe321}, !- Handle
  building1 38,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {efc003c9-72e9-4101-9e69-be7f263615dc}; !- Thermal Zone Name

OS:Surface,
  {ce6867bf-756d-401d-ab8a-b7209588cedf}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9999732f-819e-4f9d-8eb8-ae3fcc8fe321}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57e34260-40a7-44a8-ac1e-bca502f94eb8}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9999732f-819e-4f9d-8eb8-ae3fcc8fe321}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1c5df03-c55f-470a-9d89-47dc3ecef191}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9999732f-819e-4f9d-8eb8-ae3fcc8fe321}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbdf80d1-d5a8-46f1-9896-c6e0722121a5}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9999732f-819e-4f9d-8eb8-ae3fcc8fe321}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bee647a4-6d73-41fe-af49-dde513f8750a}, !- Handle
  building1 39,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6673f84d-9adb-4d03-b22e-853f54eb38de}; !- Thermal Zone Name

OS:Surface,
  {52ddcc3a-af74-4d0d-9b98-0be6998449f4}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bee647a4-6d73-41fe-af49-dde513f8750a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1d0242a-f061-47c9-8f1e-17c15dfd6a9e}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bee647a4-6d73-41fe-af49-dde513f8750a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {449c1fe2-b291-437b-8ab1-bfca72d54b89}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bee647a4-6d73-41fe-af49-dde513f8750a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {58ac1102-cc3c-46f3-9a48-48065b6f69cc}, !- Handle
  building1 40,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  11.8125,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {92927fca-a98d-4b0b-9c55-cc98558c74d9}; !- Thermal Zone Name

OS:Surface,
  {ef207820-40a3-4db8-a4f3-7f32f44d3c4c}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58ac1102-cc3c-46f3-9a48-48065b6f69cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac22fd3d-d1de-4e5b-834b-f820bfc8b0f7}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58ac1102-cc3c-46f3-9a48-48065b6f69cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90224142-619f-4e81-a7a0-1dce4e8dc917}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58ac1102-cc3c-46f3-9a48-48065b6f69cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65bdfc01-fec3-4e03-ae22-85518513e7ad}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58ac1102-cc3c-46f3-9a48-48065b6f69cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {35768785-6819-4ac9-a853-87989d9a7e5c}, !- Handle
  building1 41,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  11.8125,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {06b5f190-45bf-4668-a938-9b1ba6115469}; !- Thermal Zone Name

OS:Surface,
  {bd731e2f-2b34-4b70-84c7-3992d81e3ec1}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35768785-6819-4ac9-a853-87989d9a7e5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eced84c6-99a8-4f8a-b9da-da502e607613}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35768785-6819-4ac9-a853-87989d9a7e5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37e6de5e-011e-4573-a83d-dfe9b526c475}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35768785-6819-4ac9-a853-87989d9a7e5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e469864f-33ea-426d-b24e-db2298170e32}, !- Handle
  building1 42,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  11.8125,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {dc95c5aa-cdab-4f25-8b85-b38258b6a343}; !- Thermal Zone Name

OS:Surface,
  {b0dc67c1-19e8-42e3-b226-406815f03485}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e469864f-33ea-426d-b24e-db2298170e32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33589b09-bdba-46aa-b40a-cad6aa433ec7}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e469864f-33ea-426d-b24e-db2298170e32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2913493-093f-4665-bce4-8cace5a9f50d}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e469864f-33ea-426d-b24e-db2298170e32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad739ed7-77d0-457d-a5a2-42918abe1cc9}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e469864f-33ea-426d-b24e-db2298170e32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7a433e8-34e8-43b2-9cc3-85b9739bc5e2}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e469864f-33ea-426d-b24e-db2298170e32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {450648ef-9244-4dc6-b1dc-6a158436283f}, !- Handle
  building1 43,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  11.8125,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {89a35486-f23e-4950-a974-ff17362419d4}; !- Thermal Zone Name

OS:Surface,
  {ede08bc2-aa0e-4fca-900d-6a5771080a04}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {450648ef-9244-4dc6-b1dc-6a158436283f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe43d47-848e-4d9f-8c2e-b9bf21faa4aa}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {450648ef-9244-4dc6-b1dc-6a158436283f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97a92caa-8080-4fdb-9d78-dbe365d7ab97}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {450648ef-9244-4dc6-b1dc-6a158436283f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b10a824f-5d93-4d9f-b019-c2c49410bb69}, !- Handle
  building1 44,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  12.6875,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {af8ff849-21a8-462b-806d-44d3bacaea57}; !- Thermal Zone Name

OS:Surface,
  {08c8b63c-04c2-40da-b16e-034a175b0b9c}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b10a824f-5d93-4d9f-b019-c2c49410bb69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6febbd6-e328-4da3-a3b4-9d58e88c1dbe}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b10a824f-5d93-4d9f-b019-c2c49410bb69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d1e4096-8a2c-4a89-9069-082b9a546028}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b10a824f-5d93-4d9f-b019-c2c49410bb69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d094e286-cbf4-4c78-9a25-76b6ea276fe8}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b10a824f-5d93-4d9f-b019-c2c49410bb69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1a1bdedc-fae9-4974-8be8-ae3e45054025}, !- Handle
  building1 45,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  12.6875,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {69658e56-bfb6-4945-8936-87821adb3df6}; !- Thermal Zone Name

OS:Surface,
  {effe20b4-0077-457e-9ab3-d46012961cf9}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a1bdedc-fae9-4974-8be8-ae3e45054025}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {172668e8-0747-4fee-8be4-13a0324efc07}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a1bdedc-fae9-4974-8be8-ae3e45054025}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f846ca64-0f9f-465d-8b0b-867d586e299b}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a1bdedc-fae9-4974-8be8-ae3e45054025}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9774118b-6c0a-4bb0-8535-3d03e1bfd64d}, !- Handle
  Surface 276,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a1bdedc-fae9-4974-8be8-ae3e45054025}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dc4559f3-67ba-4152-baed-66b7f1c524c5}, !- Handle
  building1 46,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -10,                                    !- Y Origin {m}
  12.6875,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {e563f947-6bc8-47db-b13b-fe93c1d43a9f}; !- Thermal Zone Name

OS:Surface,
  {b3e40a25-59c8-4a1b-83bf-5775352c1cb8}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc4559f3-67ba-4152-baed-66b7f1c524c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0b035de-c876-4583-9776-3fac053f897c}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc4559f3-67ba-4152-baed-66b7f1c524c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b758894a-b3a6-4620-9e16-1f2be49bb093}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc4559f3-67ba-4152-baed-66b7f1c524c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4804c2d5-1f17-4cdb-a779-f7887206241e}, !- Handle
  Surface 282,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc4559f3-67ba-4152-baed-66b7f1c524c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a57d7467-246d-4aef-a00a-809f65af5678}, !- Handle
  building1 47,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  12.6875,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {0b427c7c-a9b9-4cc7-a7ce-43b38d137bdd}; !- Thermal Zone Name

OS:Surface,
  {4dc511dc-e479-4b11-a594-236f28e93fb8}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a57d7467-246d-4aef-a00a-809f65af5678}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd64b1d8-3e17-4c9c-bb30-6bce63cbffd0}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a57d7467-246d-4aef-a00a-809f65af5678}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d59daeff-186c-4361-b89d-73c8e6aeea35}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a57d7467-246d-4aef-a00a-809f65af5678}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f19f3278-5a16-402e-b83f-8dc9e17fb0e5}, !- Handle
  Surface 288,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a57d7467-246d-4aef-a00a-809f65af5678}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {69658e56-bfb6-4945-8936-87821adb3df6}, !- Handle
  Thermal Zone 37,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4457459-225b-4e4f-83dc-eb34d647a9c9}, !- Zone Air Inlet Port List
  {5b6f1463-af15-496a-a7e8-330043266e0d}, !- Zone Air Exhaust Port List
  {a9b99434-4d9f-4283-ba25-8eacb8306fb3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5027eff3-7672-4a9b-acfb-7cab1ce24c4c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {190d892b-9112-4062-800b-28990f9ab9d2}, !- Handle
  Node 37,                                !- Name
  {a9b99434-4d9f-4283-ba25-8eacb8306fb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9b99434-4d9f-4283-ba25-8eacb8306fb3}, !- Handle
  {6e0e61e0-c734-4343-ac51-e13c9d9b86c3}, !- Name
  {69658e56-bfb6-4945-8936-87821adb3df6}, !- Source Object
  11,                                     !- Outlet Port
  {190d892b-9112-4062-800b-28990f9ab9d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4457459-225b-4e4f-83dc-eb34d647a9c9}, !- Handle
  Port List 73,                           !- Name
  {69658e56-bfb6-4945-8936-87821adb3df6}; !- HVAC Component

OS:PortList,
  {5b6f1463-af15-496a-a7e8-330043266e0d}, !- Handle
  Port List 74,                           !- Name
  {69658e56-bfb6-4945-8936-87821adb3df6}; !- HVAC Component

OS:Sizing:Zone,
  {4b85c1fb-248d-4a05-8b10-17463ffea75a}, !- Handle
  {69658e56-bfb6-4945-8936-87821adb3df6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7a435143-2f08-4bb7-af2b-106075d1b369}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {69658e56-bfb6-4945-8936-87821adb3df6}; !- Thermal Zone

OS:ThermalZone,
  {eba8ee4b-539d-457c-92d4-c116467446b8}, !- Handle
  Thermal Zone 38,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {195edd8b-4f6f-40a2-8405-5010b1058e84}, !- Zone Air Inlet Port List
  {b48c18ad-338d-4205-8ac8-6b571e37c20f}, !- Zone Air Exhaust Port List
  {3096aa62-a21e-47bc-b2db-825138712f3b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3d628e41-d171-4d05-a69b-e9595a11e5b0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5e4379d-a301-406f-ab4f-c0ddf790455c}, !- Handle
  Node 38,                                !- Name
  {3096aa62-a21e-47bc-b2db-825138712f3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3096aa62-a21e-47bc-b2db-825138712f3b}, !- Handle
  {dc145a97-6ed8-41dc-b939-33d3a45fd658}, !- Name
  {eba8ee4b-539d-457c-92d4-c116467446b8}, !- Source Object
  11,                                     !- Outlet Port
  {c5e4379d-a301-406f-ab4f-c0ddf790455c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {195edd8b-4f6f-40a2-8405-5010b1058e84}, !- Handle
  Port List 75,                           !- Name
  {eba8ee4b-539d-457c-92d4-c116467446b8}; !- HVAC Component

OS:PortList,
  {b48c18ad-338d-4205-8ac8-6b571e37c20f}, !- Handle
  Port List 76,                           !- Name
  {eba8ee4b-539d-457c-92d4-c116467446b8}; !- HVAC Component

OS:Sizing:Zone,
  {d1078d5b-3e16-459b-9048-17b15dd8b6a1}, !- Handle
  {eba8ee4b-539d-457c-92d4-c116467446b8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8f5aaca8-607c-4d62-8295-72da1e8aefec}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {eba8ee4b-539d-457c-92d4-c116467446b8}; !- Thermal Zone

OS:ThermalZone,
  {06b5f190-45bf-4668-a938-9b1ba6115469}, !- Handle
  Thermal Zone 39,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40519f1c-05e2-4a17-a866-5087991d388f}, !- Zone Air Inlet Port List
  {89c1733e-ea5f-4803-bd89-83d304ad20c2}, !- Zone Air Exhaust Port List
  {1a0f0d38-9881-4355-bb25-4b33bdf91f42}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ee86204c-b73f-4fd0-9bbe-7b8a2721a3ad}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b2e87ed-b0b1-44ef-81c5-85072c6c323f}, !- Handle
  Node 39,                                !- Name
  {1a0f0d38-9881-4355-bb25-4b33bdf91f42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a0f0d38-9881-4355-bb25-4b33bdf91f42}, !- Handle
  {5ecf6980-5e72-4594-8f61-1e4d7d721ecc}, !- Name
  {06b5f190-45bf-4668-a938-9b1ba6115469}, !- Source Object
  11,                                     !- Outlet Port
  {6b2e87ed-b0b1-44ef-81c5-85072c6c323f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40519f1c-05e2-4a17-a866-5087991d388f}, !- Handle
  Port List 77,                           !- Name
  {06b5f190-45bf-4668-a938-9b1ba6115469}; !- HVAC Component

OS:PortList,
  {89c1733e-ea5f-4803-bd89-83d304ad20c2}, !- Handle
  Port List 78,                           !- Name
  {06b5f190-45bf-4668-a938-9b1ba6115469}; !- HVAC Component

OS:Sizing:Zone,
  {f9273413-0142-4720-b432-35f58d8920f4}, !- Handle
  {06b5f190-45bf-4668-a938-9b1ba6115469}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {61896906-6539-4748-b5ad-e17643995c7c}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {06b5f190-45bf-4668-a938-9b1ba6115469}; !- Thermal Zone

OS:ThermalZone,
  {89a35486-f23e-4950-a974-ff17362419d4}, !- Handle
  Thermal Zone 40,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d65900c7-acd8-4cfa-8171-16ca0b31646d}, !- Zone Air Inlet Port List
  {4370c300-3421-4fa4-b6ab-06a422df74d5}, !- Zone Air Exhaust Port List
  {eee733b1-6dc1-4e93-bfc0-5aba6fee56d7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c86c57f5-ee5a-491a-83f3-e0962062c93e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2735d57c-30f5-4782-a940-7aac46ee15cf}, !- Handle
  Node 40,                                !- Name
  {eee733b1-6dc1-4e93-bfc0-5aba6fee56d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eee733b1-6dc1-4e93-bfc0-5aba6fee56d7}, !- Handle
  {d1469b15-8792-4b02-85c7-a0191ac46530}, !- Name
  {89a35486-f23e-4950-a974-ff17362419d4}, !- Source Object
  11,                                     !- Outlet Port
  {2735d57c-30f5-4782-a940-7aac46ee15cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d65900c7-acd8-4cfa-8171-16ca0b31646d}, !- Handle
  Port List 79,                           !- Name
  {89a35486-f23e-4950-a974-ff17362419d4}; !- HVAC Component

OS:PortList,
  {4370c300-3421-4fa4-b6ab-06a422df74d5}, !- Handle
  Port List 80,                           !- Name
  {89a35486-f23e-4950-a974-ff17362419d4}; !- HVAC Component

OS:Sizing:Zone,
  {f374348c-9521-47cf-af38-66c9c339ab8b}, !- Handle
  {89a35486-f23e-4950-a974-ff17362419d4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {40fc0e43-80ee-4c6c-bfcb-bfad3672162d}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {89a35486-f23e-4950-a974-ff17362419d4}; !- Thermal Zone

OS:ThermalZone,
  {92927fca-a98d-4b0b-9c55-cc98558c74d9}, !- Handle
  Thermal Zone 41,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c80bb63-f19e-42f8-b46a-39ebd1b3cf31}, !- Zone Air Inlet Port List
  {74534830-02c8-40af-9c34-ddc60b66f598}, !- Zone Air Exhaust Port List
  {44acc8cf-2b26-43d4-a366-62dd243fdd28}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {371e78d1-52ad-454b-8b83-cf92ab43dd5f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db615d5a-4784-45cb-8bea-10fdd9c4dc6f}, !- Handle
  Node 41,                                !- Name
  {44acc8cf-2b26-43d4-a366-62dd243fdd28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44acc8cf-2b26-43d4-a366-62dd243fdd28}, !- Handle
  {2b4ea7b8-2981-4f9c-a13e-88355866222e}, !- Name
  {92927fca-a98d-4b0b-9c55-cc98558c74d9}, !- Source Object
  11,                                     !- Outlet Port
  {db615d5a-4784-45cb-8bea-10fdd9c4dc6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c80bb63-f19e-42f8-b46a-39ebd1b3cf31}, !- Handle
  Port List 81,                           !- Name
  {92927fca-a98d-4b0b-9c55-cc98558c74d9}; !- HVAC Component

OS:PortList,
  {74534830-02c8-40af-9c34-ddc60b66f598}, !- Handle
  Port List 82,                           !- Name
  {92927fca-a98d-4b0b-9c55-cc98558c74d9}; !- HVAC Component

OS:Sizing:Zone,
  {d7ea9bd1-b83c-4b49-a083-8f949dd2792d}, !- Handle
  {92927fca-a98d-4b0b-9c55-cc98558c74d9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {978aef85-8816-4f1d-90ab-bc4c715d9aee}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {92927fca-a98d-4b0b-9c55-cc98558c74d9}; !- Thermal Zone

OS:ThermalZone,
  {62a4e733-0b0d-48d3-8ff1-8c1f02a8ccee}, !- Handle
  Thermal Zone 42,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f68e1a21-1234-4f23-9520-28f1f79b9d74}, !- Zone Air Inlet Port List
  {55afac5b-7164-4150-95fc-d5b644e0cd54}, !- Zone Air Exhaust Port List
  {9a6c1fc3-609f-4d74-addf-7dcc18531293}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {84905567-855a-4e8c-9b9a-46e4b6c556d6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30e65ee4-5e69-4245-af68-c5307308d029}, !- Handle
  Node 42,                                !- Name
  {9a6c1fc3-609f-4d74-addf-7dcc18531293}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a6c1fc3-609f-4d74-addf-7dcc18531293}, !- Handle
  {1b95ccb0-8031-439e-938e-6d2138063355}, !- Name
  {62a4e733-0b0d-48d3-8ff1-8c1f02a8ccee}, !- Source Object
  11,                                     !- Outlet Port
  {30e65ee4-5e69-4245-af68-c5307308d029}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f68e1a21-1234-4f23-9520-28f1f79b9d74}, !- Handle
  Port List 83,                           !- Name
  {62a4e733-0b0d-48d3-8ff1-8c1f02a8ccee}; !- HVAC Component

OS:PortList,
  {55afac5b-7164-4150-95fc-d5b644e0cd54}, !- Handle
  Port List 84,                           !- Name
  {62a4e733-0b0d-48d3-8ff1-8c1f02a8ccee}; !- HVAC Component

OS:Sizing:Zone,
  {8a13da3e-48d1-4fc4-bd56-31d7a2aac98c}, !- Handle
  {62a4e733-0b0d-48d3-8ff1-8c1f02a8ccee}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {15aebcfc-d5a1-47fc-9bd6-42fbaac11e3f}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {62a4e733-0b0d-48d3-8ff1-8c1f02a8ccee}; !- Thermal Zone

OS:ThermalZone,
  {efc003c9-72e9-4101-9e69-be7f263615dc}, !- Handle
  Thermal Zone 43,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28018601-76ae-42a1-bd3f-86d487f5eaf3}, !- Zone Air Inlet Port List
  {a478f4be-893a-4778-b6e5-c7a5f0a3b60a}, !- Zone Air Exhaust Port List
  {c474f05a-2e10-4cd0-9b97-c2a6d52f8e2a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bdc34857-68fb-4447-b97c-e1f602afaf16}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b45aa1e-e500-41ef-8b88-8c4f7b40c769}, !- Handle
  Node 43,                                !- Name
  {c474f05a-2e10-4cd0-9b97-c2a6d52f8e2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c474f05a-2e10-4cd0-9b97-c2a6d52f8e2a}, !- Handle
  {07f80bc1-9ce6-437f-a380-7a8d22d4b6d3}, !- Name
  {efc003c9-72e9-4101-9e69-be7f263615dc}, !- Source Object
  11,                                     !- Outlet Port
  {6b45aa1e-e500-41ef-8b88-8c4f7b40c769}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28018601-76ae-42a1-bd3f-86d487f5eaf3}, !- Handle
  Port List 85,                           !- Name
  {efc003c9-72e9-4101-9e69-be7f263615dc}; !- HVAC Component

OS:PortList,
  {a478f4be-893a-4778-b6e5-c7a5f0a3b60a}, !- Handle
  Port List 86,                           !- Name
  {efc003c9-72e9-4101-9e69-be7f263615dc}; !- HVAC Component

OS:Sizing:Zone,
  {fba52a3b-0235-45a9-beac-71fe765b212f}, !- Handle
  {efc003c9-72e9-4101-9e69-be7f263615dc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b2a13bd5-1569-4f49-80fa-ba5bfdcf74f2}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {efc003c9-72e9-4101-9e69-be7f263615dc}; !- Thermal Zone

OS:ThermalZone,
  {0b427c7c-a9b9-4cc7-a7ce-43b38d137bdd}, !- Handle
  Thermal Zone 44,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58b85981-25b1-4fec-9520-d2416807488b}, !- Zone Air Inlet Port List
  {86d35e1b-96e5-4808-90c8-49f61e389eb9}, !- Zone Air Exhaust Port List
  {700e1d16-456d-4a00-8113-cb05eda6c14d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3bd8cf3b-975e-47ff-9e59-390b22f3cba3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {daee17dd-2b02-4a5e-bf43-7e5d056d8ca1}, !- Handle
  Node 44,                                !- Name
  {700e1d16-456d-4a00-8113-cb05eda6c14d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {700e1d16-456d-4a00-8113-cb05eda6c14d}, !- Handle
  {551022d4-d581-482e-9687-d9b067525964}, !- Name
  {0b427c7c-a9b9-4cc7-a7ce-43b38d137bdd}, !- Source Object
  11,                                     !- Outlet Port
  {daee17dd-2b02-4a5e-bf43-7e5d056d8ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58b85981-25b1-4fec-9520-d2416807488b}, !- Handle
  Port List 87,                           !- Name
  {0b427c7c-a9b9-4cc7-a7ce-43b38d137bdd}; !- HVAC Component

OS:PortList,
  {86d35e1b-96e5-4808-90c8-49f61e389eb9}, !- Handle
  Port List 88,                           !- Name
  {0b427c7c-a9b9-4cc7-a7ce-43b38d137bdd}; !- HVAC Component

OS:Sizing:Zone,
  {39efed72-4490-4d38-8124-876b820b81fc}, !- Handle
  {0b427c7c-a9b9-4cc7-a7ce-43b38d137bdd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ca0fa4a0-129d-44e3-936f-e0395aaf2e7f}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {0b427c7c-a9b9-4cc7-a7ce-43b38d137bdd}; !- Thermal Zone

OS:ThermalZone,
  {af8ff849-21a8-462b-806d-44d3bacaea57}, !- Handle
  Thermal Zone 45,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {024170f7-d03a-4f2f-bf0f-1561cf49149f}, !- Zone Air Inlet Port List
  {feed30d5-9e5f-4abe-80e9-79dae3b54a60}, !- Zone Air Exhaust Port List
  {470a17c7-5690-4920-be6d-d8d8d63aa55e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f4be021f-f1ec-43db-87fc-e0bb684c5db8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f04de876-2e4b-4d1b-9720-360000c8c34f}, !- Handle
  Node 45,                                !- Name
  {470a17c7-5690-4920-be6d-d8d8d63aa55e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {470a17c7-5690-4920-be6d-d8d8d63aa55e}, !- Handle
  {372b633d-51c5-4b71-b04e-f16d36898ccd}, !- Name
  {af8ff849-21a8-462b-806d-44d3bacaea57}, !- Source Object
  11,                                     !- Outlet Port
  {f04de876-2e4b-4d1b-9720-360000c8c34f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {024170f7-d03a-4f2f-bf0f-1561cf49149f}, !- Handle
  Port List 89,                           !- Name
  {af8ff849-21a8-462b-806d-44d3bacaea57}; !- HVAC Component

OS:PortList,
  {feed30d5-9e5f-4abe-80e9-79dae3b54a60}, !- Handle
  Port List 90,                           !- Name
  {af8ff849-21a8-462b-806d-44d3bacaea57}; !- HVAC Component

OS:Sizing:Zone,
  {bdcb4362-aa47-4de2-9668-32829bed3d6f}, !- Handle
  {af8ff849-21a8-462b-806d-44d3bacaea57}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1cb49a15-6cbb-4ea2-8eb3-6f84ea1d9fec}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {af8ff849-21a8-462b-806d-44d3bacaea57}; !- Thermal Zone

OS:ThermalZone,
  {6673f84d-9adb-4d03-b22e-853f54eb38de}, !- Handle
  Thermal Zone 46,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7fddb2c7-6e3b-4a55-ad78-27588463b325}, !- Zone Air Inlet Port List
  {8dc56d24-288c-4c46-9542-71685ba60d7b}, !- Zone Air Exhaust Port List
  {7f5b5904-c20e-444c-a1db-e360e64d8d2e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8edbe0e6-4ef3-4c93-a88e-a7639d04abb5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cbcaa915-1e43-43c8-a238-5b2e89ffd34d}, !- Handle
  Node 46,                                !- Name
  {7f5b5904-c20e-444c-a1db-e360e64d8d2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f5b5904-c20e-444c-a1db-e360e64d8d2e}, !- Handle
  {900407db-9412-4d9e-8031-561023c96de8}, !- Name
  {6673f84d-9adb-4d03-b22e-853f54eb38de}, !- Source Object
  11,                                     !- Outlet Port
  {cbcaa915-1e43-43c8-a238-5b2e89ffd34d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7fddb2c7-6e3b-4a55-ad78-27588463b325}, !- Handle
  Port List 91,                           !- Name
  {6673f84d-9adb-4d03-b22e-853f54eb38de}; !- HVAC Component

OS:PortList,
  {8dc56d24-288c-4c46-9542-71685ba60d7b}, !- Handle
  Port List 92,                           !- Name
  {6673f84d-9adb-4d03-b22e-853f54eb38de}; !- HVAC Component

OS:Sizing:Zone,
  {8ba85460-bb22-4763-b0f7-8952294e3c92}, !- Handle
  {6673f84d-9adb-4d03-b22e-853f54eb38de}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0c3aeb93-5668-4942-be72-48c1d8f2f9f5}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {6673f84d-9adb-4d03-b22e-853f54eb38de}; !- Thermal Zone

OS:ThermalZone,
  {e563f947-6bc8-47db-b13b-fe93c1d43a9f}, !- Handle
  Thermal Zone 47,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1adf5417-d502-4d6f-901d-955e3f476ab3}, !- Zone Air Inlet Port List
  {4f329371-5536-4875-8a92-4111d561a2ae}, !- Zone Air Exhaust Port List
  {33ac0f71-a4bd-4b2e-bbb0-6ba80f5373fe}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f42ce86a-07ef-421c-ba1d-15bf938fd319}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {646bd7c7-4e27-4c80-b351-e2bb8c4b5889}, !- Handle
  Node 47,                                !- Name
  {33ac0f71-a4bd-4b2e-bbb0-6ba80f5373fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33ac0f71-a4bd-4b2e-bbb0-6ba80f5373fe}, !- Handle
  {5567b344-f0a1-44b1-9c57-f4b8c6f1dc9c}, !- Name
  {e563f947-6bc8-47db-b13b-fe93c1d43a9f}, !- Source Object
  11,                                     !- Outlet Port
  {646bd7c7-4e27-4c80-b351-e2bb8c4b5889}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1adf5417-d502-4d6f-901d-955e3f476ab3}, !- Handle
  Port List 93,                           !- Name
  {e563f947-6bc8-47db-b13b-fe93c1d43a9f}; !- HVAC Component

OS:PortList,
  {4f329371-5536-4875-8a92-4111d561a2ae}, !- Handle
  Port List 94,                           !- Name
  {e563f947-6bc8-47db-b13b-fe93c1d43a9f}; !- HVAC Component

OS:Sizing:Zone,
  {040ae9eb-6c51-413d-a779-3ef2d0d572fa}, !- Handle
  {e563f947-6bc8-47db-b13b-fe93c1d43a9f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b03f91b5-adfa-4cce-836f-80ce0d3ae773}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {e563f947-6bc8-47db-b13b-fe93c1d43a9f}; !- Thermal Zone

OS:ThermalZone,
  {dc95c5aa-cdab-4f25-8b85-b38258b6a343}, !- Handle
  Thermal Zone 48,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ef0b9e9-3318-4633-8c7d-ed0528b01bb2}, !- Zone Air Inlet Port List
  {5a24c094-64a8-450f-9a81-3179a2495595}, !- Zone Air Exhaust Port List
  {76b3e0c3-147c-4f56-9c66-c011243d1e01}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {315a3412-6671-4876-92df-9183c1636a44}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {485b5b58-6598-440f-ba7e-588dc43d4277}, !- Handle
  Node 48,                                !- Name
  {76b3e0c3-147c-4f56-9c66-c011243d1e01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76b3e0c3-147c-4f56-9c66-c011243d1e01}, !- Handle
  {a0adbe35-8bb7-47c7-9b9d-5638656124b6}, !- Name
  {dc95c5aa-cdab-4f25-8b85-b38258b6a343}, !- Source Object
