  11,                                     !- Outlet Port
  {485b5b58-6598-440f-ba7e-588dc43d4277}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ef0b9e9-3318-4633-8c7d-ed0528b01bb2}, !- Handle
  Port List 95,                           !- Name
  {dc95c5aa-cdab-4f25-8b85-b38258b6a343}; !- HVAC Component

OS:PortList,
  {5a24c094-64a8-450f-9a81-3179a2495595}, !- Handle
  Port List 96,                           !- Name
  {dc95c5aa-cdab-4f25-8b85-b38258b6a343}; !- HVAC Component

OS:Sizing:Zone,
  {a073cf96-0cba-4c7c-aa41-5eb1a5357cfa}, !- Handle
  {dc95c5aa-cdab-4f25-8b85-b38258b6a343}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {28495d0c-a56d-4c87-85ce-14b6afa8b975}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {dc95c5aa-cdab-4f25-8b85-b38258b6a343}; !- Thermal Zone

OS:Space,
  {2e3ccf4a-0100-465e-9d13-b983d4724897}, !- Handle
  building2,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {65e3f57a-c2e1-4eb1-8d33-bd97cc5b8919}; !- Thermal Zone Name

OS:Surface,
  {00eced61-a444-4d9e-beb7-6109b2d46ca7}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e3ccf4a-0100-465e-9d13-b983d4724897}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {031ff95a-ba44-443a-9c0a-7f54cda7f227}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e3ccf4a-0100-465e-9d13-b983d4724897}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c690a1a-0122-432d-ada2-572fc3b19dc0}, !- Handle
  Surface 294,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2e3ccf4a-0100-465e-9d13-b983d4724897}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ae929370-6066-4fc6-a194-d9e25c107148}, !- Handle
  building2 1,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {89891755-2ad5-456e-be52-41175367bafb}; !- Thermal Zone Name

OS:Surface,
  {ae1ce0bf-55b5-4544-bcc9-5006df2c6340}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae929370-6066-4fc6-a194-d9e25c107148}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a9eef9f-caec-42d9-8901-f04dc9a67aad}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae929370-6066-4fc6-a194-d9e25c107148}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b258cac-7aa9-4c81-a4d8-7a4724dd3c49}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae929370-6066-4fc6-a194-d9e25c107148}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f66bdd09-3b67-4191-8cef-80bda1ae4ab8}, !- Handle
  building2 2,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {75f2af03-dd89-46ad-a47c-afc68430a5f6}; !- Thermal Zone Name

OS:Surface,
  {0aebb422-ca0f-4d37-a94a-ea20ad18ec1e}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f66bdd09-3b67-4191-8cef-80bda1ae4ab8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9969a977-d466-48be-9e4c-a80206b2f10d}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f66bdd09-3b67-4191-8cef-80bda1ae4ab8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6be0b93-8389-4fa9-b502-4855bbbb3da9}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f66bdd09-3b67-4191-8cef-80bda1ae4ab8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93e4530d-ae00-4e93-8cbe-037cf9583465}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f66bdd09-3b67-4191-8cef-80bda1ae4ab8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {41af3ae3-24fe-4d3d-96b3-9024021a30c2}, !- Handle
  building2 3,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {887483df-6330-4c99-9ecc-aa0a30f56be5}; !- Thermal Zone Name

OS:Surface,
  {017c6da7-bcd3-4cd0-adeb-ecd869b8a197}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41af3ae3-24fe-4d3d-96b3-9024021a30c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d31d400-dff9-454d-8475-4f3ae548c80f}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41af3ae3-24fe-4d3d-96b3-9024021a30c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {79bfae7c-f3a4-41a5-895d-8a46e29d7f50}, !- Handle
  building2 4,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {aa25b3c0-3f15-4d99-8e22-1f5c41faeafc}; !- Thermal Zone Name

OS:Surface,
  {6b5592a4-00d6-4d8d-9c90-6b5db3c8a7e9}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79bfae7c-f3a4-41a5-895d-8a46e29d7f50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fad455fa-f99a-45dd-9aaf-0a75de671dcd}, !- Handle
  building2 5,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {aa3eefad-43ed-442b-a65e-d331d57bb208}; !- Thermal Zone Name

OS:Surface,
  {b669d68f-81b9-4ba6-b6ed-e839ca2b6fa3}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fad455fa-f99a-45dd-9aaf-0a75de671dcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80d7e49e-a466-44a0-989c-20901a6ac8c1}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fad455fa-f99a-45dd-9aaf-0a75de671dcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c193b3d-3930-44ac-be9f-4787218188ac}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fad455fa-f99a-45dd-9aaf-0a75de671dcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17e7ce3b-af95-462e-b537-6652dbf5766b}, !- Handle
  Surface 324,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fad455fa-f99a-45dd-9aaf-0a75de671dcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {566943c8-71a8-4ace-87ab-a0461a57f5f4}, !- Handle
  building2 6,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6e515efc-dd52-468e-a566-bdf916753887}; !- Thermal Zone Name

OS:Surface,
  {61dd2a43-b5e8-4378-a573-65b7a40f0b36}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {566943c8-71a8-4ace-87ab-a0461a57f5f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e0281cd-4079-4fc1-ba17-ee03be318da4}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {566943c8-71a8-4ace-87ab-a0461a57f5f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5545f7c8-f8c5-4a21-aed0-e57b64fdf822}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {566943c8-71a8-4ace-87ab-a0461a57f5f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6b347f14-afba-4306-a580-7796cfbd1f1a}, !- Handle
  building2 7,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c04eb323-30ff-47a6-b0d3-1b0c9ec88927}; !- Thermal Zone Name

OS:Surface,
  {e62c5bcd-4abb-4708-811c-78bd1b97ef8a}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b347f14-afba-4306-a580-7796cfbd1f1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d43990d-150a-42a4-963d-2704baa541ac}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b347f14-afba-4306-a580-7796cfbd1f1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d18f4897-de57-4f6c-8cd4-a936919414d7}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b347f14-afba-4306-a580-7796cfbd1f1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9244d097-9548-43b5-b5e6-338971dcfa2f}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b347f14-afba-4306-a580-7796cfbd1f1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c6c9ddd-1c30-4e3c-81f0-88eedf4b9b5e}, !- Handle
  Surface 336,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b347f14-afba-4306-a580-7796cfbd1f1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e197020e-3e2c-4700-b6c0-c493d9b595b8}, !- Handle
  building2 8,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {7cfcc901-08b0-4ecd-9f95-15aaded4fae8}; !- Thermal Zone Name

OS:Surface,
  {56a9de53-8258-49b3-8bf3-f04cd4658ed1}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e197020e-3e2c-4700-b6c0-c493d9b595b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e382af32-d593-44b4-9697-691311d16fbb}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e197020e-3e2c-4700-b6c0-c493d9b595b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2d83588-54bb-407a-bf19-a9e6fcabc017}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e197020e-3e2c-4700-b6c0-c493d9b595b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4114bea5-ea40-4425-bdcd-cb6c2b04ab54}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e197020e-3e2c-4700-b6c0-c493d9b595b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0b60aac-dd2e-4097-a943-1c4020693ddd}, !- Handle
  Surface 342,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e197020e-3e2c-4700-b6c0-c493d9b595b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8bf53990-0c86-44f3-985a-39b4b71c452d}, !- Handle
  building2 9,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {065efb0e-dcb3-404e-922f-6e5da056453c}; !- Thermal Zone Name

OS:Surface,
  {5003d1ef-0ba4-4e7b-add2-cb68532fc076}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bf53990-0c86-44f3-985a-39b4b71c452d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76d44775-ecaa-4aeb-8c7d-fb20450b2a88}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bf53990-0c86-44f3-985a-39b4b71c452d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59bd4119-16b0-4ed5-b3d8-088d5da14985}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bf53990-0c86-44f3-985a-39b4b71c452d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edd67e3d-809a-4ae2-9064-2305aac6b2c2}, !- Handle
  Surface 348,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8bf53990-0c86-44f3-985a-39b4b71c452d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3cc46c5e-365c-4ce9-ac12-9b03441f3d5a}, !- Handle
  building2 10,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {2ff38201-90c8-4b16-8134-fa9dfba24519}; !- Thermal Zone Name

OS:Surface,
  {48b97a4d-7f22-49e3-be0c-0154f564af08}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cc46c5e-365c-4ce9-ac12-9b03441f3d5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1bfa48a-d6c3-4364-ab6b-27c644bbf6a9}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cc46c5e-365c-4ce9-ac12-9b03441f3d5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8b1fc983-c808-4982-a356-7c3e1360eac3}, !- Handle
  building2 11,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {5183b743-be4e-43c5-8875-9e2868c10b96}; !- Thermal Zone Name

OS:Surface,
  {8cddc250-9e8e-490a-ae81-492b2a9dcf38}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b1fc983-c808-4982-a356-7c3e1360eac3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {330a50db-4c2a-45a0-88c2-88ffc3753052}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b1fc983-c808-4982-a356-7c3e1360eac3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bcbdfc2-d462-4e25-be6b-8edda8555010}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b1fc983-c808-4982-a356-7c3e1360eac3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c7f422c-948a-47c6-ae16-12405be79fda}, !- Handle
  Surface 360,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8b1fc983-c808-4982-a356-7c3e1360eac3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0e2d4ea0-b0fe-4a18-b400-b7b7316f4f23}, !- Handle
  building2 12,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {d4d6dd39-2508-472a-96af-ce47c8ea44ab}; !- Thermal Zone Name

OS:Surface,
  {e726f31e-ee8b-4d06-b6d4-74ed2b5e0aec}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e2d4ea0-b0fe-4a18-b400-b7b7316f4f23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c99d45f-40a8-47e7-bc77-2fa733992410}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e2d4ea0-b0fe-4a18-b400-b7b7316f4f23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53d36c6a-a142-4e0f-8428-6ae6d72db659}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e2d4ea0-b0fe-4a18-b400-b7b7316f4f23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f2969b5a-d806-4a4f-905a-08c4251cf525}, !- Handle
  building2 13,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {038cc2aa-9b17-4790-a738-925c053c7f8b}; !- Thermal Zone Name

OS:Surface,
  {a7675adf-471c-493c-bf0e-62ae47a780a1}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2969b5a-d806-4a4f-905a-08c4251cf525}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26e5268d-747a-421d-8e18-3962fd6fba41}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2969b5a-d806-4a4f-905a-08c4251cf525}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {887a1ec8-791b-477f-8778-eacd59caebe6}, !- Handle
  Surface 372,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2969b5a-d806-4a4f-905a-08c4251cf525}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b39b1342-0d80-49bb-9331-fd299420de7b}, !- Handle
  building2 14,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {0b98a15d-7771-490b-b19b-9afe553ec74e}; !- Thermal Zone Name

OS:Surface,
  {1eac196c-7301-4cfb-99de-cf25166797ee}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b39b1342-0d80-49bb-9331-fd299420de7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c593fa7-d1bf-4513-ae25-74d8340c669a}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b39b1342-0d80-49bb-9331-fd299420de7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b94b620-303c-4359-9dd4-c929abe719ea}, !- Handle
  Surface 378,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b39b1342-0d80-49bb-9331-fd299420de7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b0a2b860-ff02-4d66-b56b-3557d380dd49}, !- Handle
  building2 15,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {6e6b0943-eaa9-4a1a-befb-5c60c73d6618}; !- Thermal Zone Name

OS:Surface,
  {24fd3763-056b-4eba-9f77-931a969304bb}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0a2b860-ff02-4d66-b56b-3557d380dd49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90282b6c-982f-4a37-b23c-05997ac8285f}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0a2b860-ff02-4d66-b56b-3557d380dd49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bc5c8b9-0ee0-4735-a0c4-94f3c83d0270}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0a2b860-ff02-4d66-b56b-3557d380dd49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c6d5b142-7d30-476b-b10f-ebf7b926abfa}, !- Handle
  building2 16,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {61ea9f43-8e3b-421c-be99-4430c0608c8b}; !- Thermal Zone Name

OS:Surface,
  {ce660963-93af-4bc4-8eb8-9f1cc03f25b8}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6d5b142-7d30-476b-b10f-ebf7b926abfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85792bab-5063-477b-99e1-7fcc9891cd27}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6d5b142-7d30-476b-b10f-ebf7b926abfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ce642e9-dac5-4e96-b758-7d8544ea85c2}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6d5b142-7d30-476b-b10f-ebf7b926abfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86306c41-fee1-4bad-a17f-e67854d2a8e3}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6d5b142-7d30-476b-b10f-ebf7b926abfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f95ec9bc-d0f5-4fec-9cd7-953e115eb6ed}, !- Handle
  Surface 390,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c6d5b142-7d30-476b-b10f-ebf7b926abfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a8a98a77-fa95-4e0c-8861-dde4cab857cb}, !- Handle
  building2 17,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {61d098b7-af12-45f9-b775-e89e77c75acd}; !- Thermal Zone Name

OS:Surface,
  {cb3bf92f-2ede-44b4-8dfc-0df52859089b}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8a98a77-fa95-4e0c-8861-dde4cab857cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {715ee9f3-e0cc-49d3-a665-85e0b7bfa284}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8a98a77-fa95-4e0c-8861-dde4cab857cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c622460b-6085-4f5c-9833-b10386cc4f26}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8a98a77-fa95-4e0c-8861-dde4cab857cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f56d174b-3f05-4864-8e50-b98ce33e01b3}, !- Handle
  building2 18,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {30212863-34b7-4602-b270-1b2d16c7e532}; !- Thermal Zone Name

OS:Surface,
  {bd031ff2-4a74-4d3b-afe1-1bbb2293acd0}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f56d174b-3f05-4864-8e50-b98ce33e01b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20675cd7-430f-47d0-851b-96c10b5cf3fd}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f56d174b-3f05-4864-8e50-b98ce33e01b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feeb3d60-c550-41fb-9768-2efcd44da29d}, !- Handle
  Surface 402,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f56d174b-3f05-4864-8e50-b98ce33e01b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6722637d-5bd6-4e16-ac35-e74f736712ce}, !- Handle
  building2 19,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {99de4df0-c9b7-4e5f-9112-8d5cd65f17ac}; !- Thermal Zone Name

OS:Surface,
  {cca0d8b4-326b-44d4-a9f1-a6da5add8d96}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6722637d-5bd6-4e16-ac35-e74f736712ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f0e7825-50ba-4497-9290-c33b0776a0d7}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6722637d-5bd6-4e16-ac35-e74f736712ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8e2ef74-ef9f-4621-8c44-3002d05df8b4}, !- Handle
  Surface 408,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6722637d-5bd6-4e16-ac35-e74f736712ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {af6e067e-b8e7-4891-93cf-3b450a01adcb}, !- Handle
  building2 20,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {0f5c9641-f849-48b4-b9d9-aa41a167c878}; !- Thermal Zone Name

OS:Surface,
  {1b392255-834c-474a-aa91-31af2f2e84a1}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af6e067e-b8e7-4891-93cf-3b450a01adcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9292ec1c-ad2e-444a-953b-7d032af5a5ec}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af6e067e-b8e7-4891-93cf-3b450a01adcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e542d149-9ff1-4ec5-afbc-3e6bb841082f}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af6e067e-b8e7-4891-93cf-3b450a01adcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {51852a64-f117-4e8b-bf38-3549ed0df5c4}, !- Handle
  building2 21,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {3f2c922f-1502-4743-97ef-537732adb00d}; !- Thermal Zone Name

OS:Surface,
  {88787638-fdae-421b-ada6-acb20473090d}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51852a64-f117-4e8b-bf38-3549ed0df5c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {038964e2-6bc6-4333-ad35-e3f5863268c2}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51852a64-f117-4e8b-bf38-3549ed0df5c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b28499ca-a745-4a85-939e-94d35035dee9}, !- Handle
  Surface 420,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51852a64-f117-4e8b-bf38-3549ed0df5c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0e814108-e010-4640-9019-b52202c510f6}, !- Handle
  building2 22,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {73a16fd6-e39b-46af-9aec-299ec12b5217}; !- Thermal Zone Name

OS:Surface,
  {96026538-88b5-42a8-9de9-0d05fea9a758}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e814108-e010-4640-9019-b52202c510f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a8414ce-6f6a-4f20-ae3a-23e4d2a8b7d6}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e814108-e010-4640-9019-b52202c510f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {771f8eab-74e1-4b09-b9c8-b9ac3d325584}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e814108-e010-4640-9019-b52202c510f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a0af049d-434d-4c55-bad6-bc6859c31aa8}, !- Handle
  building2 23,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {18917fac-d382-4337-92f1-25882b1dedc5}; !- Thermal Zone Name

OS:Surface,
  {75e4c8f4-b000-4d73-97be-cd104210361c}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0af049d-434d-4c55-bad6-bc6859c31aa8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d39908a3-fa4b-4672-b2e7-db88ede6322d}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0af049d-434d-4c55-bad6-bc6859c31aa8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {011c8b5e-a588-4061-986e-4cb152aa6279}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0af049d-434d-4c55-bad6-bc6859c31aa8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9bcb8f6-b604-4865-8323-521c1bb38e69}, !- Handle
  Surface 432,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0af049d-434d-4c55-bad6-bc6859c31aa8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d4d6dd39-2508-472a-96af-ce47c8ea44ab}, !- Handle
  Thermal Zone 49,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8523f38b-e16b-43af-b6f9-40d8cdd86f85}, !- Zone Air Inlet Port List
  {48e37296-cc00-4edc-a005-c52a0e7c4719}, !- Zone Air Exhaust Port List
  {c1ee4ac6-83d0-4f1c-a36b-ae8207754fa5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1aa4f2f2-15f6-44d2-ba7a-e8c98b5f20b7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca5b89d9-135c-487b-ac94-b0a8fcb67bce}, !- Handle
  Node 49,                                !- Name
  {c1ee4ac6-83d0-4f1c-a36b-ae8207754fa5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1ee4ac6-83d0-4f1c-a36b-ae8207754fa5}, !- Handle
  {c3710a9a-4e29-4e73-a979-14e798b9eb10}, !- Name
  {d4d6dd39-2508-472a-96af-ce47c8ea44ab}, !- Source Object
  11,                                     !- Outlet Port
  {ca5b89d9-135c-487b-ac94-b0a8fcb67bce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8523f38b-e16b-43af-b6f9-40d8cdd86f85}, !- Handle
  Port List 97,                           !- Name
  {d4d6dd39-2508-472a-96af-ce47c8ea44ab}; !- HVAC Component

OS:PortList,
  {48e37296-cc00-4edc-a005-c52a0e7c4719}, !- Handle
  Port List 98,                           !- Name
  {d4d6dd39-2508-472a-96af-ce47c8ea44ab}; !- HVAC Component

OS:Sizing:Zone,
  {ab69ceba-bfa6-4941-ab40-6b72a2350a13}, !- Handle
  {d4d6dd39-2508-472a-96af-ce47c8ea44ab}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {89111d76-cf0d-487c-a8cd-800aa4360fb8}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {d4d6dd39-2508-472a-96af-ce47c8ea44ab}; !- Thermal Zone

OS:ThermalZone,
  {73a16fd6-e39b-46af-9aec-299ec12b5217}, !- Handle
  Thermal Zone 50,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a2d28cc-c766-4906-8fbf-cca4eee480d5}, !- Zone Air Inlet Port List
  {341cf57e-6946-4c14-be87-ff4b49fe1e82}, !- Zone Air Exhaust Port List
  {97db20a6-88ca-4d02-969c-bf1b33f8ea2c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a9b10be7-aa54-4599-baa7-ac36c84f998f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e001f33d-8946-4066-b104-8899099ef8d6}, !- Handle
  Node 50,                                !- Name
  {97db20a6-88ca-4d02-969c-bf1b33f8ea2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97db20a6-88ca-4d02-969c-bf1b33f8ea2c}, !- Handle
  {11bb27d2-7a90-41c5-bde6-355b1be7a47c}, !- Name
  {73a16fd6-e39b-46af-9aec-299ec12b5217}, !- Source Object
  11,                                     !- Outlet Port
  {e001f33d-8946-4066-b104-8899099ef8d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a2d28cc-c766-4906-8fbf-cca4eee480d5}, !- Handle
  Port List 99,                           !- Name
  {73a16fd6-e39b-46af-9aec-299ec12b5217}; !- HVAC Component

OS:PortList,
  {341cf57e-6946-4c14-be87-ff4b49fe1e82}, !- Handle
  Port List 100,                          !- Name
  {73a16fd6-e39b-46af-9aec-299ec12b5217}; !- HVAC Component

OS:Sizing:Zone,
  {00c6fe42-aea2-4f3c-9f05-aad7167b0f0c}, !- Handle
  {73a16fd6-e39b-46af-9aec-299ec12b5217}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d284129c-c0d4-4d51-ad93-ce6e1fbbbca3}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {73a16fd6-e39b-46af-9aec-299ec12b5217}; !- Thermal Zone

OS:ThermalZone,
  {65e3f57a-c2e1-4eb1-8d33-bd97cc5b8919}, !- Handle
  Thermal Zone 51,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f1546c9-90d2-4dc6-b260-418da69b3b93}, !- Zone Air Inlet Port List
  {2b4c0c3a-e093-4b8c-8f69-a07e52d86184}, !- Zone Air Exhaust Port List
  {8f645c5c-5b4a-4294-a16d-77495c539f41}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2e37a3f3-227d-470e-91f1-9b3d0cea1ea0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e99a5f42-adf2-4752-a9e5-bda970fe7b3d}, !- Handle
  Node 51,                                !- Name
  {8f645c5c-5b4a-4294-a16d-77495c539f41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f645c5c-5b4a-4294-a16d-77495c539f41}, !- Handle
  {69265a44-b6ce-4543-b0d3-747d1efecd4c}, !- Name
  {65e3f57a-c2e1-4eb1-8d33-bd97cc5b8919}, !- Source Object
  11,                                     !- Outlet Port
  {e99a5f42-adf2-4752-a9e5-bda970fe7b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f1546c9-90d2-4dc6-b260-418da69b3b93}, !- Handle
  Port List 101,                          !- Name
  {65e3f57a-c2e1-4eb1-8d33-bd97cc5b8919}; !- HVAC Component

OS:PortList,
  {2b4c0c3a-e093-4b8c-8f69-a07e52d86184}, !- Handle
  Port List 102,                          !- Name
  {65e3f57a-c2e1-4eb1-8d33-bd97cc5b8919}; !- HVAC Component

OS:Sizing:Zone,
  {b93e0b7c-6b01-4981-b048-ea686fb92932}, !- Handle
  {65e3f57a-c2e1-4eb1-8d33-bd97cc5b8919}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c001af90-1815-4153-b266-4398d09049cd}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {65e3f57a-c2e1-4eb1-8d33-bd97cc5b8919}; !- Thermal Zone

OS:ThermalZone,
  {2ff38201-90c8-4b16-8134-fa9dfba24519}, !- Handle
  Thermal Zone 52,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6936ab83-c2cc-4b4f-bc10-967b41422ccd}, !- Zone Air Inlet Port List
  {c9adab98-19b7-4f6a-a8e0-46c49cd64abe}, !- Zone Air Exhaust Port List
  {e270a3eb-1ed3-4438-b59e-099286f1b5a6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea4fd7fe-3f99-4814-9bab-6320b6ec39e5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93dbacf9-e968-4807-8d1d-7d4be1456c0f}, !- Handle
  Node 52,                                !- Name
  {e270a3eb-1ed3-4438-b59e-099286f1b5a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e270a3eb-1ed3-4438-b59e-099286f1b5a6}, !- Handle
  {29e182e9-f4bf-4e2a-9846-7d96bab23e38}, !- Name
  {2ff38201-90c8-4b16-8134-fa9dfba24519}, !- Source Object
  11,                                     !- Outlet Port
  {93dbacf9-e968-4807-8d1d-7d4be1456c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6936ab83-c2cc-4b4f-bc10-967b41422ccd}, !- Handle
  Port List 103,                          !- Name
  {2ff38201-90c8-4b16-8134-fa9dfba24519}; !- HVAC Component

OS:PortList,
  {c9adab98-19b7-4f6a-a8e0-46c49cd64abe}, !- Handle
  Port List 104,                          !- Name
  {2ff38201-90c8-4b16-8134-fa9dfba24519}; !- HVAC Component

OS:Sizing:Zone,
  {a0d38fb4-26f8-4f8d-8c9b-e593bf1cc2cf}, !- Handle
  {2ff38201-90c8-4b16-8134-fa9dfba24519}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ec302629-f249-40d3-995b-d81060e85434}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {2ff38201-90c8-4b16-8134-fa9dfba24519}; !- Thermal Zone

OS:ThermalZone,
  {887483df-6330-4c99-9ecc-aa0a30f56be5}, !- Handle
  Thermal Zone 53,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6aed3d6c-02bc-44dd-a0e1-a0c5e4b9044f}, !- Zone Air Inlet Port List
  {ebebef27-fc99-4cee-ae6f-e4dd0555a8e3}, !- Zone Air Exhaust Port List
  {8119d23d-cb94-4f15-8c73-c56cc32c42c4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a03f8aa5-2952-487e-ab36-449910579d1b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ffab845-7599-4e84-9ca5-3057c93a3805}, !- Handle
  Node 53,                                !- Name
  {8119d23d-cb94-4f15-8c73-c56cc32c42c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8119d23d-cb94-4f15-8c73-c56cc32c42c4}, !- Handle
  {ad127263-0e1e-4ff7-8f87-f1db378259d0}, !- Name
  {887483df-6330-4c99-9ecc-aa0a30f56be5}, !- Source Object
  11,                                     !- Outlet Port
  {5ffab845-7599-4e84-9ca5-3057c93a3805}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6aed3d6c-02bc-44dd-a0e1-a0c5e4b9044f}, !- Handle
  Port List 105,                          !- Name
  {887483df-6330-4c99-9ecc-aa0a30f56be5}; !- HVAC Component

OS:PortList,
  {ebebef27-fc99-4cee-ae6f-e4dd0555a8e3}, !- Handle
  Port List 106,                          !- Name
  {887483df-6330-4c99-9ecc-aa0a30f56be5}; !- HVAC Component

OS:Sizing:Zone,
  {0df5b5f6-1a89-40c8-a0a0-5a8c94036fce}, !- Handle
  {887483df-6330-4c99-9ecc-aa0a30f56be5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9f2cb0b7-3dda-4ad7-9309-5d596ce2d642}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {887483df-6330-4c99-9ecc-aa0a30f56be5}; !- Thermal Zone

OS:ThermalZone,
  {3f2c922f-1502-4743-97ef-537732adb00d}, !- Handle
  Thermal Zone 54,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b29e2dd-273e-42f8-8158-48324529f9f9}, !- Zone Air Inlet Port List
  {841aa517-cae9-4bbe-ba88-7c926806ec26}, !- Zone Air Exhaust Port List
  {8203b936-bbe7-43e5-9707-e617acaa5ead}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0cf4135f-8cca-49a2-9b1c-fd59bd11cf19}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4a47319-a5f8-49bd-b9c1-c29fcc588f7a}, !- Handle
  Node 54,                                !- Name
  {8203b936-bbe7-43e5-9707-e617acaa5ead}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8203b936-bbe7-43e5-9707-e617acaa5ead}, !- Handle
  {74f1b5ea-bf91-467d-b262-be9bfa2e8ca0}, !- Name
  {3f2c922f-1502-4743-97ef-537732adb00d}, !- Source Object
  11,                                     !- Outlet Port
  {f4a47319-a5f8-49bd-b9c1-c29fcc588f7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b29e2dd-273e-42f8-8158-48324529f9f9}, !- Handle
  Port List 107,                          !- Name
  {3f2c922f-1502-4743-97ef-537732adb00d}; !- HVAC Component

OS:PortList,
  {841aa517-cae9-4bbe-ba88-7c926806ec26}, !- Handle
  Port List 108,                          !- Name
  {3f2c922f-1502-4743-97ef-537732adb00d}; !- HVAC Component

OS:Sizing:Zone,
  {da3b7aed-0511-4af6-9de5-78b4ac75b40d}, !- Handle
  {3f2c922f-1502-4743-97ef-537732adb00d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d19837c5-b56a-43bf-b52a-86206e093724}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {3f2c922f-1502-4743-97ef-537732adb00d}; !- Thermal Zone

OS:ThermalZone,
  {6e515efc-dd52-468e-a566-bdf916753887}, !- Handle
  Thermal Zone 55,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ee3221a-2263-4d9d-894f-8dfe1db252cb}, !- Zone Air Inlet Port List
  {f9659138-c4fe-4b55-8da9-683ea0ea061b}, !- Zone Air Exhaust Port List
  {02d7b3c4-bae8-4e14-b4d6-1a738079c4bf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1efadbde-2984-482a-bdab-a1a61b82588d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0d38699-2f41-4a3a-9c88-ef62c14b4968}, !- Handle
  Node 55,                                !- Name
  {02d7b3c4-bae8-4e14-b4d6-1a738079c4bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02d7b3c4-bae8-4e14-b4d6-1a738079c4bf}, !- Handle
  {6f052737-b646-458d-bf70-6fc24cf6be04}, !- Name
  {6e515efc-dd52-468e-a566-bdf916753887}, !- Source Object
  11,                                     !- Outlet Port
  {c0d38699-2f41-4a3a-9c88-ef62c14b4968}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ee3221a-2263-4d9d-894f-8dfe1db252cb}, !- Handle
  Port List 109,                          !- Name
  {6e515efc-dd52-468e-a566-bdf916753887}; !- HVAC Component

OS:PortList,
  {f9659138-c4fe-4b55-8da9-683ea0ea061b}, !- Handle
  Port List 110,                          !- Name
  {6e515efc-dd52-468e-a566-bdf916753887}; !- HVAC Component

OS:Sizing:Zone,
  {8d424447-f62a-4cdd-b009-0c7af968abbe}, !- Handle
  {6e515efc-dd52-468e-a566-bdf916753887}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0400d00d-d6fa-4321-9e8f-ac4e69cb1769}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {6e515efc-dd52-468e-a566-bdf916753887}; !- Thermal Zone

OS:ThermalZone,
  {99de4df0-c9b7-4e5f-9112-8d5cd65f17ac}, !- Handle
  Thermal Zone 56,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e081c10c-cebf-4d83-ad97-7e441ff83918}, !- Zone Air Inlet Port List
  {d63e7c76-4feb-4b88-a32f-94f7694e28d8}, !- Zone Air Exhaust Port List
  {bc6d4bea-dafb-46ec-8d84-cf00e04e25d1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {90613bca-1865-4bc7-b480-c8652cfa7fe2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13b8b4a0-2e72-40e4-b3f0-5478b79dacaa}, !- Handle
  Node 56,                                !- Name
  {bc6d4bea-dafb-46ec-8d84-cf00e04e25d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc6d4bea-dafb-46ec-8d84-cf00e04e25d1}, !- Handle
  {eed3a22c-9caf-438b-bc13-a8add04e4b06}, !- Name
  {99de4df0-c9b7-4e5f-9112-8d5cd65f17ac}, !- Source Object
  11,                                     !- Outlet Port
  {13b8b4a0-2e72-40e4-b3f0-5478b79dacaa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e081c10c-cebf-4d83-ad97-7e441ff83918}, !- Handle
  Port List 111,                          !- Name
  {99de4df0-c9b7-4e5f-9112-8d5cd65f17ac}; !- HVAC Component

OS:PortList,
  {d63e7c76-4feb-4b88-a32f-94f7694e28d8}, !- Handle
  Port List 112,                          !- Name
  {99de4df0-c9b7-4e5f-9112-8d5cd65f17ac}; !- HVAC Component

OS:Sizing:Zone,
  {af2bb09f-c6f4-43e7-8ace-269b5a43b5d1}, !- Handle
  {99de4df0-c9b7-4e5f-9112-8d5cd65f17ac}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0df7459c-f4da-4bd5-b953-274acee6c7e6}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {99de4df0-c9b7-4e5f-9112-8d5cd65f17ac}; !- Thermal Zone

OS:ThermalZone,
  {c04eb323-30ff-47a6-b0d3-1b0c9ec88927}, !- Handle
  Thermal Zone 57,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cdce166e-c9a8-4aae-80e3-8df7ef118b1f}, !- Zone Air Inlet Port List
  {50f5480d-5f62-4d21-b601-0229ed3bc124}, !- Zone Air Exhaust Port List
  {15a4ea1b-e543-4e60-8200-ba51f91e3948}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b77a6d0e-7055-4cdc-8d8c-427a30f75471}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d094fcc9-9991-4f7e-9e96-c67fa886d2b5}, !- Handle
  Node 57,                                !- Name
  {15a4ea1b-e543-4e60-8200-ba51f91e3948}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15a4ea1b-e543-4e60-8200-ba51f91e3948}, !- Handle
  {9362c4d2-5ba9-4229-a7d3-9c0affaade1b}, !- Name
  {c04eb323-30ff-47a6-b0d3-1b0c9ec88927}, !- Source Object
  11,                                     !- Outlet Port
  {d094fcc9-9991-4f7e-9e96-c67fa886d2b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cdce166e-c9a8-4aae-80e3-8df7ef118b1f}, !- Handle
  Port List 113,                          !- Name
  {c04eb323-30ff-47a6-b0d3-1b0c9ec88927}; !- HVAC Component

OS:PortList,
  {50f5480d-5f62-4d21-b601-0229ed3bc124}, !- Handle
  Port List 114,                          !- Name
  {c04eb323-30ff-47a6-b0d3-1b0c9ec88927}; !- HVAC Component

OS:Sizing:Zone,
  {e1873823-84cf-4720-9f5b-c0be877f75a1}, !- Handle
  {c04eb323-30ff-47a6-b0d3-1b0c9ec88927}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8c3c1156-1b10-4afb-b79d-aa4c856e19c3}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {c04eb323-30ff-47a6-b0d3-1b0c9ec88927}; !- Thermal Zone

OS:ThermalZone,
  {aa25b3c0-3f15-4d99-8e22-1f5c41faeafc}, !- Handle
  Thermal Zone 58,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e904d1d-9b8a-42ec-ae52-86efa2002c9b}, !- Zone Air Inlet Port List
  {0802f768-af0c-4cc0-8718-2f1d874b0d41}, !- Zone Air Exhaust Port List
  {95f81571-5124-42ce-a4ab-2d555e475937}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {676083ea-bff0-468b-849e-d65740e7b2cc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {411c97db-1e55-4c3b-b6ca-328f32b358fd}, !- Handle
  Node 58,                                !- Name
  {95f81571-5124-42ce-a4ab-2d555e475937}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95f81571-5124-42ce-a4ab-2d555e475937}, !- Handle
  {55497ef1-6947-419c-91f2-79536236934d}, !- Name
  {aa25b3c0-3f15-4d99-8e22-1f5c41faeafc}, !- Source Object
  11,                                     !- Outlet Port
  {411c97db-1e55-4c3b-b6ca-328f32b358fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e904d1d-9b8a-42ec-ae52-86efa2002c9b}, !- Handle
  Port List 115,                          !- Name
  {aa25b3c0-3f15-4d99-8e22-1f5c41faeafc}; !- HVAC Component

OS:PortList,
  {0802f768-af0c-4cc0-8718-2f1d874b0d41}, !- Handle
  Port List 116,                          !- Name
  {aa25b3c0-3f15-4d99-8e22-1f5c41faeafc}; !- HVAC Component

OS:Sizing:Zone,
  {686f5202-9037-42e8-b19f-33f2e8b5c892}, !- Handle
  {aa25b3c0-3f15-4d99-8e22-1f5c41faeafc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {83355170-3c6b-4cb1-a167-d49b52074231}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {aa25b3c0-3f15-4d99-8e22-1f5c41faeafc}; !- Thermal Zone

OS:ThermalZone,
  {5183b743-be4e-43c5-8875-9e2868c10b96}, !- Handle
  Thermal Zone 59,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ab33a5a-75ff-431f-bf61-6711f2f7e205}, !- Zone Air Inlet Port List
  {80e52cf6-32be-4263-90d8-b8bc3f1bb429}, !- Zone Air Exhaust Port List
  {12219b43-ab05-4dca-a0ae-60ecc5cd6621}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a52346a5-eefe-49b2-8dbe-70bc9a0053b6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12ba60d7-ba87-469c-88a8-3421bc8f90bc}, !- Handle
  Node 59,                                !- Name
  {12219b43-ab05-4dca-a0ae-60ecc5cd6621}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12219b43-ab05-4dca-a0ae-60ecc5cd6621}, !- Handle
  {8a5a493c-c64d-491e-8917-78ddda282582}, !- Name
  {5183b743-be4e-43c5-8875-9e2868c10b96}, !- Source Object
  11,                                     !- Outlet Port
  {12ba60d7-ba87-469c-88a8-3421bc8f90bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ab33a5a-75ff-431f-bf61-6711f2f7e205}, !- Handle
  Port List 117,                          !- Name
  {5183b743-be4e-43c5-8875-9e2868c10b96}; !- HVAC Component

OS:PortList,
  {80e52cf6-32be-4263-90d8-b8bc3f1bb429}, !- Handle
  Port List 118,                          !- Name
  {5183b743-be4e-43c5-8875-9e2868c10b96}; !- HVAC Component

OS:Sizing:Zone,
  {9b0e7f3e-18c7-4e25-a736-b17eb1149b02}, !- Handle
  {5183b743-be4e-43c5-8875-9e2868c10b96}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f4b0d427-67d5-4ecd-b83f-dc8cad2943a2}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {5183b743-be4e-43c5-8875-9e2868c10b96}; !- Thermal Zone

OS:ThermalZone,
  {065efb0e-dcb3-404e-922f-6e5da056453c}, !- Handle
  Thermal Zone 60,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {556a2934-8722-40da-8505-31c5f17f98c3}, !- Zone Air Inlet Port List
  {cc3bcbbe-a557-481a-814b-d46eefb652f6}, !- Zone Air Exhaust Port List
  {1292e673-89c2-46f2-b570-2954a6d56745}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bc475a93-a0e9-4dab-9f20-e1edb8b0078c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4abb594f-b4e7-49d4-b4ab-c9c5168f0abc}, !- Handle
  Node 60,                                !- Name
  {1292e673-89c2-46f2-b570-2954a6d56745}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1292e673-89c2-46f2-b570-2954a6d56745}, !- Handle
  {e1395ddc-bde2-43fc-83c8-ab9efee02e1d}, !- Name
  {065efb0e-dcb3-404e-922f-6e5da056453c}, !- Source Object
  11,                                     !- Outlet Port
  {4abb594f-b4e7-49d4-b4ab-c9c5168f0abc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {556a2934-8722-40da-8505-31c5f17f98c3}, !- Handle
  Port List 119,                          !- Name
  {065efb0e-dcb3-404e-922f-6e5da056453c}; !- HVAC Component

OS:PortList,
  {cc3bcbbe-a557-481a-814b-d46eefb652f6}, !- Handle
  Port List 120,                          !- Name
  {065efb0e-dcb3-404e-922f-6e5da056453c}; !- HVAC Component

OS:Sizing:Zone,
  {62e234a3-c9fa-407b-82bf-35a74fb17c46}, !- Handle
  {065efb0e-dcb3-404e-922f-6e5da056453c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1b596dec-fd6e-46b6-925a-d4a914438bae}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {065efb0e-dcb3-404e-922f-6e5da056453c}; !- Thermal Zone

OS:ThermalZone,
  {18917fac-d382-4337-92f1-25882b1dedc5}, !- Handle
  Thermal Zone 61,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5787df7f-08ed-40ba-92cf-4f3855761bea}, !- Zone Air Inlet Port List
  {b9031ed6-cd9b-4f8e-a1dd-57dd78263557}, !- Zone Air Exhaust Port List
  {f8290a99-9289-4383-9f64-a3d152a562a2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {de2b5af4-aac2-4bc4-ac88-5d0ce7809b7c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7422b9fd-4047-4488-9f13-36f4d734611f}, !- Handle
  Node 61,                                !- Name
  {f8290a99-9289-4383-9f64-a3d152a562a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8290a99-9289-4383-9f64-a3d152a562a2}, !- Handle
  {23a4bd60-85bd-44e1-bcef-648febe77359}, !- Name
  {18917fac-d382-4337-92f1-25882b1dedc5}, !- Source Object
  11,                                     !- Outlet Port
  {7422b9fd-4047-4488-9f13-36f4d734611f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5787df7f-08ed-40ba-92cf-4f3855761bea}, !- Handle
  Port List 121,                          !- Name
  {18917fac-d382-4337-92f1-25882b1dedc5}; !- HVAC Component

OS:PortList,
  {b9031ed6-cd9b-4f8e-a1dd-57dd78263557}, !- Handle
  Port List 122,                          !- Name
  {18917fac-d382-4337-92f1-25882b1dedc5}; !- HVAC Component

OS:Sizing:Zone,
  {be8d782a-2836-419e-b5a4-2e5aeaa583dc}, !- Handle
  {18917fac-d382-4337-92f1-25882b1dedc5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {48157f30-d9f7-4f13-82b9-687bedf82082}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {18917fac-d382-4337-92f1-25882b1dedc5}; !- Thermal Zone

OS:ThermalZone,
  {61d098b7-af12-45f9-b775-e89e77c75acd}, !- Handle
  Thermal Zone 62,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5c31871-ebad-410c-90ce-4c14b6ee151a}, !- Zone Air Inlet Port List
  {06e9afa9-15bb-4688-8e8b-1294d5b14aa5}, !- Zone Air Exhaust Port List
  {c014c21e-bb14-4575-a49b-d8f13afe3f4d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1529cdc0-bd21-4c64-9502-2d9b9a7fb9bd}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d6535b3-10d4-438b-99b1-443559bb2b3c}, !- Handle
  Node 62,                                !- Name
  {c014c21e-bb14-4575-a49b-d8f13afe3f4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c014c21e-bb14-4575-a49b-d8f13afe3f4d}, !- Handle
  {d4f923c6-81e6-48bc-b9af-6c184247877c}, !- Name
  {61d098b7-af12-45f9-b775-e89e77c75acd}, !- Source Object
  11,                                     !- Outlet Port
  {6d6535b3-10d4-438b-99b1-443559bb2b3c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5c31871-ebad-410c-90ce-4c14b6ee151a}, !- Handle
  Port List 123,                          !- Name
  {61d098b7-af12-45f9-b775-e89e77c75acd}; !- HVAC Component

OS:PortList,
  {06e9afa9-15bb-4688-8e8b-1294d5b14aa5}, !- Handle
  Port List 124,                          !- Name
  {61d098b7-af12-45f9-b775-e89e77c75acd}; !- HVAC Component

OS:Sizing:Zone,
  {743e5537-a3d0-4e02-9ced-ed6a3a20aa3e}, !- Handle
  {61d098b7-af12-45f9-b775-e89e77c75acd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e2ac497d-ee63-48d1-be03-63d3fbd0de07}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {61d098b7-af12-45f9-b775-e89e77c75acd}; !- Thermal Zone

OS:ThermalZone,
  {89891755-2ad5-456e-be52-41175367bafb}, !- Handle
  Thermal Zone 63,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc1b7795-c28e-41ef-842f-33d7b302e77a}, !- Zone Air Inlet Port List
  {0e62013b-d858-4ed8-acc2-dd840adf9429}, !- Zone Air Exhaust Port List
  {e53820dc-38a4-411a-ae22-7eecc835ac85}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {587477d6-587b-487a-9d04-9210c1bcd58f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae47310d-d0b7-45de-90da-91cbb8f5dcb8}, !- Handle
  Node 63,                                !- Name
  {e53820dc-38a4-411a-ae22-7eecc835ac85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e53820dc-38a4-411a-ae22-7eecc835ac85}, !- Handle
  {0e9f5773-5836-490d-8114-5b889911e34d}, !- Name
  {89891755-2ad5-456e-be52-41175367bafb}, !- Source Object
  11,                                     !- Outlet Port
  {ae47310d-d0b7-45de-90da-91cbb8f5dcb8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc1b7795-c28e-41ef-842f-33d7b302e77a}, !- Handle
  Port List 125,                          !- Name
  {89891755-2ad5-456e-be52-41175367bafb}; !- HVAC Component

OS:PortList,
  {0e62013b-d858-4ed8-acc2-dd840adf9429}, !- Handle
  Port List 126,                          !- Name
  {89891755-2ad5-456e-be52-41175367bafb}; !- HVAC Component

OS:Sizing:Zone,
  {514be4ac-3f6f-41ab-a4de-4e710878a63f}, !- Handle
  {89891755-2ad5-456e-be52-41175367bafb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {85432538-1807-4253-b5ae-5ce6a0914b47}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {89891755-2ad5-456e-be52-41175367bafb}; !- Thermal Zone

OS:ThermalZone,
  {0f5c9641-f849-48b4-b9d9-aa41a167c878}, !- Handle
  Thermal Zone 64,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bcbb567f-2550-4b37-92cd-961a4f0f0ab4}, !- Zone Air Inlet Port List
  {46943fce-7adb-4480-ab7a-6bd06a613bf6}, !- Zone Air Exhaust Port List
  {3852d66c-b996-4f84-811a-bd67a5593d39}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f75139d7-d3f3-486a-b15a-0dad751ceab3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1ca5248-06e9-4af1-b45e-fd1f07062d20}, !- Handle
  Node 64,                                !- Name
  {3852d66c-b996-4f84-811a-bd67a5593d39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3852d66c-b996-4f84-811a-bd67a5593d39}, !- Handle
  {1205866c-ad5b-4a3d-a137-530741975317}, !- Name
  {0f5c9641-f849-48b4-b9d9-aa41a167c878}, !- Source Object
  11,                                     !- Outlet Port
  {b1ca5248-06e9-4af1-b45e-fd1f07062d20}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bcbb567f-2550-4b37-92cd-961a4f0f0ab4}, !- Handle
  Port List 127,                          !- Name
  {0f5c9641-f849-48b4-b9d9-aa41a167c878}; !- HVAC Component

OS:PortList,
  {46943fce-7adb-4480-ab7a-6bd06a613bf6}, !- Handle
  Port List 128,                          !- Name
  {0f5c9641-f849-48b4-b9d9-aa41a167c878}; !- HVAC Component

OS:Sizing:Zone,
  {b57ffeef-9dda-460b-bf16-bdc08a855f3f}, !- Handle
  {0f5c9641-f849-48b4-b9d9-aa41a167c878}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {56d8ed66-fce4-435d-a5a8-b8eb575fcd01}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {0f5c9641-f849-48b4-b9d9-aa41a167c878}; !- Thermal Zone

OS:ThermalZone,
  {6e6b0943-eaa9-4a1a-befb-5c60c73d6618}, !- Handle
  Thermal Zone 65,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edd756de-64a7-4b42-88e1-af9d36c9f2fb}, !- Zone Air Inlet Port List
  {6e3348aa-4ee0-430b-882f-88ac0428b299}, !- Zone Air Exhaust Port List
  {d5d5ab1a-05e9-463d-94f5-e15c924e87ef}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ba92ece9-c91a-4a45-8ce4-d3199a7ed394}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d82d1551-81ba-4631-b772-922e0419abcb}, !- Handle
  Node 65,                                !- Name
  {d5d5ab1a-05e9-463d-94f5-e15c924e87ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5d5ab1a-05e9-463d-94f5-e15c924e87ef}, !- Handle
  {2fa356db-fd38-4739-979e-c13667c7048f}, !- Name
  {6e6b0943-eaa9-4a1a-befb-5c60c73d6618}, !- Source Object
  11,                                     !- Outlet Port
  {d82d1551-81ba-4631-b772-922e0419abcb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edd756de-64a7-4b42-88e1-af9d36c9f2fb}, !- Handle
  Port List 129,                          !- Name
  {6e6b0943-eaa9-4a1a-befb-5c60c73d6618}; !- HVAC Component

OS:PortList,
  {6e3348aa-4ee0-430b-882f-88ac0428b299}, !- Handle
  Port List 130,                          !- Name
  {6e6b0943-eaa9-4a1a-befb-5c60c73d6618}; !- HVAC Component

OS:Sizing:Zone,
  {4d6d16a2-64a6-4d4b-b525-68509409fe07}, !- Handle
  {6e6b0943-eaa9-4a1a-befb-5c60c73d6618}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {da5bd4c1-0958-482e-95c2-ace0f30ad36b}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {6e6b0943-eaa9-4a1a-befb-5c60c73d6618}; !- Thermal Zone

OS:ThermalZone,
  {0b98a15d-7771-490b-b19b-9afe553ec74e}, !- Handle
  Thermal Zone 66,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f045815a-a979-4d5e-becb-a2630e9e60ba}, !- Zone Air Inlet Port List
  {bca8ccec-0932-437d-af7c-26d76b7833af}, !- Zone Air Exhaust Port List
  {19718d4c-bf88-42d1-bf33-441517f3cf90}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a3e4698e-2ab0-4ad7-b903-bbce64054a44}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8646ee05-1a75-4005-b11f-5ea5d7fd32c7}, !- Handle
  Node 66,                                !- Name
  {19718d4c-bf88-42d1-bf33-441517f3cf90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19718d4c-bf88-42d1-bf33-441517f3cf90}, !- Handle
  {0fb09db6-08f9-45dc-b27c-d812c80ab19a}, !- Name
  {0b98a15d-7771-490b-b19b-9afe553ec74e}, !- Source Object
  11,                                     !- Outlet Port
  {8646ee05-1a75-4005-b11f-5ea5d7fd32c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f045815a-a979-4d5e-becb-a2630e9e60ba}, !- Handle
  Port List 131,                          !- Name
  {0b98a15d-7771-490b-b19b-9afe553ec74e}; !- HVAC Component

OS:PortList,
  {bca8ccec-0932-437d-af7c-26d76b7833af}, !- Handle
  Port List 132,                          !- Name
  {0b98a15d-7771-490b-b19b-9afe553ec74e}; !- HVAC Component

OS:Sizing:Zone,
  {ea6fdd95-aeeb-4e3a-93a5-bca7114a7974}, !- Handle
  {0b98a15d-7771-490b-b19b-9afe553ec74e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ae9f03f4-ad64-482a-ac88-264f052db06c}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {0b98a15d-7771-490b-b19b-9afe553ec74e}; !- Thermal Zone

OS:ThermalZone,
  {61ea9f43-8e3b-421c-be99-4430c0608c8b}, !- Handle
  Thermal Zone 67,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07f6b215-3033-4cec-9d35-a4a9ffe986b8}, !- Zone Air Inlet Port List
  {9adba26d-a838-4ff3-87b1-c721d84e2326}, !- Zone Air Exhaust Port List
  {534a0110-3e98-414f-934a-e3604a1dd082}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7b199eda-5197-402d-90e7-342aa290f34a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb439dd4-5dac-4c1a-a0c1-327e353e67eb}, !- Handle
  Node 67,                                !- Name
  {534a0110-3e98-414f-934a-e3604a1dd082}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {534a0110-3e98-414f-934a-e3604a1dd082}, !- Handle
  {f371a5c0-ab3b-4a33-b3b2-5447585612b5}, !- Name
  {61ea9f43-8e3b-421c-be99-4430c0608c8b}, !- Source Object
  11,                                     !- Outlet Port
  {fb439dd4-5dac-4c1a-a0c1-327e353e67eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07f6b215-3033-4cec-9d35-a4a9ffe986b8}, !- Handle
  Port List 133,                          !- Name
  {61ea9f43-8e3b-421c-be99-4430c0608c8b}; !- HVAC Component

OS:PortList,
  {9adba26d-a838-4ff3-87b1-c721d84e2326}, !- Handle
  Port List 134,                          !- Name
  {61ea9f43-8e3b-421c-be99-4430c0608c8b}; !- HVAC Component

OS:Sizing:Zone,
  {d2043e92-c25a-4a87-8f97-d95d96f0a5e6}, !- Handle
  {61ea9f43-8e3b-421c-be99-4430c0608c8b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a8ab60a6-b940-4fca-8c9a-828714b0e382}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {61ea9f43-8e3b-421c-be99-4430c0608c8b}; !- Thermal Zone

OS:ThermalZone,
  {7cfcc901-08b0-4ecd-9f95-15aaded4fae8}, !- Handle
  Thermal Zone 68,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0181957-301f-46df-9fd0-d5444bd243cc}, !- Zone Air Inlet Port List
  {722a1213-fea1-4eb4-9e9f-334fd32082bf}, !- Zone Air Exhaust Port List
  {e90d3e15-6d0e-4c28-8ae7-7972cb0a22b5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {51692618-5900-4da0-b00d-45fcf31a0b33}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f71580e4-00ac-4d08-b590-2603f5ce9ce8}, !- Handle
  Node 68,                                !- Name
  {e90d3e15-6d0e-4c28-8ae7-7972cb0a22b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e90d3e15-6d0e-4c28-8ae7-7972cb0a22b5}, !- Handle
  {b8ed236f-3012-489a-9314-82f692759fbd}, !- Name
  {7cfcc901-08b0-4ecd-9f95-15aaded4fae8}, !- Source Object
  11,                                     !- Outlet Port
  {f71580e4-00ac-4d08-b590-2603f5ce9ce8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0181957-301f-46df-9fd0-d5444bd243cc}, !- Handle
  Port List 135,                          !- Name
  {7cfcc901-08b0-4ecd-9f95-15aaded4fae8}; !- HVAC Component

OS:PortList,
  {722a1213-fea1-4eb4-9e9f-334fd32082bf}, !- Handle
  Port List 136,                          !- Name
  {7cfcc901-08b0-4ecd-9f95-15aaded4fae8}; !- HVAC Component

OS:Sizing:Zone,
  {b5fc6f68-3470-4447-b775-c2ac743f6b7d}, !- Handle
  {7cfcc901-08b0-4ecd-9f95-15aaded4fae8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {54937e36-dadb-4333-8413-6c074b72ac6f}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {7cfcc901-08b0-4ecd-9f95-15aaded4fae8}; !- Thermal Zone

OS:ThermalZone,
  {038cc2aa-9b17-4790-a738-925c053c7f8b}, !- Handle
  Thermal Zone 69,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28564d4a-9a74-4718-b639-41bc9455ecc4}, !- Zone Air Inlet Port List
  {4a7b33b9-bc32-47ce-9b93-219f73e17d05}, !- Zone Air Exhaust Port List
  {b2cb1e4e-8313-4b91-821a-e4d94b4cc196}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a1145214-887c-4334-9d12-c3b9f6a0651c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {287e92a5-0136-420a-a8f5-9df6df936df6}, !- Handle
  Node 69,                                !- Name
  {b2cb1e4e-8313-4b91-821a-e4d94b4cc196}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2cb1e4e-8313-4b91-821a-e4d94b4cc196}, !- Handle
  {dd1e86e3-d1ef-4f48-81e3-712139fe8f01}, !- Name
  {038cc2aa-9b17-4790-a738-925c053c7f8b}, !- Source Object
  11,                                     !- Outlet Port
  {287e92a5-0136-420a-a8f5-9df6df936df6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28564d4a-9a74-4718-b639-41bc9455ecc4}, !- Handle
  Port List 137,                          !- Name
  {038cc2aa-9b17-4790-a738-925c053c7f8b}; !- HVAC Component

OS:PortList,
  {4a7b33b9-bc32-47ce-9b93-219f73e17d05}, !- Handle
  Port List 138,                          !- Name
  {038cc2aa-9b17-4790-a738-925c053c7f8b}; !- HVAC Component

OS:Sizing:Zone,
  {860e1c9c-aa28-48f1-89c0-c20a9f2d5bda}, !- Handle
  {038cc2aa-9b17-4790-a738-925c053c7f8b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {322d705a-695d-4224-9ee3-d73eac0afe0b}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {038cc2aa-9b17-4790-a738-925c053c7f8b}; !- Thermal Zone

OS:ThermalZone,
  {30212863-34b7-4602-b270-1b2d16c7e532}, !- Handle
  Thermal Zone 70,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff2f05fb-a6df-49e2-ae9e-0f3aa314f589}, !- Zone Air Inlet Port List
  {8a700803-069e-42cc-85f9-609b7ad03afe}, !- Zone Air Exhaust Port List
  {d48ba584-ece9-4610-b720-5a508ff9f3e6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f8f0a28d-cdd4-4237-8ad1-d4bc7b307ad1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d45e11f0-7ec2-42b8-9c77-ff31900ba93c}, !- Handle
  Node 70,                                !- Name
  {d48ba584-ece9-4610-b720-5a508ff9f3e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d48ba584-ece9-4610-b720-5a508ff9f3e6}, !- Handle
  {1d384df1-6324-4fee-85b3-d37a060cac4d}, !- Name
  {30212863-34b7-4602-b270-1b2d16c7e532}, !- Source Object
  11,                                     !- Outlet Port
  {d45e11f0-7ec2-42b8-9c77-ff31900ba93c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff2f05fb-a6df-49e2-ae9e-0f3aa314f589}, !- Handle
  Port List 139,                          !- Name
  {30212863-34b7-4602-b270-1b2d16c7e532}; !- HVAC Component

OS:PortList,
  {8a700803-069e-42cc-85f9-609b7ad03afe}, !- Handle
  Port List 140,                          !- Name
  {30212863-34b7-4602-b270-1b2d16c7e532}; !- HVAC Component

OS:Sizing:Zone,
  {94c74e35-1e07-4650-851c-c0ca670e8b03}, !- Handle
  {30212863-34b7-4602-b270-1b2d16c7e532}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0985b214-d27c-48c7-8d26-2b903a708a2e}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {30212863-34b7-4602-b270-1b2d16c7e532}; !- Thermal Zone

OS:ThermalZone,
  {75f2af03-dd89-46ad-a47c-afc68430a5f6}, !- Handle
  Thermal Zone 71,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d641ac1f-9382-4d23-aae6-41ea5d833864}, !- Zone Air Inlet Port List
  {b017fe31-e1e6-4c0b-bb55-41daf46bd144}, !- Zone Air Exhaust Port List
  {65e7ffd1-9f66-4393-a332-17923e00dc0e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {82dfe6d6-dc73-426a-a326-f54bbac31bfc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8bd3559f-4ec5-4f43-991d-ec7cfbdaac80}, !- Handle
  Node 71,                                !- Name
  {65e7ffd1-9f66-4393-a332-17923e00dc0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65e7ffd1-9f66-4393-a332-17923e00dc0e}, !- Handle
  {b46baa12-a80f-4b81-bf32-ec9aead5275b}, !- Name
  {75f2af03-dd89-46ad-a47c-afc68430a5f6}, !- Source Object
  11,                                     !- Outlet Port
  {8bd3559f-4ec5-4f43-991d-ec7cfbdaac80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d641ac1f-9382-4d23-aae6-41ea5d833864}, !- Handle
  Port List 141,                          !- Name
  {75f2af03-dd89-46ad-a47c-afc68430a5f6}; !- HVAC Component

OS:PortList,
  {b017fe31-e1e6-4c0b-bb55-41daf46bd144}, !- Handle
  Port List 142,                          !- Name
  {75f2af03-dd89-46ad-a47c-afc68430a5f6}; !- HVAC Component

OS:Sizing:Zone,
  {f155d9dd-8332-4996-8e64-3578e4ac1af2}, !- Handle
  {75f2af03-dd89-46ad-a47c-afc68430a5f6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {61b3b89a-4d64-4e90-b260-9ef216bc25d5}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {75f2af03-dd89-46ad-a47c-afc68430a5f6}; !- Thermal Zone

OS:ThermalZone,
  {aa3eefad-43ed-442b-a65e-d331d57bb208}, !- Handle
  Thermal Zone 72,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e60ed72-56bb-40f2-89d8-cdd2bb389c36}, !- Zone Air Inlet Port List
  {50363812-9d9d-4b7a-9882-4fa53557ff60}, !- Zone Air Exhaust Port List
  {500e9fd9-5cea-48fd-aa61-3451be8053e7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5fdfd0dc-0275-4f42-8bf9-073ef63f3b2a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7038b7fb-b00f-4471-89aa-d55b63488a9e}, !- Handle
  Node 72,                                !- Name
  {500e9fd9-5cea-48fd-aa61-3451be8053e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {500e9fd9-5cea-48fd-aa61-3451be8053e7}, !- Handle
  {dbf93269-3fe5-44d8-b867-177f9dc43be2}, !- Name
  {aa3eefad-43ed-442b-a65e-d331d57bb208}, !- Source Object
  11,                                     !- Outlet Port
  {7038b7fb-b00f-4471-89aa-d55b63488a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e60ed72-56bb-40f2-89d8-cdd2bb389c36}, !- Handle
  Port List 143,                          !- Name
  {aa3eefad-43ed-442b-a65e-d331d57bb208}; !- HVAC Component

OS:PortList,
  {50363812-9d9d-4b7a-9882-4fa53557ff60}, !- Handle
  Port List 144,                          !- Name
  {aa3eefad-43ed-442b-a65e-d331d57bb208}; !- HVAC Component

OS:Sizing:Zone,
  {833dfc1a-da0c-41b9-9db1-0d8d804f3068}, !- Handle
  {aa3eefad-43ed-442b-a65e-d331d57bb208}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {25d69196-57e4-4a51-957d-20e1138d4fb1}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {aa3eefad-43ed-442b-a65e-d331d57bb208}; !- Thermal Zone

OS:Space,
  {db056c70-8648-467a-8c0f-bee10ac6af60}, !- Handle
  building2 24,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {e64cab93-6cf8-4ee0-9ee0-629ff3ec88fe}; !- Thermal Zone Name

OS:Surface,
  {72ec6592-79f5-4081-907a-7ebfa6a79d03}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db056c70-8648-467a-8c0f-bee10ac6af60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d43a17ab-adde-4439-9ae5-499ddd1240fb}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db056c70-8648-467a-8c0f-bee10ac6af60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb1dc5c1-5b44-46a8-9dd7-76f74548ec2c}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db056c70-8648-467a-8c0f-bee10ac6af60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59cbd1bc-9a2c-44c3-ac1a-8a0c5726aa31}, !- Handle
  Surface 438,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {db056c70-8648-467a-8c0f-bee10ac6af60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {28c38f22-bafd-4b67-a559-ef81aa087c6e}, !- Handle
  building2 25,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {773599ed-1cf7-4872-b480-5a1c7af6be63}; !- Thermal Zone Name

OS:Surface,
  {5f17d611-92a4-4b42-ab8a-dac06b5a5cfa}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28c38f22-bafd-4b67-a559-ef81aa087c6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0f4ca04-d542-4ca4-b685-bcb9ee80de8e}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28c38f22-bafd-4b67-a559-ef81aa087c6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a57acebc-b622-4ae1-ae42-8b9e5844b4fc}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28c38f22-bafd-4b67-a559-ef81aa087c6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d860da51-7991-4783-b182-a1debe6a0fb4}, !- Handle
  building2 26,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {e1e1188b-a139-4445-a7f0-6f8bb6b6c8c2}; !- Thermal Zone Name

OS:Surface,
  {55ed1e7d-ecb7-45ca-b239-a473ec54d0f2}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d860da51-7991-4783-b182-a1debe6a0fb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5c1afe8-dbe3-4d44-a2ac-f73cd5d9c09c}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d860da51-7991-4783-b182-a1debe6a0fb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bfee2d3e-089b-4954-88cf-34d960191336}, !- Handle
  building2 27,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {34753f46-d41e-4470-9854-3241c80423c1}; !- Thermal Zone Name

OS:Surface,
  {c30c3291-373a-46b2-98c0-2707e9a6b7bf}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfee2d3e-089b-4954-88cf-34d960191336}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcb8226a-4c17-4bc7-9e6c-32b359254deb}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfee2d3e-089b-4954-88cf-34d960191336}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5630a1f-d08b-43d4-87ed-262a53ebfd13}, !- Handle
  Surface 456,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bfee2d3e-089b-4954-88cf-34d960191336}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {64063069-06ca-4de4-b046-6b10b7eb8bac}, !- Handle
  building2 28,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {acc8aabc-e26f-45af-8974-e5c6596d69f1}; !- Thermal Zone Name

OS:Surface,
  {0d49e77c-af8b-4cb0-badf-8d6ab1f28f68}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64063069-06ca-4de4-b046-6b10b7eb8bac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {506b2d64-1b43-4b85-a5a4-83dca34c8d1d}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64063069-06ca-4de4-b046-6b10b7eb8bac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d418d483-46e7-46e6-b9bc-3dd00d57f9b5}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64063069-06ca-4de4-b046-6b10b7eb8bac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca31dff2-6741-4b51-bed7-a3ab5fa38a15}, !- Handle
  Surface 462,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64063069-06ca-4de4-b046-6b10b7eb8bac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {88e318db-2312-486f-9326-c63bf1174aff}, !- Handle
  building2 29,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {2a3dec03-58f4-4fdc-bd15-f093675fffc7}; !- Thermal Zone Name

OS:Surface,
  {85da8068-fe42-4aef-8213-d60d326c9f8c}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88e318db-2312-486f-9326-c63bf1174aff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8495ec6b-b76f-48c3-9d8e-97a5300d2ca9}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88e318db-2312-486f-9326-c63bf1174aff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a41ba4c3-c646-4a47-ace8-8217df39c99b}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88e318db-2312-486f-9326-c63bf1174aff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a27ca1b7-2fc9-4ca1-b4ab-8c688f8e9b27}, !- Handle
  building2 30,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {d3362cad-36d7-48ac-86f7-83d0568e0226}; !- Thermal Zone Name

OS:Surface,
  {0f0f00df-f249-4911-963d-7ceadf5c92c6}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a27ca1b7-2fc9-4ca1-b4ab-8c688f8e9b27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f433f03d-5c35-480e-9d0b-32f947ea9e28}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a27ca1b7-2fc9-4ca1-b4ab-8c688f8e9b27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b738b1ec-f2b0-427c-adcc-019027d9e45d}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a27ca1b7-2fc9-4ca1-b4ab-8c688f8e9b27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b79bced1-ca85-4e7c-8500-7ad8ae83af23}, !- Handle
  Surface 474,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a27ca1b7-2fc9-4ca1-b4ab-8c688f8e9b27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fea7b9f9-a847-49e8-ad5b-a73b73628591}, !- Handle
  building2 31,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {7ee424e5-4b3b-437b-8709-ed4fc10cda87}; !- Thermal Zone Name

OS:Surface,
  {8e4342b3-ff39-4573-9eb9-2ce12052594e}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fea7b9f9-a847-49e8-ad5b-a73b73628591}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92fc3f27-961e-40b4-9e23-62293c2419fc}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fea7b9f9-a847-49e8-ad5b-a73b73628591}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {112a0ca7-6489-4756-b321-573a02fb2325}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fea7b9f9-a847-49e8-ad5b-a73b73628591}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8bfd7ae6-0d25-447f-913f-2641242a5f08}, !- Handle
  building2 32,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {075c959a-34c5-4f46-a0fd-5511ac42299a}; !- Thermal Zone Name

OS:Surface,
  {59444e82-0da2-4e32-b6e3-41887417b1d6}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bfd7ae6-0d25-447f-913f-2641242a5f08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e83a601a-56c6-4b55-8dfe-91a8fe39f615}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bfd7ae6-0d25-447f-913f-2641242a5f08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8149f329-58af-4c45-8195-93fa7328cd91}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bfd7ae6-0d25-447f-913f-2641242a5f08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd72eb97-4163-449d-8dcf-7c506d1a1c3c}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bfd7ae6-0d25-447f-913f-2641242a5f08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3889434f-dfd9-489b-8c0d-be6b4bc9ecf0}, !- Handle
  building2 33,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {b52df1db-94b0-4174-b538-08b8ea19309a}; !- Thermal Zone Name

OS:Surface,
  {655ccdda-6e85-4d1c-b6fd-677fb180515c}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3889434f-dfd9-489b-8c0d-be6b4bc9ecf0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {018b2140-a8f8-4c39-81bb-1212ed81b5eb}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3889434f-dfd9-489b-8c0d-be6b4bc9ecf0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fa62db31-7ade-41cd-acb5-c31614b94390}, !- Handle
  building2 34,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {2f4e4de8-3d8d-4eb4-ab7b-bb561a992429}; !- Thermal Zone Name

OS:Surface,
  {f8af0015-d961-4448-afd1-6970a5658b00}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa62db31-7ade-41cd-acb5-c31614b94390}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c7e200d-0b6c-4e6d-ae63-9af1dd7b19b4}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa62db31-7ade-41cd-acb5-c31614b94390}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bbfaf29-04a0-48b4-8d6d-4aba608297c7}, !- Handle
  Surface 498,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa62db31-7ade-41cd-acb5-c31614b94390}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {753ab36d-011d-4003-9b77-b0de7b7b1c8b}, !- Handle
  building2 35,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {88d3d2c1-b4e8-4f0a-9e24-46e51f631d82}; !- Thermal Zone Name

OS:Surface,
  {39514eb7-57d1-4b3b-8b06-3f460fcd1d86}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {753ab36d-011d-4003-9b77-b0de7b7b1c8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a1a1e64-5c22-4b63-9196-1ffd448126f8}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {753ab36d-011d-4003-9b77-b0de7b7b1c8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abf294f1-0a72-478e-b3d3-8e073ca94cf0}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {753ab36d-011d-4003-9b77-b0de7b7b1c8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {13af095c-e30f-44c4-9f3b-72f40d2aa271}, !- Handle
  building2 36,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {d4a5d421-6109-49fc-91c3-47b7d9f95629}; !- Thermal Zone Name

OS:Surface,
  {f6bdf049-561a-4d79-a925-d933d2d1c728}, !- Handle
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13af095c-e30f-44c4-9f3b-72f40d2aa271}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {294d24a1-4e08-43b4-98ac-08090464b432}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13af095c-e30f-44c4-9f3b-72f40d2aa271}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7658f3c-8fd0-4ac6-8d2d-e92f3050f741}, !- Handle
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13af095c-e30f-44c4-9f3b-72f40d2aa271}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5740dea8-1213-4012-8466-8cbb83e1974a}, !- Handle
  building2 37,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {d488bccd-7dd4-43e8-b419-c179a9b99aa0}; !- Thermal Zone Name

OS:Surface,
  {6bda5893-1579-4c7f-8b0a-829100fb86d6}, !- Handle
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5740dea8-1213-4012-8466-8cbb83e1974a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c685605b-3619-419d-b3dd-7c21d51516ea}, !- Handle
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5740dea8-1213-4012-8466-8cbb83e1974a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a6db526-f116-4d97-a939-52784beebce9}, !- Handle
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5740dea8-1213-4012-8466-8cbb83e1974a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3429601b-ed35-4f89-9b13-860044e25bc9}, !- Handle
  building2 38,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {dfcbd3fa-41ac-4fe5-a7e0-6ad3df9c0395}; !- Thermal Zone Name

OS:Surface,
  {6a4e1125-000d-4a61-a24c-bbb43cc39f40}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3429601b-ed35-4f89-9b13-860044e25bc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb336d18-8245-449a-8408-fa63251daaba}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3429601b-ed35-4f89-9b13-860044e25bc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8293b1c-a964-4b94-91ab-fdbd983bc902}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3429601b-ed35-4f89-9b13-860044e25bc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b36a957c-c406-4ece-b114-a75a1fc678ab}, !- Handle
  building2 39,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {fc5fcdf6-3c8d-40dd-8912-2b72a4ae5831}; !- Thermal Zone Name

OS:Surface,
  {7f535d6b-e7dd-4de8-b49c-5dd9366a18b3}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b36a957c-c406-4ece-b114-a75a1fc678ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8fa977b-7ccb-4651-bafa-1626f7817081}, !- Handle
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b36a957c-c406-4ece-b114-a75a1fc678ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a88c616-10fe-4ee2-bee9-20bbda80e488}, !- Handle
  Surface 528,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b36a957c-c406-4ece-b114-a75a1fc678ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3d486ac3-0cb8-4201-9e04-931f481a95b7}, !- Handle
  building2 40,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {58571570-06af-4934-b208-fdca3b26304a}; !- Thermal Zone Name

OS:Surface,
  {3a1c5ac1-a737-4fcc-a7fc-e3cc4459e778}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d486ac3-0cb8-4201-9e04-931f481a95b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd4fe979-a7df-4ca3-b4f2-a271ac4e404d}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d486ac3-0cb8-4201-9e04-931f481a95b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44539a9f-843c-45ff-8fdc-10277c6f5c96}, !- Handle
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d486ac3-0cb8-4201-9e04-931f481a95b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f620feec-d3b3-4ab5-8d9f-69301837a5b9}, !- Handle
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d486ac3-0cb8-4201-9e04-931f481a95b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f2da2cb-e3c2-4262-b325-5151e639b27f}, !- Handle
  Surface 534,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d486ac3-0cb8-4201-9e04-931f481a95b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c4a0d952-4371-4669-bed0-b70c02664002}, !- Handle
  building2 41,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {92fede0c-7937-40fd-9d66-ea5a902c7582}; !- Thermal Zone Name

OS:Surface,
  {ba1a5fd9-44e8-413a-9e33-7312681cea61}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4a0d952-4371-4669-bed0-b70c02664002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddbecd98-8fa9-4d94-9e55-268542e03067}, !- Handle
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4a0d952-4371-4669-bed0-b70c02664002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2574574-fb0f-4c6c-9eb1-de0a2cb47a3b}, !- Handle
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4a0d952-4371-4669-bed0-b70c02664002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec928e13-d3c6-43c6-8ae3-b0f2dd357ccc}, !- Handle
  Surface 540,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c4a0d952-4371-4669-bed0-b70c02664002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bdc19c30-ee68-4cec-aebc-ddd9c608781f}, !- Handle
  building2 42,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {af6137af-d830-4fcf-b7a8-93d64151162a}; !- Thermal Zone Name

OS:Surface,
  {3d8f3bcd-9ce2-47aa-9f95-ef2c028cc2df}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdc19c30-ee68-4cec-aebc-ddd9c608781f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6cb945d-4ed9-4ee4-af92-680b28549110}, !- Handle
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdc19c30-ee68-4cec-aebc-ddd9c608781f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2019f7f5-614b-470a-baf2-f0915dd51026}, !- Handle
  building2 43,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {eabcf060-2749-4279-9ba0-9ef9580d92d8}; !- Thermal Zone Name

OS:Surface,
  {934c86de-61d0-45ef-bd8f-f8cf44156e08}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2019f7f5-614b-470a-baf2-f0915dd51026}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9d362d4-32eb-4b24-bd5f-7d21873c6a4a}, !- Handle
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2019f7f5-614b-470a-baf2-f0915dd51026}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd62715a-8b23-4105-9637-5a03509aec3d}, !- Handle
  Surface 552,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2019f7f5-614b-470a-baf2-f0915dd51026}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c4cbfbb5-6fb7-472b-937a-5cc5c5aef9c2}, !- Handle
  building2 44,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {c3f5a31f-6be0-4700-8306-4d5a45b42956}; !- Thermal Zone Name

OS:Surface,
  {013e3898-2557-435f-9ef4-1e444820282a}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4cbfbb5-6fb7-472b-937a-5cc5c5aef9c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf3e6c7c-138b-4662-89b3-51d5664e48b1}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4cbfbb5-6fb7-472b-937a-5cc5c5aef9c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {524cb8c8-73f4-4e90-86df-ebdacead7370}, !- Handle
  building2 45,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {c55a39ea-7173-4d0c-bb24-19db6d67ff97}; !- Thermal Zone Name

OS:Surface,
  {831f55db-a63e-4799-af64-e5b11d529667}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {524cb8c8-73f4-4e90-86df-ebdacead7370}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7986eb10-b333-494f-a424-f5928226c3fe}, !- Handle
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {524cb8c8-73f4-4e90-86df-ebdacead7370}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e142a6fa-0012-48bd-9686-40c9537b6335}, !- Handle
  Surface 564,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {524cb8c8-73f4-4e90-86df-ebdacead7370}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {337e414d-13ee-41a6-8109-5d5e85199426}, !- Handle
  building2 46,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {a44730e5-0388-4a15-95ba-af236d0eec81}; !- Thermal Zone Name

OS:Surface,
  {d9965281-88eb-4df2-b1bc-633d11e16cff}, !- Handle
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {337e414d-13ee-41a6-8109-5d5e85199426}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41995a7e-f85c-45fe-8d09-bf0f8d34d0f3}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {337e414d-13ee-41a6-8109-5d5e85199426}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b23f82db-48cf-42bb-b954-848788658920}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {337e414d-13ee-41a6-8109-5d5e85199426}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6ff2960-a766-4883-a58e-74450b071071}, !- Handle
  Surface 570,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {337e414d-13ee-41a6-8109-5d5e85199426}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {72c251c7-7f1e-4c7f-934a-30fa676a51ee}, !- Handle
  building2 47,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {d1612c8e-bab7-45b5-b6ef-ed5b55db06af}; !- Thermal Zone Name

OS:Surface,
  {7a76462f-b832-489a-b90b-47c82df04ab8}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c251c7-7f1e-4c7f-934a-30fa676a51ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce82d5bc-077b-414b-8b37-3debd60547b7}, !- Handle
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c251c7-7f1e-4c7f-934a-30fa676a51ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c18273b9-583e-4537-b93a-35af43523a9d}, !- Handle
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c251c7-7f1e-4c7f-934a-30fa676a51ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36ce8005-c8e2-44eb-b48d-e4be64c5f856}, !- Handle
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c251c7-7f1e-4c7f-934a-30fa676a51ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecbf086a-aec2-475e-bf46-5d7f8ba726d7}, !- Handle
  Surface 576,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72c251c7-7f1e-4c7f-934a-30fa676a51ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d4a5d421-6109-49fc-91c3-47b7d9f95629}, !- Handle
  Thermal Zone 73,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ef578db-d5fd-4c20-b702-928f3b4d7542}, !- Zone Air Inlet Port List
  {d54fb896-c3ae-4dc1-a346-f3f00ecb78a7}, !- Zone Air Exhaust Port List
  {cd0c4338-4a29-4623-8f33-5f533b0e139f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3ee54ce2-b9f1-4c23-b74a-e77904ac4015}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9904c766-4a51-4f79-93cf-5f4ad44e4bc0}, !- Handle
  Node 73,                                !- Name
  {cd0c4338-4a29-4623-8f33-5f533b0e139f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd0c4338-4a29-4623-8f33-5f533b0e139f}, !- Handle
  {72bbf7cb-b4e5-40c2-a8a1-93f948c1a35f}, !- Name
  {d4a5d421-6109-49fc-91c3-47b7d9f95629}, !- Source Object
  11,                                     !- Outlet Port
  {9904c766-4a51-4f79-93cf-5f4ad44e4bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ef578db-d5fd-4c20-b702-928f3b4d7542}, !- Handle
  Port List 145,                          !- Name
  {d4a5d421-6109-49fc-91c3-47b7d9f95629}; !- HVAC Component

OS:PortList,
  {d54fb896-c3ae-4dc1-a346-f3f00ecb78a7}, !- Handle
  Port List 146,                          !- Name
  {d4a5d421-6109-49fc-91c3-47b7d9f95629}; !- HVAC Component

OS:Sizing:Zone,
  {e8897ee2-f07a-495c-936d-9c02853e6b64}, !- Handle
  {d4a5d421-6109-49fc-91c3-47b7d9f95629}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6b81449e-907c-4768-8992-1c62c2a8ef07}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {d4a5d421-6109-49fc-91c3-47b7d9f95629}; !- Thermal Zone

OS:ThermalZone,
  {eabcf060-2749-4279-9ba0-9ef9580d92d8}, !- Handle
  Thermal Zone 74,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00c4e1a9-00ed-43a7-a000-d8609dbf8dff}, !- Zone Air Inlet Port List
  {a7a532eb-1261-45ac-8d55-a2c5a507e81b}, !- Zone Air Exhaust Port List
  {d0e52374-0d18-42fe-bc0b-32161392028f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aa1dd56e-27cd-4c23-972e-05906ff4f575}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb7e9359-250c-4ea5-8e9d-3a1dd672f3be}, !- Handle
  Node 74,                                !- Name
  {d0e52374-0d18-42fe-bc0b-32161392028f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0e52374-0d18-42fe-bc0b-32161392028f}, !- Handle
  {d7afc7e5-00e7-485d-9daa-1cb23e0f4f23}, !- Name
  {eabcf060-2749-4279-9ba0-9ef9580d92d8}, !- Source Object
  11,                                     !- Outlet Port
  {fb7e9359-250c-4ea5-8e9d-3a1dd672f3be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00c4e1a9-00ed-43a7-a000-d8609dbf8dff}, !- Handle
  Port List 147,                          !- Name
  {eabcf060-2749-4279-9ba0-9ef9580d92d8}; !- HVAC Component

OS:PortList,
  {a7a532eb-1261-45ac-8d55-a2c5a507e81b}, !- Handle
  Port List 148,                          !- Name
  {eabcf060-2749-4279-9ba0-9ef9580d92d8}; !- HVAC Component

OS:Sizing:Zone,
  {ea35cff1-ecbe-49fe-9fa3-e3a9bed3f4f8}, !- Handle
  {eabcf060-2749-4279-9ba0-9ef9580d92d8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3a6eca25-2a46-476c-8f49-e587b3fceea1}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {eabcf060-2749-4279-9ba0-9ef9580d92d8}; !- Thermal Zone

OS:ThermalZone,
  {773599ed-1cf7-4872-b480-5a1c7af6be63}, !- Handle
  Thermal Zone 75,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46cb5efe-406d-48a4-be81-25343a3fa031}, !- Zone Air Inlet Port List
  {5fff97d2-aaa2-460b-847e-5a619f9024a7}, !- Zone Air Exhaust Port List
  {e1f8f12c-d358-448f-a784-822805a1b6ce}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0ef231de-b9e8-4e81-bd01-da21892cb65c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c9d860d-8d8b-4a67-8e90-15f836946bfd}, !- Handle
  Node 75,                                !- Name
  {e1f8f12c-d358-448f-a784-822805a1b6ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1f8f12c-d358-448f-a784-822805a1b6ce}, !- Handle
  {46397ce9-90f6-4809-a071-f9874c703874}, !- Name
  {773599ed-1cf7-4872-b480-5a1c7af6be63}, !- Source Object
  11,                                     !- Outlet Port
  {3c9d860d-8d8b-4a67-8e90-15f836946bfd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46cb5efe-406d-48a4-be81-25343a3fa031}, !- Handle
  Port List 149,                          !- Name
  {773599ed-1cf7-4872-b480-5a1c7af6be63}; !- HVAC Component

OS:PortList,
  {5fff97d2-aaa2-460b-847e-5a619f9024a7}, !- Handle
  Port List 150,                          !- Name
  {773599ed-1cf7-4872-b480-5a1c7af6be63}; !- HVAC Component

OS:Sizing:Zone,
  {8e8e12fe-9e0a-47e4-8bbc-809efbeca436}, !- Handle
  {773599ed-1cf7-4872-b480-5a1c7af6be63}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b09a73cd-bc1a-4123-a323-04e87f9261b4}, !- Handle
  Zone HVAC Equipment List 75,            !- Name
  {773599ed-1cf7-4872-b480-5a1c7af6be63}; !- Thermal Zone

OS:ThermalZone,
  {a44730e5-0388-4a15-95ba-af236d0eec81}, !- Handle
  Thermal Zone 76,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50e95403-04e0-48b5-986f-bd48720e04fc}, !- Zone Air Inlet Port List
  {29e59811-0423-4635-b299-ba9966eb2e51}, !- Zone Air Exhaust Port List
  {6a88b2df-00d7-48da-b5ef-021faa40b8ab}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {af28e8e1-1fa6-413e-8da0-307bc7ec96fc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05d311f0-e753-41f2-a6e2-e473c84d48af}, !- Handle
  Node 76,                                !- Name
  {6a88b2df-00d7-48da-b5ef-021faa40b8ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a88b2df-00d7-48da-b5ef-021faa40b8ab}, !- Handle
  {719a60f3-6222-4f18-8873-10542ef5121a}, !- Name
  {a44730e5-0388-4a15-95ba-af236d0eec81}, !- Source Object
  11,                                     !- Outlet Port
  {05d311f0-e753-41f2-a6e2-e473c84d48af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50e95403-04e0-48b5-986f-bd48720e04fc}, !- Handle
  Port List 151,                          !- Name
  {a44730e5-0388-4a15-95ba-af236d0eec81}; !- HVAC Component

OS:PortList,
  {29e59811-0423-4635-b299-ba9966eb2e51}, !- Handle
  Port List 152,                          !- Name
  {a44730e5-0388-4a15-95ba-af236d0eec81}; !- HVAC Component

OS:Sizing:Zone,
  {d6d3a7ac-fa96-4675-8ec5-978aa812abfd}, !- Handle
  {a44730e5-0388-4a15-95ba-af236d0eec81}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e61f96ec-f3b9-4578-946a-ddc33131d222}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {a44730e5-0388-4a15-95ba-af236d0eec81}; !- Thermal Zone

OS:ThermalZone,
  {dfcbd3fa-41ac-4fe5-a7e0-6ad3df9c0395}, !- Handle
  Thermal Zone 77,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b08b8d74-22eb-4a0f-b7ce-26f50d062bf2}, !- Zone Air Inlet Port List
  {2f3d2f03-25f8-496f-a774-b4699c67e128}, !- Zone Air Exhaust Port List
  {ded01ed1-6b40-4ab3-8ba2-5a4570f33204}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fff432b2-d7a6-45d9-a869-538d0647fac3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {974e9cfa-ca94-402c-8203-5c185a703439}, !- Handle
  Node 77,                                !- Name
  {ded01ed1-6b40-4ab3-8ba2-5a4570f33204}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ded01ed1-6b40-4ab3-8ba2-5a4570f33204}, !- Handle
  {95cce7d5-243e-421a-a220-18d4639c6760}, !- Name
  {dfcbd3fa-41ac-4fe5-a7e0-6ad3df9c0395}, !- Source Object
  11,                                     !- Outlet Port
  {974e9cfa-ca94-402c-8203-5c185a703439}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b08b8d74-22eb-4a0f-b7ce-26f50d062bf2}, !- Handle
  Port List 153,                          !- Name
  {dfcbd3fa-41ac-4fe5-a7e0-6ad3df9c0395}; !- HVAC Component

OS:PortList,
  {2f3d2f03-25f8-496f-a774-b4699c67e128}, !- Handle
  Port List 154,                          !- Name
  {dfcbd3fa-41ac-4fe5-a7e0-6ad3df9c0395}; !- HVAC Component

OS:Sizing:Zone,
  {494be633-bf4b-493f-8b04-9af74a411e30}, !- Handle
  {dfcbd3fa-41ac-4fe5-a7e0-6ad3df9c0395}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1a201c1f-b101-4a2d-93ed-694b16f35b17}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {dfcbd3fa-41ac-4fe5-a7e0-6ad3df9c0395}; !- Thermal Zone

OS:ThermalZone,
  {b52df1db-94b0-4174-b538-08b8ea19309a}, !- Handle
  Thermal Zone 78,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1e4b585-f3f2-41e3-b239-d9f4d359a539}, !- Zone Air Inlet Port List
  {6463ae2b-90dc-4ff9-adab-2f789730ed8c}, !- Zone Air Exhaust Port List
  {ec977f7e-e3b8-4daf-af09-7ed7e15fdc9b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8747ef8a-dc52-4e23-ad80-ff09518a543e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b852df98-46f6-4eab-b674-9e1534ccdae7}, !- Handle
  Node 78,                                !- Name
  {ec977f7e-e3b8-4daf-af09-7ed7e15fdc9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec977f7e-e3b8-4daf-af09-7ed7e15fdc9b}, !- Handle
  {eaf27790-d8fc-4c6d-9942-c180c0cde7ae}, !- Name
  {b52df1db-94b0-4174-b538-08b8ea19309a}, !- Source Object
  11,                                     !- Outlet Port
  {b852df98-46f6-4eab-b674-9e1534ccdae7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1e4b585-f3f2-41e3-b239-d9f4d359a539}, !- Handle
  Port List 155,                          !- Name
  {b52df1db-94b0-4174-b538-08b8ea19309a}; !- HVAC Component

OS:PortList,
  {6463ae2b-90dc-4ff9-adab-2f789730ed8c}, !- Handle
  Port List 156,                          !- Name
  {b52df1db-94b0-4174-b538-08b8ea19309a}; !- HVAC Component

OS:Sizing:Zone,
  {b5d68d45-3fea-4ff6-82d2-9d1065b4b94a}, !- Handle
  {b52df1db-94b0-4174-b538-08b8ea19309a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d8400cd1-f47b-43bb-abf3-a1c3f237efe3}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {b52df1db-94b0-4174-b538-08b8ea19309a}; !- Thermal Zone

OS:ThermalZone,
  {58571570-06af-4934-b208-fdca3b26304a}, !- Handle
  Thermal Zone 79,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e48b9ce3-9cb2-4aa7-b4d4-f1f757564863}, !- Zone Air Inlet Port List
  {c82069f3-ad08-4726-8787-1c09e82c4c21}, !- Zone Air Exhaust Port List
  {5d9afb4a-2bd8-4f3e-8b09-255a293c1d28}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b265e3e2-1920-4522-ab11-c3e80f011def}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31144917-60e3-4a1d-bc92-cb6c1b3f885c}, !- Handle
  Node 79,                                !- Name
  {5d9afb4a-2bd8-4f3e-8b09-255a293c1d28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d9afb4a-2bd8-4f3e-8b09-255a293c1d28}, !- Handle
  {4f08017e-3b0f-4e81-9859-9c013ef62ae1}, !- Name
  {58571570-06af-4934-b208-fdca3b26304a}, !- Source Object
  11,                                     !- Outlet Port
  {31144917-60e3-4a1d-bc92-cb6c1b3f885c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e48b9ce3-9cb2-4aa7-b4d4-f1f757564863}, !- Handle
  Port List 157,                          !- Name
  {58571570-06af-4934-b208-fdca3b26304a}; !- HVAC Component

OS:PortList,
  {c82069f3-ad08-4726-8787-1c09e82c4c21}, !- Handle
  Port List 158,                          !- Name
  {58571570-06af-4934-b208-fdca3b26304a}; !- HVAC Component

OS:Sizing:Zone,
  {74948804-b86f-4553-8ba7-35286cc8f4ba}, !- Handle
  {58571570-06af-4934-b208-fdca3b26304a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {db280cb9-9957-4cfa-9dc6-bf1e90661792}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {58571570-06af-4934-b208-fdca3b26304a}; !- Thermal Zone

OS:ThermalZone,
  {c55a39ea-7173-4d0c-bb24-19db6d67ff97}, !- Handle
  Thermal Zone 80,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dad6137f-53c7-4290-94ca-db52b95c2dd8}, !- Zone Air Inlet Port List
  {16b861a6-05e2-4aa3-8326-67acc9911879}, !- Zone Air Exhaust Port List
  {508dab63-1e70-44e3-92c4-acae1c103f24}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c8f7cd45-4b62-475d-b6ef-a77785bb4085}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {208a1e71-07eb-48c5-a281-0d90d68f10e2}, !- Handle
  Node 80,                                !- Name
  {508dab63-1e70-44e3-92c4-acae1c103f24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {508dab63-1e70-44e3-92c4-acae1c103f24}, !- Handle
  {95d180fe-eab9-42fe-8a9a-304fc57a2ad6}, !- Name
  {c55a39ea-7173-4d0c-bb24-19db6d67ff97}, !- Source Object
  11,                                     !- Outlet Port
  {208a1e71-07eb-48c5-a281-0d90d68f10e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dad6137f-53c7-4290-94ca-db52b95c2dd8}, !- Handle
  Port List 159,                          !- Name
  {c55a39ea-7173-4d0c-bb24-19db6d67ff97}; !- HVAC Component

OS:PortList,
  {16b861a6-05e2-4aa3-8326-67acc9911879}, !- Handle
  Port List 160,                          !- Name
  {c55a39ea-7173-4d0c-bb24-19db6d67ff97}; !- HVAC Component

OS:Sizing:Zone,
  {6b3b65f6-b70e-4fcc-941d-df3dcc4f9f9c}, !- Handle
  {c55a39ea-7173-4d0c-bb24-19db6d67ff97}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e211f503-a185-49e8-808e-c30abed86897}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {c55a39ea-7173-4d0c-bb24-19db6d67ff97}; !- Thermal Zone

OS:ThermalZone,
  {d488bccd-7dd4-43e8-b419-c179a9b99aa0}, !- Handle
  Thermal Zone 81,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37f74b3c-5032-4b85-95b3-9e3b327d5d5d}, !- Zone Air Inlet Port List
  {38cbaa85-ea1d-4c86-b4a3-5fe678f36b87}, !- Zone Air Exhaust Port List
  {73035528-7de5-4744-b285-817d9966df4c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aa282b2a-ab7f-4e4e-adfa-4ad51dc68768}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5516be6d-5d32-45bd-8685-40083d3a98cc}, !- Handle
  Node 81,                                !- Name
  {73035528-7de5-4744-b285-817d9966df4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73035528-7de5-4744-b285-817d9966df4c}, !- Handle
  {ec89b349-7cbc-4bc6-b4d1-b12316821b99}, !- Name
  {d488bccd-7dd4-43e8-b419-c179a9b99aa0}, !- Source Object
  11,                                     !- Outlet Port
  {5516be6d-5d32-45bd-8685-40083d3a98cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37f74b3c-5032-4b85-95b3-9e3b327d5d5d}, !- Handle
  Port List 161,                          !- Name
  {d488bccd-7dd4-43e8-b419-c179a9b99aa0}; !- HVAC Component

OS:PortList,
  {38cbaa85-ea1d-4c86-b4a3-5fe678f36b87}, !- Handle
  Port List 162,                          !- Name
  {d488bccd-7dd4-43e8-b419-c179a9b99aa0}; !- HVAC Component

OS:Sizing:Zone,
  {58361e35-78c5-4d10-a627-346b87b71d1d}, !- Handle
  {d488bccd-7dd4-43e8-b419-c179a9b99aa0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5e923afe-27da-47c4-870d-6afbd7725aa1}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {d488bccd-7dd4-43e8-b419-c179a9b99aa0}; !- Thermal Zone

OS:ThermalZone,
  {acc8aabc-e26f-45af-8974-e5c6596d69f1}, !- Handle
  Thermal Zone 82,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16cfffa4-990b-4414-bb75-f62bb728f222}, !- Zone Air Inlet Port List
  {3696a6f0-7bb5-4fee-a42c-ac170c2afef9}, !- Zone Air Exhaust Port List
  {fd656ec4-c61f-403a-bfc0-d91f223c4af9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a8917fbb-437a-4f4e-8fcd-25a55e3bfca4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {794cc4ca-ec52-43b4-af8e-b2b212ed141f}, !- Handle
  Node 82,                                !- Name
  {fd656ec4-c61f-403a-bfc0-d91f223c4af9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd656ec4-c61f-403a-bfc0-d91f223c4af9}, !- Handle
  {0595756c-6f5c-4283-bd35-98dfd264babe}, !- Name
  {acc8aabc-e26f-45af-8974-e5c6596d69f1}, !- Source Object
  11,                                     !- Outlet Port
  {794cc4ca-ec52-43b4-af8e-b2b212ed141f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16cfffa4-990b-4414-bb75-f62bb728f222}, !- Handle
  Port List 163,                          !- Name
  {acc8aabc-e26f-45af-8974-e5c6596d69f1}; !- HVAC Component

OS:PortList,
  {3696a6f0-7bb5-4fee-a42c-ac170c2afef9}, !- Handle
  Port List 164,                          !- Name
  {acc8aabc-e26f-45af-8974-e5c6596d69f1}; !- HVAC Component

OS:Sizing:Zone,
  {f323ca9c-44d9-4ec7-8259-e1a95ae3ce5a}, !- Handle
  {acc8aabc-e26f-45af-8974-e5c6596d69f1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5c3752dc-3e45-4fd4-a878-3f12adf76e5d}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {acc8aabc-e26f-45af-8974-e5c6596d69f1}; !- Thermal Zone

OS:ThermalZone,
  {d1612c8e-bab7-45b5-b6ef-ed5b55db06af}, !- Handle
  Thermal Zone 83,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05838558-35be-4721-a58e-79e523cc420e}, !- Zone Air Inlet Port List
  {43d8cda2-2c12-49d2-afa4-b8cf3d64fd44}, !- Zone Air Exhaust Port List
  {db65a872-5759-4949-b3d9-1f81cfcb1ee2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {28a0c817-c0e7-469c-8f82-d7151f300430}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0ce70ee-5de2-4176-a3e0-69c6c72545f3}, !- Handle
  Node 83,                                !- Name
  {db65a872-5759-4949-b3d9-1f81cfcb1ee2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db65a872-5759-4949-b3d9-1f81cfcb1ee2}, !- Handle
  {821f8ade-e37e-4693-9f34-b888aaaf3c08}, !- Name
  {d1612c8e-bab7-45b5-b6ef-ed5b55db06af}, !- Source Object
  11,                                     !- Outlet Port
  {a0ce70ee-5de2-4176-a3e0-69c6c72545f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05838558-35be-4721-a58e-79e523cc420e}, !- Handle
  Port List 165,                          !- Name
  {d1612c8e-bab7-45b5-b6ef-ed5b55db06af}; !- HVAC Component

OS:PortList,
  {43d8cda2-2c12-49d2-afa4-b8cf3d64fd44}, !- Handle
  Port List 166,                          !- Name
  {d1612c8e-bab7-45b5-b6ef-ed5b55db06af}; !- HVAC Component

OS:Sizing:Zone,
  {31412833-5a2c-40a3-a323-a680804ae266}, !- Handle
  {d1612c8e-bab7-45b5-b6ef-ed5b55db06af}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6741789b-60c7-4591-a04c-a40496270944}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {d1612c8e-bab7-45b5-b6ef-ed5b55db06af}; !- Thermal Zone

OS:ThermalZone,
  {88d3d2c1-b4e8-4f0a-9e24-46e51f631d82}, !- Handle
  Thermal Zone 84,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9b80537-1d30-4229-b729-a4ad26ec0a26}, !- Zone Air Inlet Port List
  {e95f33d8-4681-4919-971f-34723f60973b}, !- Zone Air Exhaust Port List
  {a9da4e1c-5a9e-49a9-83c8-d0a613e9a288}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1c7ecc41-f1dd-4dbb-a47a-9d9e05477cb0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1884311e-4d8e-4405-b68d-a04ef20e9ba5}, !- Handle
  Node 84,                                !- Name
  {a9da4e1c-5a9e-49a9-83c8-d0a613e9a288}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9da4e1c-5a9e-49a9-83c8-d0a613e9a288}, !- Handle
  {2f921e64-60c0-4fd9-9335-eee75131f832}, !- Name
  {88d3d2c1-b4e8-4f0a-9e24-46e51f631d82}, !- Source Object
  11,                                     !- Outlet Port
  {1884311e-4d8e-4405-b68d-a04ef20e9ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9b80537-1d30-4229-b729-a4ad26ec0a26}, !- Handle
  Port List 167,                          !- Name
  {88d3d2c1-b4e8-4f0a-9e24-46e51f631d82}; !- HVAC Component

OS:PortList,
  {e95f33d8-4681-4919-971f-34723f60973b}, !- Handle
  Port List 168,                          !- Name
  {88d3d2c1-b4e8-4f0a-9e24-46e51f631d82}; !- HVAC Component

OS:Sizing:Zone,
  {15c0edeb-68c9-4fd3-bbab-58966560c5bf}, !- Handle
  {88d3d2c1-b4e8-4f0a-9e24-46e51f631d82}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {49b59277-7d4a-4fe1-8047-9f17cf149f94}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {88d3d2c1-b4e8-4f0a-9e24-46e51f631d82}; !- Thermal Zone

OS:ThermalZone,
  {2a3dec03-58f4-4fdc-bd15-f093675fffc7}, !- Handle
  Thermal Zone 85,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b59706d-85a8-404e-bd33-0dad3dc4d9d2}, !- Zone Air Inlet Port List
  {35e7a797-5c2d-4686-ab25-1c09716656d6}, !- Zone Air Exhaust Port List
  {b8f8d420-6360-4e0d-91e3-6856380c7c78}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b1836c3a-af89-4ebe-a2e4-d1818cbe58e3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ed86ed5-f5f4-4982-ae8e-0e934303f13f}, !- Handle
  Node 85,                                !- Name
  {b8f8d420-6360-4e0d-91e3-6856380c7c78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8f8d420-6360-4e0d-91e3-6856380c7c78}, !- Handle
  {0666dda4-313d-48b0-afa6-9ce30503c8ee}, !- Name
  {2a3dec03-58f4-4fdc-bd15-f093675fffc7}, !- Source Object
  11,                                     !- Outlet Port
  {2ed86ed5-f5f4-4982-ae8e-0e934303f13f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b59706d-85a8-404e-bd33-0dad3dc4d9d2}, !- Handle
  Port List 169,                          !- Name
  {2a3dec03-58f4-4fdc-bd15-f093675fffc7}; !- HVAC Component

OS:PortList,
  {35e7a797-5c2d-4686-ab25-1c09716656d6}, !- Handle
  Port List 170,                          !- Name
  {2a3dec03-58f4-4fdc-bd15-f093675fffc7}; !- HVAC Component

OS:Sizing:Zone,
  {608ba7c4-9c67-41f2-b08f-70496378372e}, !- Handle
  {2a3dec03-58f4-4fdc-bd15-f093675fffc7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9bc934b7-6384-4c73-b05f-7cb4dcc7976d}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {2a3dec03-58f4-4fdc-bd15-f093675fffc7}; !- Thermal Zone

OS:ThermalZone,
  {075c959a-34c5-4f46-a0fd-5511ac42299a}, !- Handle
  Thermal Zone 86,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37ab5506-54bf-455a-93b6-66b10e8b362c}, !- Zone Air Inlet Port List
  {338900dc-08d4-499d-80e0-f97a1131402c}, !- Zone Air Exhaust Port List
  {706c5ba5-36d8-4a55-9c16-c5024bb19a39}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {67d48307-7bfe-4a90-84ff-dc44c57c130a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef301bb0-fbc4-40f1-86a8-c39d33fe419b}, !- Handle
  Node 86,                                !- Name
  {706c5ba5-36d8-4a55-9c16-c5024bb19a39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {706c5ba5-36d8-4a55-9c16-c5024bb19a39}, !- Handle
  {76c5f99d-bbef-43af-b2c7-c22b46e862ad}, !- Name
  {075c959a-34c5-4f46-a0fd-5511ac42299a}, !- Source Object
  11,                                     !- Outlet Port
  {ef301bb0-fbc4-40f1-86a8-c39d33fe419b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37ab5506-54bf-455a-93b6-66b10e8b362c}, !- Handle
  Port List 171,                          !- Name
  {075c959a-34c5-4f46-a0fd-5511ac42299a}; !- HVAC Component

OS:PortList,
  {338900dc-08d4-499d-80e0-f97a1131402c}, !- Handle
  Port List 172,                          !- Name
  {075c959a-34c5-4f46-a0fd-5511ac42299a}; !- HVAC Component

OS:Sizing:Zone,
  {6e2fe900-4a35-46a0-bd70-037b52ef4e2f}, !- Handle
  {075c959a-34c5-4f46-a0fd-5511ac42299a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {38a54d45-7b71-4f60-bb5e-f609e88a4ec0}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {075c959a-34c5-4f46-a0fd-5511ac42299a}; !- Thermal Zone

OS:ThermalZone,
  {d3362cad-36d7-48ac-86f7-83d0568e0226}, !- Handle
  Thermal Zone 87,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {099a7cd5-dda1-4dfb-9302-158a8fc686cf}, !- Zone Air Inlet Port List
  {4fe7f9b8-4cfe-454b-9ec2-ea9dca6623a8}, !- Zone Air Exhaust Port List
  {048dc00a-0e54-4151-94c1-820ee3cce721}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {14687a58-7dba-439e-8150-ec3fe46c0edc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dde1b064-f108-4552-b544-3dc4787f1479}, !- Handle
  Node 87,                                !- Name
  {048dc00a-0e54-4151-94c1-820ee3cce721}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {048dc00a-0e54-4151-94c1-820ee3cce721}, !- Handle
  {7004c35c-d03c-4c76-a47e-6675eade6c91}, !- Name
  {d3362cad-36d7-48ac-86f7-83d0568e0226}, !- Source Object
  11,                                     !- Outlet Port
  {dde1b064-f108-4552-b544-3dc4787f1479}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {099a7cd5-dda1-4dfb-9302-158a8fc686cf}, !- Handle
  Port List 173,                          !- Name
  {d3362cad-36d7-48ac-86f7-83d0568e0226}; !- HVAC Component

OS:PortList,
  {4fe7f9b8-4cfe-454b-9ec2-ea9dca6623a8}, !- Handle
  Port List 174,                          !- Name
  {d3362cad-36d7-48ac-86f7-83d0568e0226}; !- HVAC Component

OS:Sizing:Zone,
  {4eccf454-c03b-4807-80b2-d2a0c262bdb2}, !- Handle
  {d3362cad-36d7-48ac-86f7-83d0568e0226}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fc46b548-0385-4d60-b61a-34bb2957047b}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {d3362cad-36d7-48ac-86f7-83d0568e0226}; !- Thermal Zone

OS:ThermalZone,
  {fc5fcdf6-3c8d-40dd-8912-2b72a4ae5831}, !- Handle
  Thermal Zone 88,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3faad9e9-2498-49a8-a044-82ea04549fac}, !- Zone Air Inlet Port List
  {822823de-9063-4de8-a7e9-6756f91daeac}, !- Zone Air Exhaust Port List
  {7b413062-d8f0-4ae4-84db-e7ee97cc4aaf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {575cd619-b4d2-4330-9198-381e4dda89e1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2edd626a-b1e0-45a2-8887-d757084aeea6}, !- Handle
  Node 88,                                !- Name
  {7b413062-d8f0-4ae4-84db-e7ee97cc4aaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b413062-d8f0-4ae4-84db-e7ee97cc4aaf}, !- Handle
  {cd1b7390-cfd4-49df-bcf1-ebeed94f17b4}, !- Name
  {fc5fcdf6-3c8d-40dd-8912-2b72a4ae5831}, !- Source Object
  11,                                     !- Outlet Port
  {2edd626a-b1e0-45a2-8887-d757084aeea6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3faad9e9-2498-49a8-a044-82ea04549fac}, !- Handle
  Port List 175,                          !- Name
  {fc5fcdf6-3c8d-40dd-8912-2b72a4ae5831}; !- HVAC Component

OS:PortList,
  {822823de-9063-4de8-a7e9-6756f91daeac}, !- Handle
  Port List 176,                          !- Name
  {fc5fcdf6-3c8d-40dd-8912-2b72a4ae5831}; !- HVAC Component

OS:Sizing:Zone,
  {440f1ae4-fa93-46b4-81a7-996f1ed4b6e7}, !- Handle
  {fc5fcdf6-3c8d-40dd-8912-2b72a4ae5831}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {690412a8-285c-477c-924d-252d84d5e8cd}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {fc5fcdf6-3c8d-40dd-8912-2b72a4ae5831}; !- Thermal Zone

OS:ThermalZone,
  {af6137af-d830-4fcf-b7a8-93d64151162a}, !- Handle
  Thermal Zone 89,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec8bcfee-2d3e-44e6-957e-b84615f86b0c}, !- Zone Air Inlet Port List
  {c2069674-6bd1-459f-bcc1-be327add2c8b}, !- Zone Air Exhaust Port List
  {9af8227d-2820-46a4-869e-ade968d02381}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8e7d7129-dbff-4cae-98d4-be0e8fe181f4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b2ddc9b-e841-4a6e-b403-ea94bea2f228}, !- Handle
  Node 89,                                !- Name
  {9af8227d-2820-46a4-869e-ade968d02381}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9af8227d-2820-46a4-869e-ade968d02381}, !- Handle
  {6a26ac4f-bfc2-4e82-8a6e-0495468661b3}, !- Name
  {af6137af-d830-4fcf-b7a8-93d64151162a}, !- Source Object
  11,                                     !- Outlet Port
  {3b2ddc9b-e841-4a6e-b403-ea94bea2f228}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec8bcfee-2d3e-44e6-957e-b84615f86b0c}, !- Handle
  Port List 177,                          !- Name
  {af6137af-d830-4fcf-b7a8-93d64151162a}; !- HVAC Component

OS:PortList,
  {c2069674-6bd1-459f-bcc1-be327add2c8b}, !- Handle
  Port List 178,                          !- Name
  {af6137af-d830-4fcf-b7a8-93d64151162a}; !- HVAC Component

OS:Sizing:Zone,
  {f2c6c898-98e4-4a9b-a947-44095fe19cff}, !- Handle
  {af6137af-d830-4fcf-b7a8-93d64151162a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5a03ac75-36e8-4de6-9b7f-544bbe8a54f4}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {af6137af-d830-4fcf-b7a8-93d64151162a}; !- Thermal Zone

OS:ThermalZone,
  {34753f46-d41e-4470-9854-3241c80423c1}, !- Handle
  Thermal Zone 90,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6cac7b8d-0f9b-4208-ab1b-c5e12481772e}, !- Zone Air Inlet Port List
  {4f55d0ed-de04-4c59-9532-433b69d24274}, !- Zone Air Exhaust Port List
  {e6b4da15-3d08-4ca2-9086-1d053bf42a2e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {49fa868f-0eee-42c8-97f6-0b7f7ceac0c1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0c89bba-522d-48d7-aac3-8f4bf0f1be60}, !- Handle
  Node 90,                                !- Name
  {e6b4da15-3d08-4ca2-9086-1d053bf42a2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6b4da15-3d08-4ca2-9086-1d053bf42a2e}, !- Handle
  {ef83ed83-6bb8-4fb6-b2b1-0c86b051c297}, !- Name
  {34753f46-d41e-4470-9854-3241c80423c1}, !- Source Object
  11,                                     !- Outlet Port
  {a0c89bba-522d-48d7-aac3-8f4bf0f1be60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6cac7b8d-0f9b-4208-ab1b-c5e12481772e}, !- Handle
  Port List 179,                          !- Name
  {34753f46-d41e-4470-9854-3241c80423c1}; !- HVAC Component

OS:PortList,
  {4f55d0ed-de04-4c59-9532-433b69d24274}, !- Handle
  Port List 180,                          !- Name
  {34753f46-d41e-4470-9854-3241c80423c1}; !- HVAC Component

OS:Sizing:Zone,
  {de94cae7-ab7f-493c-bd43-9f420015aa36}, !- Handle
  {34753f46-d41e-4470-9854-3241c80423c1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2bca3a8d-bea7-4aaf-a161-ca85884e183c}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {34753f46-d41e-4470-9854-3241c80423c1}; !- Thermal Zone

OS:ThermalZone,
  {92fede0c-7937-40fd-9d66-ea5a902c7582}, !- Handle
  Thermal Zone 91,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb8a5477-387d-423e-981a-ebb418098e17}, !- Zone Air Inlet Port List
  {9abbb858-10e5-4867-9396-35643fee39c2}, !- Zone Air Exhaust Port List
  {01bc89ab-7b4b-4d1b-b6f8-8356dfd2ff53}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8da657e6-3c34-4689-b6f4-ab8035579b51}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dec57b82-3736-4168-aa95-304c4f14be0c}, !- Handle
  Node 91,                                !- Name
  {01bc89ab-7b4b-4d1b-b6f8-8356dfd2ff53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01bc89ab-7b4b-4d1b-b6f8-8356dfd2ff53}, !- Handle
  {c797b72a-c7e0-4925-afe8-5488a31f9351}, !- Name
  {92fede0c-7937-40fd-9d66-ea5a902c7582}, !- Source Object
  11,                                     !- Outlet Port
  {dec57b82-3736-4168-aa95-304c4f14be0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb8a5477-387d-423e-981a-ebb418098e17}, !- Handle
  Port List 181,                          !- Name
  {92fede0c-7937-40fd-9d66-ea5a902c7582}; !- HVAC Component

OS:PortList,
  {9abbb858-10e5-4867-9396-35643fee39c2}, !- Handle
  Port List 182,                          !- Name
  {92fede0c-7937-40fd-9d66-ea5a902c7582}; !- HVAC Component

OS:Sizing:Zone,
  {8563446e-6b0e-4cce-95d2-fdc281d563ca}, !- Handle
  {92fede0c-7937-40fd-9d66-ea5a902c7582}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {10feb1ce-0e86-4e22-8fba-2de857b1990c}, !- Handle
  Zone HVAC Equipment List 91,            !- Name
  {92fede0c-7937-40fd-9d66-ea5a902c7582}; !- Thermal Zone

OS:ThermalZone,
  {c3f5a31f-6be0-4700-8306-4d5a45b42956}, !- Handle
  Thermal Zone 92,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c78fefd-37bc-4fcb-9419-ed99a4f8a7e2}, !- Zone Air Inlet Port List
  {1f9d6249-d687-4790-986f-1f8689141ac5}, !- Zone Air Exhaust Port List
  {e7bce9cb-4e47-49b1-a7e6-26fa91cffc07}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d2ab0d2f-484d-4f51-ab62-a640f8e1d170}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75c3d325-6b89-40ca-a7f7-4a8fa800274a}, !- Handle
  Node 92,                                !- Name
  {e7bce9cb-4e47-49b1-a7e6-26fa91cffc07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7bce9cb-4e47-49b1-a7e6-26fa91cffc07}, !- Handle
  {574ca587-96d1-419d-bee5-74f92fb66266}, !- Name
  {c3f5a31f-6be0-4700-8306-4d5a45b42956}, !- Source Object
  11,                                     !- Outlet Port
  {75c3d325-6b89-40ca-a7f7-4a8fa800274a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c78fefd-37bc-4fcb-9419-ed99a4f8a7e2}, !- Handle
  Port List 183,                          !- Name
  {c3f5a31f-6be0-4700-8306-4d5a45b42956}; !- HVAC Component

OS:PortList,
  {1f9d6249-d687-4790-986f-1f8689141ac5}, !- Handle
  Port List 184,                          !- Name
  {c3f5a31f-6be0-4700-8306-4d5a45b42956}; !- HVAC Component

OS:Sizing:Zone,
  {0bb9b416-0845-40fe-b440-91df85c3397d}, !- Handle
  {c3f5a31f-6be0-4700-8306-4d5a45b42956}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {90e54417-099d-45ec-a00e-1740f81e3c01}, !- Handle
  Zone HVAC Equipment List 92,            !- Name
  {c3f5a31f-6be0-4700-8306-4d5a45b42956}; !- Thermal Zone

OS:ThermalZone,
  {e1e1188b-a139-4445-a7f0-6f8bb6b6c8c2}, !- Handle
  Thermal Zone 93,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e537d86b-56c0-443f-adff-9d88b927c046}, !- Zone Air Inlet Port List
  {28c23d48-af01-43d6-884c-b5fe8c5c8548}, !- Zone Air Exhaust Port List
  {9216c911-876e-4c59-965a-c6016c927e2b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f49e8520-54df-4236-9e81-e9d7c1c6a9d0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5148b649-2823-4f9b-8e36-bfcdaec62880}, !- Handle
  Node 93,                                !- Name
  {9216c911-876e-4c59-965a-c6016c927e2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9216c911-876e-4c59-965a-c6016c927e2b}, !- Handle
  {7b5d0bbd-33d2-495e-bb63-b05bb24720d8}, !- Name
  {e1e1188b-a139-4445-a7f0-6f8bb6b6c8c2}, !- Source Object
  11,                                     !- Outlet Port
  {5148b649-2823-4f9b-8e36-bfcdaec62880}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e537d86b-56c0-443f-adff-9d88b927c046}, !- Handle
  Port List 185,                          !- Name
  {e1e1188b-a139-4445-a7f0-6f8bb6b6c8c2}; !- HVAC Component

OS:PortList,
  {28c23d48-af01-43d6-884c-b5fe8c5c8548}, !- Handle
  Port List 186,                          !- Name
  {e1e1188b-a139-4445-a7f0-6f8bb6b6c8c2}; !- HVAC Component

OS:Sizing:Zone,
  {d4f875ad-18c0-4c7a-9ed2-115dd6a665b7}, !- Handle
  {e1e1188b-a139-4445-a7f0-6f8bb6b6c8c2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1a63d215-d42c-4736-9b13-d226fc156d6c}, !- Handle
  Zone HVAC Equipment List 93,            !- Name
  {e1e1188b-a139-4445-a7f0-6f8bb6b6c8c2}; !- Thermal Zone

OS:ThermalZone,
  {e64cab93-6cf8-4ee0-9ee0-629ff3ec88fe}, !- Handle
  Thermal Zone 94,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e319ecda-0ac2-4d28-af09-2eaba678f22c}, !- Zone Air Inlet Port List
  {92065a1b-84c7-4c32-a12f-269536b24fb9}, !- Zone Air Exhaust Port List
  {11b4d74c-dd4f-4dc5-9ae7-3f8e44806aa0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f53b0978-add4-49e6-9602-ae0b903b50f0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7304bd6-53d8-4ebd-834b-6ba4afea7626}, !- Handle
  Node 94,                                !- Name
  {11b4d74c-dd4f-4dc5-9ae7-3f8e44806aa0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11b4d74c-dd4f-4dc5-9ae7-3f8e44806aa0}, !- Handle
  {cbd4f597-186a-4189-a9fe-adaae4d32e22}, !- Name
  {e64cab93-6cf8-4ee0-9ee0-629ff3ec88fe}, !- Source Object
  11,                                     !- Outlet Port
  {c7304bd6-53d8-4ebd-834b-6ba4afea7626}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e319ecda-0ac2-4d28-af09-2eaba678f22c}, !- Handle
  Port List 187,                          !- Name
  {e64cab93-6cf8-4ee0-9ee0-629ff3ec88fe}; !- HVAC Component

OS:PortList,
  {92065a1b-84c7-4c32-a12f-269536b24fb9}, !- Handle
  Port List 188,                          !- Name
  {e64cab93-6cf8-4ee0-9ee0-629ff3ec88fe}; !- HVAC Component

OS:Sizing:Zone,
  {5b23d778-05d6-4817-bd7d-36fa95b584b3}, !- Handle
  {e64cab93-6cf8-4ee0-9ee0-629ff3ec88fe}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e921ffd0-a923-4bc0-ab19-ba2d30fe05b2}, !- Handle
  Zone HVAC Equipment List 94,            !- Name
  {e64cab93-6cf8-4ee0-9ee0-629ff3ec88fe}; !- Thermal Zone

OS:ThermalZone,
  {2f4e4de8-3d8d-4eb4-ab7b-bb561a992429}, !- Handle
  Thermal Zone 95,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bf9f824-39ef-45d0-88cf-f9df652de026}, !- Zone Air Inlet Port List
  {39b146cc-d963-45b3-b91d-2e54410063b9}, !- Zone Air Exhaust Port List
  {70930b22-a68d-420a-82ce-a9d2e4d2d268}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e0316f68-d71a-4ebe-a9f9-c6e4e3a7b2da}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f95034ab-acc5-4039-b5a7-2ede2893aaef}, !- Handle
  Node 95,                                !- Name
  {70930b22-a68d-420a-82ce-a9d2e4d2d268}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70930b22-a68d-420a-82ce-a9d2e4d2d268}, !- Handle
  {e806fd24-00dc-4561-bd46-061d8ae59d27}, !- Name
  {2f4e4de8-3d8d-4eb4-ab7b-bb561a992429}, !- Source Object
  11,                                     !- Outlet Port
  {f95034ab-acc5-4039-b5a7-2ede2893aaef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bf9f824-39ef-45d0-88cf-f9df652de026}, !- Handle
  Port List 189,                          !- Name
  {2f4e4de8-3d8d-4eb4-ab7b-bb561a992429}; !- HVAC Component

OS:PortList,
  {39b146cc-d963-45b3-b91d-2e54410063b9}, !- Handle
  Port List 190,                          !- Name
  {2f4e4de8-3d8d-4eb4-ab7b-bb561a992429}; !- HVAC Component

OS:Sizing:Zone,
  {ca262dcb-8815-4ce1-bd61-a7cb8c4abad2}, !- Handle
  {2f4e4de8-3d8d-4eb4-ab7b-bb561a992429}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {132368f1-f383-4176-a7fe-adfd48dae69e}, !- Handle
  Zone HVAC Equipment List 95,            !- Name
  {2f4e4de8-3d8d-4eb4-ab7b-bb561a992429}; !- Thermal Zone

OS:ThermalZone,
  {7ee424e5-4b3b-437b-8709-ed4fc10cda87}, !- Handle
  Thermal Zone 96,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aac6d881-d26c-4ff8-b021-350d80f8036b}, !- Zone Air Inlet Port List
  {39d5bbcf-ebc7-4475-a82e-43eb018327b0}, !- Zone Air Exhaust Port List
  {cdc9c724-13bf-4f40-b7f5-e857fb6d0893}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ca386096-d623-42ad-a372-9e56e96a82cb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5cc14842-107e-40c9-b202-88b6ae955b49}, !- Handle
  Node 96,                                !- Name
  {cdc9c724-13bf-4f40-b7f5-e857fb6d0893}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdc9c724-13bf-4f40-b7f5-e857fb6d0893}, !- Handle
  {69f8bde1-edc5-48c7-94d3-dd3fb410e9bc}, !- Name
  {7ee424e5-4b3b-437b-8709-ed4fc10cda87}, !- Source Object
  11,                                     !- Outlet Port
  {5cc14842-107e-40c9-b202-88b6ae955b49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aac6d881-d26c-4ff8-b021-350d80f8036b}, !- Handle
  Port List 191,                          !- Name
  {7ee424e5-4b3b-437b-8709-ed4fc10cda87}; !- HVAC Component

OS:PortList,
  {39d5bbcf-ebc7-4475-a82e-43eb018327b0}, !- Handle
  Port List 192,                          !- Name
  {7ee424e5-4b3b-437b-8709-ed4fc10cda87}; !- HVAC Component

OS:Sizing:Zone,
  {69cf08e9-3981-48a4-88a9-d8e4a6b749ed}, !- Handle
  {7ee424e5-4b3b-437b-8709-ed4fc10cda87}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {04f55668-bc9a-41ba-a4b7-f58870dc6666}, !- Handle
  Zone HVAC Equipment List 96,            !- Name
  {7ee424e5-4b3b-437b-8709-ed4fc10cda87}; !- Thermal Zone

OS:Space,
  {d03da8df-c207-40ce-aac0-1dc2f89cfc72}, !- Handle
  building2 48,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  7,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {31289b3b-9545-4da7-a6ac-af116d18a4ad}; !- Thermal Zone Name

OS:Surface,
  {748ec824-9631-4a8d-9952-f52343b357c0}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d03da8df-c207-40ce-aac0-1dc2f89cfc72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f47bc048-f354-4b43-84ae-9c4908655e5c}, !- Handle
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d03da8df-c207-40ce-aac0-1dc2f89cfc72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {57a7a6fc-d87f-4ab8-bcab-a179e1d7f235}, !- Handle
  building2 49,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  7,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {97febd4b-3608-4f77-8008-7b8e1b7be329}; !- Thermal Zone Name

OS:Surface,
  {551841ec-39f2-41ae-942f-eaebb33b79cf}, !- Handle
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57a7a6fc-d87f-4ab8-bcab-a179e1d7f235}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b727d2fb-a5fe-47de-8284-770d43d64f20}, !- Handle
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57a7a6fc-d87f-4ab8-bcab-a179e1d7f235}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56e9fb52-509d-48af-9dc1-b6f6d9642108}, !- Handle
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57a7a6fc-d87f-4ab8-bcab-a179e1d7f235}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cef27cdf-27f5-4e51-b82c-91de7d26dc55}, !- Handle
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57a7a6fc-d87f-4ab8-bcab-a179e1d7f235}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3d98cb66-6d0c-419b-8418-5065ca9a1ae8}, !- Handle
  building2 50,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
