  7,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0948f55f-1436-43df-a508-eba31f18cab7}; !- Thermal Zone Name

OS:Surface,
  {6dc24b41-1387-4143-abe0-8aa4c52993cd}, !- Handle
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d98cb66-6d0c-419b-8418-5065ca9a1ae8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e955f79a-d41e-450c-a5b0-b93ac6bfb383}, !- Handle
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d98cb66-6d0c-419b-8418-5065ca9a1ae8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4420de9b-4a0c-4e13-9fd0-f1923b896193}, !- Handle
  Surface 593,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d98cb66-6d0c-419b-8418-5065ca9a1ae8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4a675eff-70e3-4c1c-b8a7-fca9e9dac9b5}, !- Handle
  building2 51,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  7,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {93805176-abce-4b4c-9650-8a5f9db76fbd}; !- Thermal Zone Name

OS:Surface,
  {b66d848c-b328-468e-8420-b832dea5e3ef}, !- Handle
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a675eff-70e3-4c1c-b8a7-fca9e9dac9b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37b53259-229d-4474-a3d8-7d4435e0be7d}, !- Handle
  Surface 598,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a675eff-70e3-4c1c-b8a7-fca9e9dac9b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bb669e63-68b4-4f23-8091-77c709e5d3f0}, !- Handle
  building2 52,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  7,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cdab4957-5c4a-44fd-a698-d4a1183b6d4a}; !- Thermal Zone Name

OS:Surface,
  {51a1aa44-239a-49f4-a62d-eabab569a41a}, !- Handle
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb669e63-68b4-4f23-8091-77c709e5d3f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f69cea38-0155-4226-b323-94be837a2764}, !- Handle
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb669e63-68b4-4f23-8091-77c709e5d3f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c26d3a1-7590-4dcd-bc20-4252b307fc44}, !- Handle
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb669e63-68b4-4f23-8091-77c709e5d3f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6d923f4b-3037-4a31-9b2d-cce590a72409}, !- Handle
  building2 53,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  7,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5de7de78-0f35-4efd-a26e-07b84d5c632c}; !- Thermal Zone Name

OS:Surface,
  {82d2cba8-3852-4c05-808e-3578ae593ce9}, !- Handle
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d923f4b-3037-4a31-9b2d-cce590a72409}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62d22069-72d2-49bc-9709-dd4f221c43fa}, !- Handle
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d923f4b-3037-4a31-9b2d-cce590a72409}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d89e4847-ec31-4b73-ae3f-943464238e60}, !- Handle
  building2 54,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  7,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {01041200-6260-4691-9d5c-d3933bfdf9e3}; !- Thermal Zone Name

OS:Surface,
  {97c689e2-68eb-412a-af18-38d6dedcc56e}, !- Handle
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d89e4847-ec31-4b73-ae3f-943464238e60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dcf6edf-b0c0-47da-893d-4164271672e1}, !- Handle
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d89e4847-ec31-4b73-ae3f-943464238e60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb287528-ae96-498e-bb76-55532c0eba23}, !- Handle
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d89e4847-ec31-4b73-ae3f-943464238e60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9831548-a959-4cb7-ade8-004659e88b71}, !- Handle
  Surface 618,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d89e4847-ec31-4b73-ae3f-943464238e60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {21f51cb7-9e8c-41a9-9599-8c2128b2f097}, !- Handle
  building2 55,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  7,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9ba888d1-c0fd-4924-90c9-8ce9142e69c5}; !- Thermal Zone Name

OS:Surface,
  {a96226a4-87ee-4ab2-8757-ab41dc102275}, !- Handle
  Surface 621,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21f51cb7-9e8c-41a9-9599-8c2128b2f097}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f867106-d7b3-40cc-a6b7-51484a762f4f}, !- Handle
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21f51cb7-9e8c-41a9-9599-8c2128b2f097}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e69b05bb-f4f0-4995-8b78-d73b1062d423}, !- Handle
  Surface 623,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21f51cb7-9e8c-41a9-9599-8c2128b2f097}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {64ca78d3-16a8-411e-8289-2bafabd2e7a9}, !- Handle
  building2 56,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  8.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {efb54f21-6f15-4069-8bed-973268b98bf8}; !- Thermal Zone Name

OS:Surface,
  {c74b58d8-9c8b-4284-ad41-02f05dc5d6ef}, !- Handle
  Surface 626,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64ca78d3-16a8-411e-8289-2bafabd2e7a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d191980-8e62-4e66-8f58-20ad0b7a4cc6}, !- Handle
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64ca78d3-16a8-411e-8289-2bafabd2e7a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3f4f68b7-a575-432b-84a1-a06846362eca}, !- Handle
  building2 57,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  8.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {a0a70c31-9abc-4fa8-bcb7-b9b8f39e763d}; !- Thermal Zone Name

OS:Surface,
  {e7382ff9-db29-44cc-ac72-8edd96d0e4c0}, !- Handle
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f4f68b7-a575-432b-84a1-a06846362eca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bd28393-fb7c-494a-bcc3-62d0e3a93caf}, !- Handle
  Surface 633,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f4f68b7-a575-432b-84a1-a06846362eca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00467353-89c1-45a6-8e10-5e261133bac9}, !- Handle
  Surface 634,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f4f68b7-a575-432b-84a1-a06846362eca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83cf6ff6-4bfb-4097-9143-a1f9c895c603}, !- Handle
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f4f68b7-a575-432b-84a1-a06846362eca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6df5c32a-b1e7-4558-9941-6b62d2dbffa5}, !- Handle
  building2 58,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  8.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {1e115048-468c-4679-9c5f-21acc99b0c50}; !- Thermal Zone Name

OS:Surface,
  {2fd76f69-5252-4e44-84c3-afd57c429fac}, !- Handle
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6df5c32a-b1e7-4558-9941-6b62d2dbffa5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b978932a-d4ae-4ed8-a384-d5d58d8249fb}, !- Handle
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6df5c32a-b1e7-4558-9941-6b62d2dbffa5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad011e91-4a0a-4f3a-9795-bdb7295d59d7}, !- Handle
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6df5c32a-b1e7-4558-9941-6b62d2dbffa5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49589e70-31a8-45e8-ba1a-ec5b9576021c}, !- Handle
  Surface 642,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6df5c32a-b1e7-4558-9941-6b62d2dbffa5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b80e653d-b133-4059-a9c8-6e73e5a6ead5}, !- Handle
  building2 59,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  8.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {09441b9a-5111-429a-b20a-6efdf5234476}; !- Thermal Zone Name

OS:Surface,
  {eca129c6-9c37-4ce4-918e-54e3cddd117b}, !- Handle
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b80e653d-b133-4059-a9c8-6e73e5a6ead5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aebf73df-0ddd-4152-91ad-fbcc64ca275f}, !- Handle
  Surface 645,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b80e653d-b133-4059-a9c8-6e73e5a6ead5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c65663-228e-405a-a72e-eeb4cd984a4d}, !- Handle
  Surface 646,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b80e653d-b133-4059-a9c8-6e73e5a6ead5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7b179d8-1372-4eb4-961b-e9899d3f659b}, !- Handle
  Surface 648,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b80e653d-b133-4059-a9c8-6e73e5a6ead5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a6b88fbc-50bf-4492-a1ec-f5709832e1e0}, !- Handle
  building2 60,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  8.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {52e35d01-cc70-4455-ba67-daddbf32ff9c}; !- Thermal Zone Name

OS:Surface,
  {ae90df6f-4d87-4680-9273-e8b174046512}, !- Handle
  Surface 650,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6b88fbc-50bf-4492-a1ec-f5709832e1e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5f018aa-3fa9-40b9-a74c-4875544cbe48}, !- Handle
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6b88fbc-50bf-4492-a1ec-f5709832e1e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4028e8f5-fefe-48f8-87a0-bd160285499f}, !- Handle
  Surface 654,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6b88fbc-50bf-4492-a1ec-f5709832e1e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6be120c2-ebf9-4d17-a3d7-fb2b69bd6c9a}, !- Handle
  building2 61,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  8.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {73546cb7-d0d8-43fe-90f5-0dc9ff343df8}; !- Thermal Zone Name

OS:Surface,
  {3119243f-644e-4f55-9506-d44a5dd7eb76}, !- Handle
  Surface 657,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6be120c2-ebf9-4d17-a3d7-fb2b69bd6c9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4d17111-d1bb-4928-9ab6-d1a371c127e7}, !- Handle
  Surface 658,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6be120c2-ebf9-4d17-a3d7-fb2b69bd6c9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {941eda02-460b-41e9-9b22-cadd79079a9c}, !- Handle
  Surface 660,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6be120c2-ebf9-4d17-a3d7-fb2b69bd6c9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dff03535-8b7f-41e3-8d40-bba66a5d63bd}, !- Handle
  building2 62,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  8.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {14afddf7-1aba-43b2-8c19-d2ea46427e76}; !- Thermal Zone Name

OS:Surface,
  {874d3cde-3c5b-42d7-a573-30a4472840c4}, !- Handle
  Surface 662,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dff03535-8b7f-41e3-8d40-bba66a5d63bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c2dee89-ff35-41a5-a08e-1fcb7f7d2c36}, !- Handle
  Surface 663,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dff03535-8b7f-41e3-8d40-bba66a5d63bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a320d41b-9c47-4f1e-9169-ad0535b72efe}, !- Handle
  Surface 665,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dff03535-8b7f-41e3-8d40-bba66a5d63bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {813b7558-ad0d-439c-a24d-ffe19fc59a75}, !- Handle
  building2 63,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  8.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {140347c4-f7da-451a-baed-e317ceacface}; !- Thermal Zone Name

OS:Surface,
  {f9055927-d349-45dd-98b1-ebe1440c7706}, !- Handle
  Surface 668,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813b7558-ad0d-439c-a24d-ffe19fc59a75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56815ecf-fe8e-40c2-b89d-5becb54b25a5}, !- Handle
  Surface 669,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813b7558-ad0d-439c-a24d-ffe19fc59a75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3370deb1-5f45-4837-976c-8cbce2297647}, !- Handle
  Surface 670,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813b7558-ad0d-439c-a24d-ffe19fc59a75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a77270e-0823-4100-8090-b26e09315bf7}, !- Handle
  Surface 672,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {813b7558-ad0d-439c-a24d-ffe19fc59a75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1714f73d-22ad-4090-aecd-a4e7d20ee9c8}, !- Handle
  building2 64,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  9.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {9f222067-6bb8-4869-b354-7d01e1e751e7}; !- Thermal Zone Name

OS:Surface,
  {3aaa9077-94c3-4c92-89fa-4754846f7196}, !- Handle
  Surface 674,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1714f73d-22ad-4090-aecd-a4e7d20ee9c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca08817e-7748-4ec4-b502-8a51149698c9}, !- Handle
  Surface 675,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1714f73d-22ad-4090-aecd-a4e7d20ee9c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fd3a3ab-0f11-4ab6-8919-f9b932c39065}, !- Handle
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1714f73d-22ad-4090-aecd-a4e7d20ee9c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f12dea9e-92f0-4998-bfdf-4f55c66ebacc}, !- Handle
  building2 65,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  9.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {60924f47-8a8c-4208-9c3b-7a388bade461}; !- Thermal Zone Name

OS:Surface,
  {a2c83f16-b291-466b-9983-87781da81b9c}, !- Handle
  Surface 680,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f12dea9e-92f0-4998-bfdf-4f55c66ebacc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1507d2de-96d5-4d8a-a8a8-dad733477e2b}, !- Handle
  Surface 682,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f12dea9e-92f0-4998-bfdf-4f55c66ebacc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4467bfe4-8af7-4993-8a53-8cd8784f02b2}, !- Handle
  Surface 683,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f12dea9e-92f0-4998-bfdf-4f55c66ebacc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {336328ed-37a2-40f7-9ac1-0a32a419a1cf}, !- Handle
  Surface 684,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f12dea9e-92f0-4998-bfdf-4f55c66ebacc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {21ee03fe-a715-4455-b74c-7004d2a70c76}, !- Handle
  building2 66,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  9.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {f3929e34-9cee-44c2-adaf-91e22694f711}; !- Thermal Zone Name

OS:Surface,
  {0ffc3dad-50a1-4443-a573-a451c65254d1}, !- Handle
  Surface 686,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21ee03fe-a715-4455-b74c-7004d2a70c76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bd48551-df3b-46bd-8341-b7976b5d04e1}, !- Handle
  Surface 687,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21ee03fe-a715-4455-b74c-7004d2a70c76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6f7fdc8-a48e-48a9-86a4-359f5f7d4e8e}, !- Handle
  Surface 690,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {21ee03fe-a715-4455-b74c-7004d2a70c76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8b8af931-4ecc-4030-859d-d16095bea1a6}, !- Handle
  building2 67,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  9.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {e2ef9a31-c07f-49da-941a-a818dfe54395}; !- Thermal Zone Name

OS:Surface,
  {c4673247-8a70-4c76-9aad-b63d43582cbb}, !- Handle
  Surface 692,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b8af931-4ecc-4030-859d-d16095bea1a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5a79782-fb1a-4e75-8e73-939a5c5d958e}, !- Handle
  Surface 694,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b8af931-4ecc-4030-859d-d16095bea1a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba8d3eea-fe90-45e7-b834-cf787adf62a8}, !- Handle
  Surface 695,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b8af931-4ecc-4030-859d-d16095bea1a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6baeb084-e1c0-4622-a0fb-ff0c4cb6edb6}, !- Handle
  building2 68,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  9.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {7cbfd7ea-f9d1-45a7-bab4-8d3143fd4e01}; !- Thermal Zone Name

OS:Surface,
  {a993feb8-30fb-41ad-ae12-34b38efeadf5}, !- Handle
  Surface 698,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6baeb084-e1c0-4622-a0fb-ff0c4cb6edb6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f4c007f3-e435-45b6-9f7d-c728ffac6da4}, !- Handle
  building2 69,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  9.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {9946e761-7f4a-4742-ace5-eab4b51e0f0e}; !- Thermal Zone Name

OS:Surface,
  {ee18bb1e-522c-4dc2-9850-fba57793e476}, !- Handle
  Surface 704,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4c007f3-e435-45b6-9f7d-c728ffac6da4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39e4788c-a56c-49dc-8a3f-8b1e977fc64b}, !- Handle
  Surface 706,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4c007f3-e435-45b6-9f7d-c728ffac6da4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9a2a283-e95e-4880-a4e6-d35dea6c3e60}, !- Handle
  Surface 707,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4c007f3-e435-45b6-9f7d-c728ffac6da4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af0acc7a-d86f-445c-bd75-b89578dc42e3}, !- Handle
  Surface 708,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f4c007f3-e435-45b6-9f7d-c728ffac6da4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d593aef2-9c02-4715-af47-ae9e55b52be8}, !- Handle
  building2 70,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  9.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {2d98a771-19b7-4cd8-88c1-7535c2c114bf}; !- Thermal Zone Name

OS:Surface,
  {1b8b89e3-d2ba-4ad5-a7ec-fbc3324c56ea}, !- Handle
  Surface 710,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d593aef2-9c02-4715-af47-ae9e55b52be8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaad4d90-4ded-4a81-a5cb-eac612321f30}, !- Handle
  Surface 711,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d593aef2-9c02-4715-af47-ae9e55b52be8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd92b4ee-2145-4e9d-96a4-595b0e7ab60e}, !- Handle
  Surface 712,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d593aef2-9c02-4715-af47-ae9e55b52be8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {322fec06-964f-45a8-bb9a-73a5941eece7}, !- Handle
  Surface 713,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d593aef2-9c02-4715-af47-ae9e55b52be8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e429b169-59bf-4d2a-9bb1-3e1ae713c980}, !- Handle
  Surface 714,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d593aef2-9c02-4715-af47-ae9e55b52be8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2c6e1d04-16de-4a6d-8b57-12fe54570f5f}, !- Handle
  building2 71,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  9.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {481f7f96-f788-4dc9-b432-575f2e8cf582}; !- Thermal Zone Name

OS:Surface,
  {fbd5e975-c3ff-4916-be86-7abd02facd7c}, !- Handle
  Surface 717,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c6e1d04-16de-4a6d-8b57-12fe54570f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8218217-40ce-408f-aa97-d00ffb9d1ed6}, !- Handle
  Surface 718,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c6e1d04-16de-4a6d-8b57-12fe54570f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7251dd6b-24ee-402c-897b-25e6ae66a23a}, !- Handle
  Surface 719,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c6e1d04-16de-4a6d-8b57-12fe54570f5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9f222067-6bb8-4869-b354-7d01e1e751e7}, !- Handle
  Thermal Zone 97,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e574a64-8b25-4f26-b6a7-2abb871ede4b}, !- Zone Air Inlet Port List
  {d907c6c7-128b-42a3-8560-958748b29517}, !- Zone Air Exhaust Port List
  {05f9a266-be45-4f8e-a7ee-8b33cae60a99}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7959ba9-848f-4d42-8607-79114a9cfe02}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9247ed2f-b71f-4d97-a14f-d478c4451660}, !- Handle
  Node 97,                                !- Name
  {05f9a266-be45-4f8e-a7ee-8b33cae60a99}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05f9a266-be45-4f8e-a7ee-8b33cae60a99}, !- Handle
  {5803c5fb-3ae9-4bd8-b208-5f5788497be1}, !- Name
  {9f222067-6bb8-4869-b354-7d01e1e751e7}, !- Source Object
  11,                                     !- Outlet Port
  {9247ed2f-b71f-4d97-a14f-d478c4451660}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e574a64-8b25-4f26-b6a7-2abb871ede4b}, !- Handle
  Port List 193,                          !- Name
  {9f222067-6bb8-4869-b354-7d01e1e751e7}; !- HVAC Component

OS:PortList,
  {d907c6c7-128b-42a3-8560-958748b29517}, !- Handle
  Port List 194,                          !- Name
  {9f222067-6bb8-4869-b354-7d01e1e751e7}; !- HVAC Component

OS:Sizing:Zone,
  {bb866ed5-13f8-4ae6-aa15-e8cd57f054cd}, !- Handle
  {9f222067-6bb8-4869-b354-7d01e1e751e7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c6c05b95-ec77-492d-9baf-6f91b56db05a}, !- Handle
  Zone HVAC Equipment List 97,            !- Name
  {9f222067-6bb8-4869-b354-7d01e1e751e7}; !- Thermal Zone

OS:ThermalZone,
  {f3929e34-9cee-44c2-adaf-91e22694f711}, !- Handle
  Thermal Zone 98,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31f46ef6-722a-4df9-9d79-d3fd43523a94}, !- Zone Air Inlet Port List
  {f8ff028b-e212-43d1-955e-9c5994c17593}, !- Zone Air Exhaust Port List
  {f5001d37-44c5-40eb-b33f-d2f8ef5a3746}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9651b6e5-4d0c-428d-8f1b-3700a4cfb05c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a46879d-84d2-4426-85db-101b5f3339f5}, !- Handle
  Node 98,                                !- Name
  {f5001d37-44c5-40eb-b33f-d2f8ef5a3746}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5001d37-44c5-40eb-b33f-d2f8ef5a3746}, !- Handle
  {14a757da-d2e2-429e-b9f3-d98455544615}, !- Name
  {f3929e34-9cee-44c2-adaf-91e22694f711}, !- Source Object
  11,                                     !- Outlet Port
  {9a46879d-84d2-4426-85db-101b5f3339f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31f46ef6-722a-4df9-9d79-d3fd43523a94}, !- Handle
  Port List 195,                          !- Name
  {f3929e34-9cee-44c2-adaf-91e22694f711}; !- HVAC Component

OS:PortList,
  {f8ff028b-e212-43d1-955e-9c5994c17593}, !- Handle
  Port List 196,                          !- Name
  {f3929e34-9cee-44c2-adaf-91e22694f711}; !- HVAC Component

OS:Sizing:Zone,
  {2994600e-3199-470e-bf1e-74faaccb8cd8}, !- Handle
  {f3929e34-9cee-44c2-adaf-91e22694f711}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f8c02a91-7ba7-439e-920b-ccef8401458d}, !- Handle
  Zone HVAC Equipment List 98,            !- Name
  {f3929e34-9cee-44c2-adaf-91e22694f711}; !- Thermal Zone

OS:ThermalZone,
  {9ba888d1-c0fd-4924-90c9-8ce9142e69c5}, !- Handle
  Thermal Zone 99,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {150744a7-332b-490d-b351-774bcbd35ec0}, !- Zone Air Inlet Port List
  {9192fae9-c50f-44f1-98cf-060e4c403967}, !- Zone Air Exhaust Port List
  {a690c660-7d87-4bee-bbbc-f6f20cdf1bfe}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {46d454e5-b599-449e-a051-49e4018037c8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dcf78d4d-8741-4d7b-ba00-a7cc4c5114d8}, !- Handle
  Node 99,                                !- Name
  {a690c660-7d87-4bee-bbbc-f6f20cdf1bfe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a690c660-7d87-4bee-bbbc-f6f20cdf1bfe}, !- Handle
  {26a1e631-7067-4b7c-857e-b90d4a9c451f}, !- Name
  {9ba888d1-c0fd-4924-90c9-8ce9142e69c5}, !- Source Object
  11,                                     !- Outlet Port
  {dcf78d4d-8741-4d7b-ba00-a7cc4c5114d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {150744a7-332b-490d-b351-774bcbd35ec0}, !- Handle
  Port List 197,                          !- Name
  {9ba888d1-c0fd-4924-90c9-8ce9142e69c5}; !- HVAC Component

OS:PortList,
  {9192fae9-c50f-44f1-98cf-060e4c403967}, !- Handle
  Port List 198,                          !- Name
  {9ba888d1-c0fd-4924-90c9-8ce9142e69c5}; !- HVAC Component

OS:Sizing:Zone,
  {017f30b3-ce59-4842-b8a0-92a7916a3b1c}, !- Handle
  {9ba888d1-c0fd-4924-90c9-8ce9142e69c5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {720e413b-48eb-45e1-9e0e-573eff9697b8}, !- Handle
  Zone HVAC Equipment List 99,            !- Name
  {9ba888d1-c0fd-4924-90c9-8ce9142e69c5}; !- Thermal Zone

OS:ThermalZone,
  {481f7f96-f788-4dc9-b432-575f2e8cf582}, !- Handle
  Thermal Zone 100,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9ce562f-e51b-48cd-b9b8-687232f94850}, !- Zone Air Inlet Port List
  {c8225509-476a-43ea-9b88-ee72242469cf}, !- Zone Air Exhaust Port List
  {a68045a8-53d8-4348-8739-2cbfa3004ec0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c19d8332-3cc1-4c91-a927-5c68ab3eea34}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9929c960-ee38-4a3f-ad09-5bb862ab7098}, !- Handle
  Node 100,                               !- Name
  {a68045a8-53d8-4348-8739-2cbfa3004ec0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a68045a8-53d8-4348-8739-2cbfa3004ec0}, !- Handle
  {00525f57-1401-46d3-963c-9f0bb777bd32}, !- Name
  {481f7f96-f788-4dc9-b432-575f2e8cf582}, !- Source Object
  11,                                     !- Outlet Port
  {9929c960-ee38-4a3f-ad09-5bb862ab7098}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9ce562f-e51b-48cd-b9b8-687232f94850}, !- Handle
  Port List 199,                          !- Name
  {481f7f96-f788-4dc9-b432-575f2e8cf582}; !- HVAC Component

OS:PortList,
  {c8225509-476a-43ea-9b88-ee72242469cf}, !- Handle
  Port List 200,                          !- Name
  {481f7f96-f788-4dc9-b432-575f2e8cf582}; !- HVAC Component

OS:Sizing:Zone,
  {19432230-c2df-4cf8-9542-6b5325a89989}, !- Handle
  {481f7f96-f788-4dc9-b432-575f2e8cf582}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8168dbeb-0cb8-4a0d-8c4b-be6bf7f3f1ce}, !- Handle
  Zone HVAC Equipment List 100,           !- Name
  {481f7f96-f788-4dc9-b432-575f2e8cf582}; !- Thermal Zone

OS:ThermalZone,
  {0948f55f-1436-43df-a508-eba31f18cab7}, !- Handle
  Thermal Zone 101,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72fb0001-d921-47dd-8954-d5aa60ee2527}, !- Zone Air Inlet Port List
  {899315e0-f927-4005-a891-192897fca3ce}, !- Zone Air Exhaust Port List
  {03d3dba4-f3e9-4fb0-ab67-b355d2688a08}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dce91283-21e2-4755-abb6-142e8361e400}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e534d02a-d68a-4a2a-a9bd-b4df11fba578}, !- Handle
  Node 101,                               !- Name
  {03d3dba4-f3e9-4fb0-ab67-b355d2688a08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03d3dba4-f3e9-4fb0-ab67-b355d2688a08}, !- Handle
  {e9ab1632-aea0-4985-adb1-4a6b5d857c87}, !- Name
  {0948f55f-1436-43df-a508-eba31f18cab7}, !- Source Object
  11,                                     !- Outlet Port
  {e534d02a-d68a-4a2a-a9bd-b4df11fba578}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72fb0001-d921-47dd-8954-d5aa60ee2527}, !- Handle
  Port List 201,                          !- Name
  {0948f55f-1436-43df-a508-eba31f18cab7}; !- HVAC Component

OS:PortList,
  {899315e0-f927-4005-a891-192897fca3ce}, !- Handle
  Port List 202,                          !- Name
  {0948f55f-1436-43df-a508-eba31f18cab7}; !- HVAC Component

OS:Sizing:Zone,
  {0348b464-65b5-4f08-9ef3-5c950d41b532}, !- Handle
  {0948f55f-1436-43df-a508-eba31f18cab7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c477e9d3-e1ce-4ceb-8c50-10bb7faeef11}, !- Handle
  Zone HVAC Equipment List 101,           !- Name
  {0948f55f-1436-43df-a508-eba31f18cab7}; !- Thermal Zone

OS:ThermalZone,
  {a0a70c31-9abc-4fa8-bcb7-b9b8f39e763d}, !- Handle
  Thermal Zone 102,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1942200-f0f8-4b36-9a33-897235fa6de5}, !- Zone Air Inlet Port List
  {d5df9b2c-4881-4052-998c-155066d9ce3a}, !- Zone Air Exhaust Port List
  {558c67c8-ddae-433e-b7f0-65dc8aa23b7b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {17b0b765-cc89-4c5c-a556-c0e38af5240c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {649d6d97-e0db-4e5d-b908-8714f3250533}, !- Handle
  Node 102,                               !- Name
  {558c67c8-ddae-433e-b7f0-65dc8aa23b7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {558c67c8-ddae-433e-b7f0-65dc8aa23b7b}, !- Handle
  {453581f7-754c-4514-882a-f569b3bba7e5}, !- Name
  {a0a70c31-9abc-4fa8-bcb7-b9b8f39e763d}, !- Source Object
  11,                                     !- Outlet Port
  {649d6d97-e0db-4e5d-b908-8714f3250533}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1942200-f0f8-4b36-9a33-897235fa6de5}, !- Handle
  Port List 203,                          !- Name
  {a0a70c31-9abc-4fa8-bcb7-b9b8f39e763d}; !- HVAC Component

OS:PortList,
  {d5df9b2c-4881-4052-998c-155066d9ce3a}, !- Handle
  Port List 204,                          !- Name
  {a0a70c31-9abc-4fa8-bcb7-b9b8f39e763d}; !- HVAC Component

OS:Sizing:Zone,
  {a1c6844b-12ac-4a12-9a5d-e908d06b5e2e}, !- Handle
  {a0a70c31-9abc-4fa8-bcb7-b9b8f39e763d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c52ee5da-4fd2-4e6f-8454-73bc7e5fead3}, !- Handle
  Zone HVAC Equipment List 102,           !- Name
  {a0a70c31-9abc-4fa8-bcb7-b9b8f39e763d}; !- Thermal Zone

OS:ThermalZone,
  {93805176-abce-4b4c-9650-8a5f9db76fbd}, !- Handle
  Thermal Zone 103,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea08ae0d-14e0-4829-b630-20a137c0cc2b}, !- Zone Air Inlet Port List
  {60e4861f-584a-4de8-8712-59fc5712ea7c}, !- Zone Air Exhaust Port List
  {2679a7c1-e7d7-4bb4-9aff-32a6debda8cb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a9f207c4-eb70-481b-ad96-370eb0927317}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2c0cc4e-15d0-4244-9ae3-e4515d19db4c}, !- Handle
  Node 103,                               !- Name
  {2679a7c1-e7d7-4bb4-9aff-32a6debda8cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2679a7c1-e7d7-4bb4-9aff-32a6debda8cb}, !- Handle
  {a207d799-21b6-49f6-ba19-d4722e269dff}, !- Name
  {93805176-abce-4b4c-9650-8a5f9db76fbd}, !- Source Object
  11,                                     !- Outlet Port
  {a2c0cc4e-15d0-4244-9ae3-e4515d19db4c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea08ae0d-14e0-4829-b630-20a137c0cc2b}, !- Handle
  Port List 205,                          !- Name
  {93805176-abce-4b4c-9650-8a5f9db76fbd}; !- HVAC Component

OS:PortList,
  {60e4861f-584a-4de8-8712-59fc5712ea7c}, !- Handle
  Port List 206,                          !- Name
  {93805176-abce-4b4c-9650-8a5f9db76fbd}; !- HVAC Component

OS:Sizing:Zone,
  {454d72d5-3a1c-4e80-ad62-72b6a2b0bcaa}, !- Handle
  {93805176-abce-4b4c-9650-8a5f9db76fbd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8d4850f9-c28c-423d-92a1-0da92b7afec3}, !- Handle
  Zone HVAC Equipment List 103,           !- Name
  {93805176-abce-4b4c-9650-8a5f9db76fbd}; !- Thermal Zone

OS:ThermalZone,
  {97febd4b-3608-4f77-8008-7b8e1b7be329}, !- Handle
  Thermal Zone 104,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79cae349-48c7-4e93-920e-7a06fc59a648}, !- Zone Air Inlet Port List
  {ef0ceb8f-bde1-49a0-b247-c8f77e2b592e}, !- Zone Air Exhaust Port List
  {9f2e7f07-798b-4fb5-8588-66c993c38b33}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {81ee08dd-4450-4260-ab4e-00148dcbf6a2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d2195d7-f391-4ada-b222-d7ee77fcfdbc}, !- Handle
  Node 104,                               !- Name
  {9f2e7f07-798b-4fb5-8588-66c993c38b33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f2e7f07-798b-4fb5-8588-66c993c38b33}, !- Handle
  {54bee522-4bc8-482d-a4b5-eb2512e8675d}, !- Name
  {97febd4b-3608-4f77-8008-7b8e1b7be329}, !- Source Object
  11,                                     !- Outlet Port
  {8d2195d7-f391-4ada-b222-d7ee77fcfdbc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79cae349-48c7-4e93-920e-7a06fc59a648}, !- Handle
  Port List 207,                          !- Name
  {97febd4b-3608-4f77-8008-7b8e1b7be329}; !- HVAC Component

OS:PortList,
  {ef0ceb8f-bde1-49a0-b247-c8f77e2b592e}, !- Handle
  Port List 208,                          !- Name
  {97febd4b-3608-4f77-8008-7b8e1b7be329}; !- HVAC Component

OS:Sizing:Zone,
  {1226a68a-5431-45ba-8d5f-d73bdc024ad4}, !- Handle
  {97febd4b-3608-4f77-8008-7b8e1b7be329}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f8d67cc6-56c0-4ca2-82fb-21e580e7a756}, !- Handle
  Zone HVAC Equipment List 104,           !- Name
  {97febd4b-3608-4f77-8008-7b8e1b7be329}; !- Thermal Zone

OS:ThermalZone,
  {efb54f21-6f15-4069-8bed-973268b98bf8}, !- Handle
  Thermal Zone 105,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a624a944-593c-446d-b75b-fc4fac36eb0c}, !- Zone Air Inlet Port List
  {73bc23f6-6040-46ca-a34b-7567ffdf11ec}, !- Zone Air Exhaust Port List
  {bccbfc53-cd9c-4f89-934e-2528635b1e51}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {697f592e-c7d7-40ac-866e-bfc88151e2a9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8fcb93db-2e97-4f9a-9e17-b6772e5fb322}, !- Handle
  Node 105,                               !- Name
  {bccbfc53-cd9c-4f89-934e-2528635b1e51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bccbfc53-cd9c-4f89-934e-2528635b1e51}, !- Handle
  {ab51df02-1074-48e4-be74-f527de3a027a}, !- Name
  {efb54f21-6f15-4069-8bed-973268b98bf8}, !- Source Object
  11,                                     !- Outlet Port
  {8fcb93db-2e97-4f9a-9e17-b6772e5fb322}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a624a944-593c-446d-b75b-fc4fac36eb0c}, !- Handle
  Port List 209,                          !- Name
  {efb54f21-6f15-4069-8bed-973268b98bf8}; !- HVAC Component

OS:PortList,
  {73bc23f6-6040-46ca-a34b-7567ffdf11ec}, !- Handle
  Port List 210,                          !- Name
  {efb54f21-6f15-4069-8bed-973268b98bf8}; !- HVAC Component

OS:Sizing:Zone,
  {8015a2c1-c735-498c-a1dd-55957bfb7236}, !- Handle
  {efb54f21-6f15-4069-8bed-973268b98bf8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {558a6bf4-3f65-4a44-8da9-68adaaa3e153}, !- Handle
  Zone HVAC Equipment List 105,           !- Name
  {efb54f21-6f15-4069-8bed-973268b98bf8}; !- Thermal Zone

OS:ThermalZone,
  {7cbfd7ea-f9d1-45a7-bab4-8d3143fd4e01}, !- Handle
  Thermal Zone 106,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62c1ec3d-e1fe-42f6-a5c0-dc7464bbbdc7}, !- Zone Air Inlet Port List
  {01e3d7fa-de6d-4968-9579-86d923d0d39d}, !- Zone Air Exhaust Port List
  {f1130e2f-cae7-422c-9347-1bb879403df7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6ee0e385-6fc5-4b41-8709-62581211a418}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f880d5f3-a5f5-43c3-98c3-b676a35e3127}, !- Handle
  Node 106,                               !- Name
  {f1130e2f-cae7-422c-9347-1bb879403df7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1130e2f-cae7-422c-9347-1bb879403df7}, !- Handle
  {7fed1d74-01da-44f6-bc33-2ad72b97a0e5}, !- Name
  {7cbfd7ea-f9d1-45a7-bab4-8d3143fd4e01}, !- Source Object
  11,                                     !- Outlet Port
  {f880d5f3-a5f5-43c3-98c3-b676a35e3127}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62c1ec3d-e1fe-42f6-a5c0-dc7464bbbdc7}, !- Handle
  Port List 211,                          !- Name
  {7cbfd7ea-f9d1-45a7-bab4-8d3143fd4e01}; !- HVAC Component

OS:PortList,
  {01e3d7fa-de6d-4968-9579-86d923d0d39d}, !- Handle
  Port List 212,                          !- Name
  {7cbfd7ea-f9d1-45a7-bab4-8d3143fd4e01}; !- HVAC Component

OS:Sizing:Zone,
  {0c151806-525e-4c95-83e2-2db4304db3aa}, !- Handle
  {7cbfd7ea-f9d1-45a7-bab4-8d3143fd4e01}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9b78297e-36f9-427b-8f57-ce27f0bac97f}, !- Handle
  Zone HVAC Equipment List 106,           !- Name
  {7cbfd7ea-f9d1-45a7-bab4-8d3143fd4e01}; !- Thermal Zone

OS:ThermalZone,
  {73546cb7-d0d8-43fe-90f5-0dc9ff343df8}, !- Handle
  Thermal Zone 107,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a05efcc3-12c0-4c1a-8735-b22a406c14b1}, !- Zone Air Inlet Port List
  {2c61cc98-9d3d-40c7-85af-c487611f2eff}, !- Zone Air Exhaust Port List
  {f6ed49ea-867a-4a7d-a01b-ac641916c620}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3491b5b2-9382-40a8-be65-ee5f3d6379a8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2b9ba19-c0d5-4d68-b8e2-5ea70f7bbb60}, !- Handle
  Node 107,                               !- Name
  {f6ed49ea-867a-4a7d-a01b-ac641916c620}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6ed49ea-867a-4a7d-a01b-ac641916c620}, !- Handle
  {81fcccaf-648a-4f0a-b9ac-482f7f2d1cbb}, !- Name
  {73546cb7-d0d8-43fe-90f5-0dc9ff343df8}, !- Source Object
  11,                                     !- Outlet Port
  {c2b9ba19-c0d5-4d68-b8e2-5ea70f7bbb60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a05efcc3-12c0-4c1a-8735-b22a406c14b1}, !- Handle
  Port List 213,                          !- Name
  {73546cb7-d0d8-43fe-90f5-0dc9ff343df8}; !- HVAC Component

OS:PortList,
  {2c61cc98-9d3d-40c7-85af-c487611f2eff}, !- Handle
  Port List 214,                          !- Name
  {73546cb7-d0d8-43fe-90f5-0dc9ff343df8}; !- HVAC Component

OS:Sizing:Zone,
  {bee87612-d513-48a2-9db8-98c307ef3913}, !- Handle
  {73546cb7-d0d8-43fe-90f5-0dc9ff343df8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9e34637b-3c3b-4842-8a15-fdaf44a19346}, !- Handle
  Zone HVAC Equipment List 107,           !- Name
  {73546cb7-d0d8-43fe-90f5-0dc9ff343df8}; !- Thermal Zone

OS:ThermalZone,
  {5de7de78-0f35-4efd-a26e-07b84d5c632c}, !- Handle
  Thermal Zone 108,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c1a398e-378a-4654-9d22-55c7b72afe4d}, !- Zone Air Inlet Port List
  {8f788dcd-0329-42a3-ae16-f79b84009c24}, !- Zone Air Exhaust Port List
  {a0ec0d64-7b8f-429f-861e-8397c415da0c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {99c982c3-8419-44b9-ad3f-d50fe3c68404}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f41cbe8-6c74-40e6-826d-4ce468dac601}, !- Handle
  Node 108,                               !- Name
  {a0ec0d64-7b8f-429f-861e-8397c415da0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0ec0d64-7b8f-429f-861e-8397c415da0c}, !- Handle
  {7fe4f8ae-f154-4643-ba7f-a77c300f6fb5}, !- Name
  {5de7de78-0f35-4efd-a26e-07b84d5c632c}, !- Source Object
  11,                                     !- Outlet Port
  {3f41cbe8-6c74-40e6-826d-4ce468dac601}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c1a398e-378a-4654-9d22-55c7b72afe4d}, !- Handle
  Port List 215,                          !- Name
  {5de7de78-0f35-4efd-a26e-07b84d5c632c}; !- HVAC Component

OS:PortList,
  {8f788dcd-0329-42a3-ae16-f79b84009c24}, !- Handle
  Port List 216,                          !- Name
  {5de7de78-0f35-4efd-a26e-07b84d5c632c}; !- HVAC Component

OS:Sizing:Zone,
  {60e0cc29-6398-4e43-a4f1-4abbcdc14618}, !- Handle
  {5de7de78-0f35-4efd-a26e-07b84d5c632c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e529ef17-a85b-4c69-8e7b-228c02458d75}, !- Handle
  Zone HVAC Equipment List 108,           !- Name
  {5de7de78-0f35-4efd-a26e-07b84d5c632c}; !- Thermal Zone

OS:ThermalZone,
  {1e115048-468c-4679-9c5f-21acc99b0c50}, !- Handle
  Thermal Zone 109,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa25c18c-b178-4ea5-933c-bd3837895243}, !- Zone Air Inlet Port List
  {fd08c758-a3a1-4bdb-bb11-2e500909ee7a}, !- Zone Air Exhaust Port List
  {d2a43c22-d87f-45c5-92b7-c3cce3f5bc39}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8b0fe1e9-2517-43ab-92ae-71d7c88ba551}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {915485ce-d2cc-4cbd-845e-6cbb46492383}, !- Handle
  Node 109,                               !- Name
  {d2a43c22-d87f-45c5-92b7-c3cce3f5bc39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2a43c22-d87f-45c5-92b7-c3cce3f5bc39}, !- Handle
  {a80a5efe-b21c-460d-822e-c61f80f64ac8}, !- Name
  {1e115048-468c-4679-9c5f-21acc99b0c50}, !- Source Object
  11,                                     !- Outlet Port
  {915485ce-d2cc-4cbd-845e-6cbb46492383}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa25c18c-b178-4ea5-933c-bd3837895243}, !- Handle
  Port List 217,                          !- Name
  {1e115048-468c-4679-9c5f-21acc99b0c50}; !- HVAC Component

OS:PortList,
  {fd08c758-a3a1-4bdb-bb11-2e500909ee7a}, !- Handle
  Port List 218,                          !- Name
  {1e115048-468c-4679-9c5f-21acc99b0c50}; !- HVAC Component

OS:Sizing:Zone,
  {d37dd09c-4085-47a4-bd00-6fb606e8f518}, !- Handle
  {1e115048-468c-4679-9c5f-21acc99b0c50}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c2a511f7-d51d-4d34-9324-ad131032d0c1}, !- Handle
  Zone HVAC Equipment List 109,           !- Name
  {1e115048-468c-4679-9c5f-21acc99b0c50}; !- Thermal Zone

OS:ThermalZone,
  {140347c4-f7da-451a-baed-e317ceacface}, !- Handle
  Thermal Zone 110,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01bdf470-79ff-4a0f-b10f-f16d537a4850}, !- Zone Air Inlet Port List
  {f1110003-72f7-4e02-be1c-035cb8225c58}, !- Zone Air Exhaust Port List
  {748d1c60-3cf5-49ba-a371-163a6e7d748d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c3c3262f-98c4-42a4-be8e-1fa8ab23e634}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8004f24-6656-4c8d-b1ae-d161a3d123b0}, !- Handle
  Node 110,                               !- Name
  {748d1c60-3cf5-49ba-a371-163a6e7d748d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {748d1c60-3cf5-49ba-a371-163a6e7d748d}, !- Handle
  {b741e0b6-86c1-4d9e-a9fd-e1138d50a430}, !- Name
  {140347c4-f7da-451a-baed-e317ceacface}, !- Source Object
  11,                                     !- Outlet Port
  {d8004f24-6656-4c8d-b1ae-d161a3d123b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01bdf470-79ff-4a0f-b10f-f16d537a4850}, !- Handle
  Port List 219,                          !- Name
  {140347c4-f7da-451a-baed-e317ceacface}; !- HVAC Component

OS:PortList,
  {f1110003-72f7-4e02-be1c-035cb8225c58}, !- Handle
  Port List 220,                          !- Name
  {140347c4-f7da-451a-baed-e317ceacface}; !- HVAC Component

OS:Sizing:Zone,
  {eed8dc50-f73d-46c8-8ac4-e6b541610f71}, !- Handle
  {140347c4-f7da-451a-baed-e317ceacface}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2a0ca4c0-8f49-48d4-b077-42a4c6a3b165}, !- Handle
  Zone HVAC Equipment List 110,           !- Name
  {140347c4-f7da-451a-baed-e317ceacface}; !- Thermal Zone

OS:ThermalZone,
  {e2ef9a31-c07f-49da-941a-a818dfe54395}, !- Handle
  Thermal Zone 111,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f6407cc-89d4-4ad3-9d7f-ed28d55139a9}, !- Zone Air Inlet Port List
  {1568604f-9a6b-4fdb-ab64-0a86b1cf33ec}, !- Zone Air Exhaust Port List
  {3ca6e4d5-110f-4ca0-9b0e-bc791b58919d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eca93b56-6767-4c86-a69f-9a1e9e7d3c4d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20b705d0-84f4-45f4-b470-575ca3e744c8}, !- Handle
  Node 111,                               !- Name
  {3ca6e4d5-110f-4ca0-9b0e-bc791b58919d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ca6e4d5-110f-4ca0-9b0e-bc791b58919d}, !- Handle
  {5d9a34d6-9934-4f2b-8561-54b99996fcb9}, !- Name
  {e2ef9a31-c07f-49da-941a-a818dfe54395}, !- Source Object
  11,                                     !- Outlet Port
  {20b705d0-84f4-45f4-b470-575ca3e744c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f6407cc-89d4-4ad3-9d7f-ed28d55139a9}, !- Handle
  Port List 221,                          !- Name
  {e2ef9a31-c07f-49da-941a-a818dfe54395}; !- HVAC Component

OS:PortList,
  {1568604f-9a6b-4fdb-ab64-0a86b1cf33ec}, !- Handle
  Port List 222,                          !- Name
  {e2ef9a31-c07f-49da-941a-a818dfe54395}; !- HVAC Component

OS:Sizing:Zone,
  {7f113e32-a2ce-47f9-82a7-fc8434dfa23b}, !- Handle
  {e2ef9a31-c07f-49da-941a-a818dfe54395}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {384a0b66-be58-43b4-8b6c-48fb720afbb8}, !- Handle
  Zone HVAC Equipment List 111,           !- Name
  {e2ef9a31-c07f-49da-941a-a818dfe54395}; !- Thermal Zone

OS:ThermalZone,
  {52e35d01-cc70-4455-ba67-daddbf32ff9c}, !- Handle
  Thermal Zone 112,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {635887ff-d633-477b-9518-4019762e5634}, !- Zone Air Inlet Port List
  {729addc6-10a4-4e19-be9d-6c953f059099}, !- Zone Air Exhaust Port List
  {bffdbedb-1134-4414-ac9b-d1820e7a3200}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e05848f4-cae8-461b-93a9-063d641611d0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {839c98b5-f9a9-4dc2-be9d-ed5f0a580204}, !- Handle
  Node 112,                               !- Name
  {bffdbedb-1134-4414-ac9b-d1820e7a3200}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bffdbedb-1134-4414-ac9b-d1820e7a3200}, !- Handle
  {f7da5df8-7e9b-4a1f-ac68-2b50ae7a8a86}, !- Name
  {52e35d01-cc70-4455-ba67-daddbf32ff9c}, !- Source Object
  11,                                     !- Outlet Port
  {839c98b5-f9a9-4dc2-be9d-ed5f0a580204}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {635887ff-d633-477b-9518-4019762e5634}, !- Handle
  Port List 223,                          !- Name
  {52e35d01-cc70-4455-ba67-daddbf32ff9c}; !- HVAC Component

OS:PortList,
  {729addc6-10a4-4e19-be9d-6c953f059099}, !- Handle
  Port List 224,                          !- Name
  {52e35d01-cc70-4455-ba67-daddbf32ff9c}; !- HVAC Component

OS:Sizing:Zone,
  {f051245b-65b0-477c-942a-5e40e55195d9}, !- Handle
  {52e35d01-cc70-4455-ba67-daddbf32ff9c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2e04b48c-5fe2-43dc-8557-cc3282a475de}, !- Handle
  Zone HVAC Equipment List 112,           !- Name
  {52e35d01-cc70-4455-ba67-daddbf32ff9c}; !- Thermal Zone

OS:ThermalZone,
  {09441b9a-5111-429a-b20a-6efdf5234476}, !- Handle
  Thermal Zone 113,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {284fff94-81ad-4fd6-b620-3cf179d8322c}, !- Zone Air Inlet Port List
  {a0447308-aa9b-4c0e-85d7-af1d032ef3a4}, !- Zone Air Exhaust Port List
  {ac34890c-b463-4941-9d9f-d4d95c26699a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {08c7f27b-943e-42bd-b8ff-1c06ac377c78}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf24815c-2551-43c8-864b-fa217abcf3c4}, !- Handle
  Node 113,                               !- Name
  {ac34890c-b463-4941-9d9f-d4d95c26699a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac34890c-b463-4941-9d9f-d4d95c26699a}, !- Handle
  {b5171b7e-9807-414a-b34e-0929e2de79ed}, !- Name
  {09441b9a-5111-429a-b20a-6efdf5234476}, !- Source Object
  11,                                     !- Outlet Port
  {bf24815c-2551-43c8-864b-fa217abcf3c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {284fff94-81ad-4fd6-b620-3cf179d8322c}, !- Handle
  Port List 225,                          !- Name
  {09441b9a-5111-429a-b20a-6efdf5234476}; !- HVAC Component

OS:PortList,
  {a0447308-aa9b-4c0e-85d7-af1d032ef3a4}, !- Handle
  Port List 226,                          !- Name
  {09441b9a-5111-429a-b20a-6efdf5234476}; !- HVAC Component

OS:Sizing:Zone,
  {af70eb6c-2197-4a7d-a271-b4adb3a58e21}, !- Handle
  {09441b9a-5111-429a-b20a-6efdf5234476}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d475723a-918e-4574-98e7-716b0384ffb6}, !- Handle
  Zone HVAC Equipment List 113,           !- Name
  {09441b9a-5111-429a-b20a-6efdf5234476}; !- Thermal Zone

OS:ThermalZone,
  {cdab4957-5c4a-44fd-a698-d4a1183b6d4a}, !- Handle
  Thermal Zone 114,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {313609e4-91ca-4470-a554-27cc55cb2712}, !- Zone Air Inlet Port List
  {e45d9a44-bfb9-4cb8-a301-44ce4f301121}, !- Zone Air Exhaust Port List
  {6ba7e3c3-77ed-431b-81e5-e0b7fd8e0250}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cca3440f-7ada-4762-8c81-ace2fa635323}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94bda8d9-5803-4d41-9191-91da88ba1aa0}, !- Handle
  Node 114,                               !- Name
  {6ba7e3c3-77ed-431b-81e5-e0b7fd8e0250}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ba7e3c3-77ed-431b-81e5-e0b7fd8e0250}, !- Handle
  {2072e487-57f3-48ff-b7ce-c97a9fcf8f87}, !- Name
  {cdab4957-5c4a-44fd-a698-d4a1183b6d4a}, !- Source Object
  11,                                     !- Outlet Port
  {94bda8d9-5803-4d41-9191-91da88ba1aa0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {313609e4-91ca-4470-a554-27cc55cb2712}, !- Handle
  Port List 227,                          !- Name
  {cdab4957-5c4a-44fd-a698-d4a1183b6d4a}; !- HVAC Component

OS:PortList,
  {e45d9a44-bfb9-4cb8-a301-44ce4f301121}, !- Handle
  Port List 228,                          !- Name
  {cdab4957-5c4a-44fd-a698-d4a1183b6d4a}; !- HVAC Component

OS:Sizing:Zone,
  {a34c8631-f9ec-4b26-a463-8533c0dd5802}, !- Handle
  {cdab4957-5c4a-44fd-a698-d4a1183b6d4a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2a0ca86d-ee0e-43f2-a7db-39f7e2ce9a22}, !- Handle
  Zone HVAC Equipment List 114,           !- Name
  {cdab4957-5c4a-44fd-a698-d4a1183b6d4a}; !- Thermal Zone

OS:ThermalZone,
  {31289b3b-9545-4da7-a6ac-af116d18a4ad}, !- Handle
  Thermal Zone 115,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b7184e8-a6d8-43bf-a93c-c93644c2ccfe}, !- Zone Air Inlet Port List
  {4e023dd3-7f9b-41b4-b7c0-106183da8194}, !- Zone Air Exhaust Port List
  {f3a8519f-531f-4a42-987f-a5949dfa8344}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7456819e-c773-4503-922f-2114f2adc726}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dbcb3aac-7ea8-437c-8520-abbbe5a3cb6c}, !- Handle
  Node 115,                               !- Name
  {f3a8519f-531f-4a42-987f-a5949dfa8344}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3a8519f-531f-4a42-987f-a5949dfa8344}, !- Handle
  {2fa31406-df26-40d0-a3d4-ea8fb17221a3}, !- Name
  {31289b3b-9545-4da7-a6ac-af116d18a4ad}, !- Source Object
  11,                                     !- Outlet Port
  {dbcb3aac-7ea8-437c-8520-abbbe5a3cb6c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b7184e8-a6d8-43bf-a93c-c93644c2ccfe}, !- Handle
  Port List 229,                          !- Name
  {31289b3b-9545-4da7-a6ac-af116d18a4ad}; !- HVAC Component

OS:PortList,
  {4e023dd3-7f9b-41b4-b7c0-106183da8194}, !- Handle
  Port List 230,                          !- Name
  {31289b3b-9545-4da7-a6ac-af116d18a4ad}; !- HVAC Component

OS:Sizing:Zone,
  {a6e30e7a-92f3-4737-a599-32441ee11c12}, !- Handle
  {31289b3b-9545-4da7-a6ac-af116d18a4ad}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c90d8a73-af0e-41c3-ac29-f2fe5ecfecc1}, !- Handle
  Zone HVAC Equipment List 115,           !- Name
  {31289b3b-9545-4da7-a6ac-af116d18a4ad}; !- Thermal Zone

OS:ThermalZone,
  {2d98a771-19b7-4cd8-88c1-7535c2c114bf}, !- Handle
  Thermal Zone 116,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc02c53a-b4a3-478a-a1ee-b7eed40f17ad}, !- Zone Air Inlet Port List
  {910c4865-b0df-4969-bf7a-0b6c2c061d4e}, !- Zone Air Exhaust Port List
  {8958ab9a-7a3c-4b5a-82b3-1e05d8d32acb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9d64006c-5117-4cae-8ded-11d34ef7c4e6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d8e7e2f-e71c-4b31-bdb3-5f89b259d3ce}, !- Handle
  Node 116,                               !- Name
  {8958ab9a-7a3c-4b5a-82b3-1e05d8d32acb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8958ab9a-7a3c-4b5a-82b3-1e05d8d32acb}, !- Handle
  {aa55bf4c-ef3b-4813-a5ab-a5cdaaaeb487}, !- Name
  {2d98a771-19b7-4cd8-88c1-7535c2c114bf}, !- Source Object
  11,                                     !- Outlet Port
  {5d8e7e2f-e71c-4b31-bdb3-5f89b259d3ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc02c53a-b4a3-478a-a1ee-b7eed40f17ad}, !- Handle
  Port List 231,                          !- Name
  {2d98a771-19b7-4cd8-88c1-7535c2c114bf}; !- HVAC Component

OS:PortList,
  {910c4865-b0df-4969-bf7a-0b6c2c061d4e}, !- Handle
  Port List 232,                          !- Name
  {2d98a771-19b7-4cd8-88c1-7535c2c114bf}; !- HVAC Component

OS:Sizing:Zone,
  {27955fef-72da-4b7a-83d2-cd8392eca6bc}, !- Handle
  {2d98a771-19b7-4cd8-88c1-7535c2c114bf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fc97795d-6c8c-4cfe-b9ee-aff2f0ebc81c}, !- Handle
  Zone HVAC Equipment List 116,           !- Name
  {2d98a771-19b7-4cd8-88c1-7535c2c114bf}; !- Thermal Zone

OS:ThermalZone,
  {01041200-6260-4691-9d5c-d3933bfdf9e3}, !- Handle
  Thermal Zone 117,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34cbc4a4-3dbc-4fb7-bb69-aad511bb44bd}, !- Zone Air Inlet Port List
  {9a003255-382a-4a0a-b8b7-1cec2ceca81b}, !- Zone Air Exhaust Port List
  {f1c7bdcb-4fca-4ffd-90c8-0c5cb3b1e393}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0c8aa5fb-93a6-4efc-b642-ea0a37b80286}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7c8d023-3671-446b-89e9-776c15c82c12}, !- Handle
  Node 117,                               !- Name
  {f1c7bdcb-4fca-4ffd-90c8-0c5cb3b1e393}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1c7bdcb-4fca-4ffd-90c8-0c5cb3b1e393}, !- Handle
  {639308c6-7829-4e24-a621-c34f63ed09e3}, !- Name
  {01041200-6260-4691-9d5c-d3933bfdf9e3}, !- Source Object
  11,                                     !- Outlet Port
  {f7c8d023-3671-446b-89e9-776c15c82c12}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34cbc4a4-3dbc-4fb7-bb69-aad511bb44bd}, !- Handle
  Port List 233,                          !- Name
  {01041200-6260-4691-9d5c-d3933bfdf9e3}; !- HVAC Component

OS:PortList,
  {9a003255-382a-4a0a-b8b7-1cec2ceca81b}, !- Handle
  Port List 234,                          !- Name
  {01041200-6260-4691-9d5c-d3933bfdf9e3}; !- HVAC Component

OS:Sizing:Zone,
  {2c5a2114-492c-48a3-b484-189c1064c15a}, !- Handle
  {01041200-6260-4691-9d5c-d3933bfdf9e3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d3d03b08-dd76-4bee-882c-1ecfd28f907c}, !- Handle
  Zone HVAC Equipment List 117,           !- Name
  {01041200-6260-4691-9d5c-d3933bfdf9e3}; !- Thermal Zone

OS:ThermalZone,
  {14afddf7-1aba-43b2-8c19-d2ea46427e76}, !- Handle
  Thermal Zone 118,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ee19f31-b534-407c-918f-f118ad657478}, !- Zone Air Inlet Port List
  {7d09c743-c171-4b61-9dfa-f228af545dd8}, !- Zone Air Exhaust Port List
  {7e68491f-d546-4f3f-bafb-83e287b0371f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5959a037-9725-42c7-97e0-06897991111f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0d9399d-09ad-4d0e-9fce-a6b391cde2e6}, !- Handle
  Node 118,                               !- Name
  {7e68491f-d546-4f3f-bafb-83e287b0371f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e68491f-d546-4f3f-bafb-83e287b0371f}, !- Handle
  {2f5601be-25ec-45f5-84bc-7a0e58b59ac1}, !- Name
  {14afddf7-1aba-43b2-8c19-d2ea46427e76}, !- Source Object
  11,                                     !- Outlet Port
  {e0d9399d-09ad-4d0e-9fce-a6b391cde2e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ee19f31-b534-407c-918f-f118ad657478}, !- Handle
  Port List 235,                          !- Name
  {14afddf7-1aba-43b2-8c19-d2ea46427e76}; !- HVAC Component

OS:PortList,
  {7d09c743-c171-4b61-9dfa-f228af545dd8}, !- Handle
  Port List 236,                          !- Name
  {14afddf7-1aba-43b2-8c19-d2ea46427e76}; !- HVAC Component

OS:Sizing:Zone,
  {8b64c75d-59ec-4559-94ed-adc01cb5c08f}, !- Handle
  {14afddf7-1aba-43b2-8c19-d2ea46427e76}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d34eeb94-825e-4d26-a364-14754d7aec97}, !- Handle
  Zone HVAC Equipment List 118,           !- Name
  {14afddf7-1aba-43b2-8c19-d2ea46427e76}; !- Thermal Zone

OS:ThermalZone,
  {60924f47-8a8c-4208-9c3b-7a388bade461}, !- Handle
  Thermal Zone 119,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc6ba754-9976-44ea-b21d-5435a6c14965}, !- Zone Air Inlet Port List
  {d31a4ed8-730c-47a4-99c1-a80fd6e4c696}, !- Zone Air Exhaust Port List
  {8e219d90-5b35-4942-9ca7-417e870843ca}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {294b06cc-7eab-4eb8-80f0-e5ae2e0f5dc0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e4591da-4b38-4f96-8604-d5f2ac6c6f3a}, !- Handle
  Node 119,                               !- Name
  {8e219d90-5b35-4942-9ca7-417e870843ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e219d90-5b35-4942-9ca7-417e870843ca}, !- Handle
  {1ebbcb8c-1ec4-48ed-ab5d-9ffdadf1dd3a}, !- Name
  {60924f47-8a8c-4208-9c3b-7a388bade461}, !- Source Object
  11,                                     !- Outlet Port
  {7e4591da-4b38-4f96-8604-d5f2ac6c6f3a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc6ba754-9976-44ea-b21d-5435a6c14965}, !- Handle
  Port List 237,                          !- Name
  {60924f47-8a8c-4208-9c3b-7a388bade461}; !- HVAC Component

OS:PortList,
  {d31a4ed8-730c-47a4-99c1-a80fd6e4c696}, !- Handle
  Port List 238,                          !- Name
  {60924f47-8a8c-4208-9c3b-7a388bade461}; !- HVAC Component

OS:Sizing:Zone,
  {6facb1e0-6892-4e05-9ff0-58e8b8df9c2f}, !- Handle
  {60924f47-8a8c-4208-9c3b-7a388bade461}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c34a3565-272c-4d81-90f0-89c4a95c1360}, !- Handle
  Zone HVAC Equipment List 119,           !- Name
  {60924f47-8a8c-4208-9c3b-7a388bade461}; !- Thermal Zone

OS:ThermalZone,
  {9946e761-7f4a-4742-ace5-eab4b51e0f0e}, !- Handle
  Thermal Zone 120,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4a72ba1-837b-4e96-8d87-d5c064687d08}, !- Zone Air Inlet Port List
  {94c993dc-0494-4a7b-a085-7cb044aa13c5}, !- Zone Air Exhaust Port List
  {421901d5-e9e6-4306-a056-5e08d77e515f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {68c3d138-b1a3-4ee0-a798-fa9768a4112d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41bce259-d23a-4f96-b634-565620f3bbbd}, !- Handle
  Node 120,                               !- Name
  {421901d5-e9e6-4306-a056-5e08d77e515f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {421901d5-e9e6-4306-a056-5e08d77e515f}, !- Handle
  {2b0f4705-81bf-4173-8084-3a304323456e}, !- Name
  {9946e761-7f4a-4742-ace5-eab4b51e0f0e}, !- Source Object
  11,                                     !- Outlet Port
  {41bce259-d23a-4f96-b634-565620f3bbbd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4a72ba1-837b-4e96-8d87-d5c064687d08}, !- Handle
  Port List 239,                          !- Name
  {9946e761-7f4a-4742-ace5-eab4b51e0f0e}; !- HVAC Component

OS:PortList,
  {94c993dc-0494-4a7b-a085-7cb044aa13c5}, !- Handle
  Port List 240,                          !- Name
  {9946e761-7f4a-4742-ace5-eab4b51e0f0e}; !- HVAC Component

OS:Sizing:Zone,
  {1c895438-738b-462e-bc87-a91e1f9c3206}, !- Handle
  {9946e761-7f4a-4742-ace5-eab4b51e0f0e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9bc2d08a-9203-41dd-8cc5-6722dc757973}, !- Handle
  Zone HVAC Equipment List 120,           !- Name
  {9946e761-7f4a-4742-ace5-eab4b51e0f0e}; !- Thermal Zone

OS:Space,
  {d66bff11-1c4f-433d-bf97-11163750756a}, !- Handle
  building2 72,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {81d3e53b-7343-49ff-b156-a4cbf6706ec1}; !- Thermal Zone Name

OS:Surface,
  {c8187cf4-9982-4019-8a7b-4a0bb617b890}, !- Handle
  Surface 722,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d66bff11-1c4f-433d-bf97-11163750756a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a91634ef-985b-45ba-83aa-8dc861a106f3}, !- Handle
  Surface 723,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d66bff11-1c4f-433d-bf97-11163750756a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b4b5a10-e94e-4801-8e63-502778cdd9c7}, !- Handle
  Surface 724,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d66bff11-1c4f-433d-bf97-11163750756a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdd6a53b-30f6-4181-8633-bcfbe88817e9}, !- Handle
  Surface 725,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d66bff11-1c4f-433d-bf97-11163750756a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e5ece1b6-2988-4b8e-b364-d0285e50347e}, !- Handle
  building2 73,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ffbd069d-3a8f-4445-9d73-e6443ff128a6}; !- Thermal Zone Name

OS:Surface,
  {54a769eb-00a5-4862-b243-1c6c0a33230f}, !- Handle
  Surface 729,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5ece1b6-2988-4b8e-b364-d0285e50347e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30db1f39-5b7e-47fe-a543-29f33a9ea75a}, !- Handle
  Surface 730,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5ece1b6-2988-4b8e-b364-d0285e50347e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e92e792b-5ad2-46ed-ae11-47dc76c89ba9}, !- Handle
  Surface 731,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5ece1b6-2988-4b8e-b364-d0285e50347e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb3ed3a7-5b6c-4891-89ac-1e8b17cd21ca}, !- Handle
  Surface 732,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e5ece1b6-2988-4b8e-b364-d0285e50347e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {31cb452b-05db-484a-9968-a1c605b3937e}, !- Handle
  building2 74,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {eb63841a-8a28-43a2-b5ef-f1c5a4d263b3}; !- Thermal Zone Name

OS:Surface,
  {afb8a24c-4012-4faf-bc68-448db375d98b}, !- Handle
  Surface 734,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31cb452b-05db-484a-9968-a1c605b3937e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b52555f4-dd73-42f3-8b44-90cbcaabb6c9}, !- Handle
  Surface 735,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31cb452b-05db-484a-9968-a1c605b3937e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c95b61df-efe1-481c-ac40-6a56ce620034}, !- Handle
  Surface 736,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31cb452b-05db-484a-9968-a1c605b3937e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {542edd53-62f0-4659-b2d0-6c087210cfa8}, !- Handle
  building2 75,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0e2633b5-2b31-4bc2-980e-e517bec981eb}; !- Thermal Zone Name

OS:Surface,
  {627ba644-4a61-4dd3-9655-be9ee8b20c94}, !- Handle
  Surface 741,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {542edd53-62f0-4659-b2d0-6c087210cfa8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63182ab9-e455-4e1c-9851-a7d8734eed0f}, !- Handle
  Surface 742,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {542edd53-62f0-4659-b2d0-6c087210cfa8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {75c3aa57-37fc-4d21-bf79-436930d317f2}, !- Handle
  building2 76,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {02c08bad-e6a4-4d7a-9f69-15216aa5512e}; !- Thermal Zone Name

OS:Surface,
  {4fce4197-e19b-4056-ae73-09b2231d6367}, !- Handle
  Surface 746,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75c3aa57-37fc-4d21-bf79-436930d317f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85b77eca-48ad-4535-81fb-1cd39a725e29}, !- Handle
  Surface 747,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75c3aa57-37fc-4d21-bf79-436930d317f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6703530c-c1b7-4d6a-9f1f-ffc99b71d2d5}, !- Handle
  Surface 750,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75c3aa57-37fc-4d21-bf79-436930d317f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0db15e51-07cd-4397-a30e-4ea6d5fb543a}, !- Handle
  building2 77,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a8cbd369-aa33-4abb-909f-16e32e8870cf}; !- Thermal Zone Name

OS:Surface,
  {84c8ef22-acfe-4b45-967c-d1181a671ac4}, !- Handle
  Surface 752,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0db15e51-07cd-4397-a30e-4ea6d5fb543a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ee83ea9-4651-4971-a122-074e7193ff5a}, !- Handle
  Surface 753,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0db15e51-07cd-4397-a30e-4ea6d5fb543a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce84f3f7-6ed8-4de9-b74b-13fef3185dae}, !- Handle
  Surface 754,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0db15e51-07cd-4397-a30e-4ea6d5fb543a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f21db769-89cd-42b6-8fd2-8ca502a62571}, !- Handle
  Surface 756,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0db15e51-07cd-4397-a30e-4ea6d5fb543a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8b26f590-2b91-4f26-8789-3e9b1af90c50}, !- Handle
  building2 78,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {36d73b31-be3e-4b96-8ba4-b83c69bacbbc}; !- Thermal Zone Name

OS:Surface,
  {6c573942-f76b-4667-87b7-119a29fbffc6}, !- Handle
  Surface 758,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b26f590-2b91-4f26-8789-3e9b1af90c50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dded29f8-37dc-4e03-97d4-c44e0bdbd52d}, !- Handle
  Surface 759,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b26f590-2b91-4f26-8789-3e9b1af90c50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9710910-85e5-4fdc-97b9-8954eb56354e}, !- Handle
  Surface 760,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b26f590-2b91-4f26-8789-3e9b1af90c50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {da68b963-a4c9-415c-b25f-943dcca27700}, !- Handle
  building2 79,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3fdcd6e6-b86c-485a-b7f5-ca8096215b7b}; !- Thermal Zone Name

OS:Surface,
  {9d87aed7-63ce-4966-afba-a880f2681baf}, !- Handle
  Surface 765,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da68b963-a4c9-415c-b25f-943dcca27700}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81fa0b7f-739d-4b3a-bb2a-4542d6e5a569}, !- Handle
  Surface 766,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da68b963-a4c9-415c-b25f-943dcca27700}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1b12584-4b81-447c-89d6-9b97be0a66b7}, !- Handle
  Surface 768,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {da68b963-a4c9-415c-b25f-943dcca27700}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fb61feb5-f13e-4465-8357-dcb8c6cc1319}, !- Handle
  building2 80,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  11.8125,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {e561c9b5-c46d-4048-bfb9-139452cc9ad8}; !- Thermal Zone Name

OS:Surface,
  {9175d507-2b6a-41f9-9b56-9d316ec485f7}, !- Handle
  Surface 770,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb61feb5-f13e-4465-8357-dcb8c6cc1319}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3a107dd-9d6d-406b-a1e6-5433912e1c98}, !- Handle
  Surface 772,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb61feb5-f13e-4465-8357-dcb8c6cc1319}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89e4a92e-4ff6-4db5-86d1-b9245635bc2a}, !- Handle
  Surface 773,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb61feb5-f13e-4465-8357-dcb8c6cc1319}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66009b14-f723-433b-be83-592b70c1d877}, !- Handle
  Surface 774,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb61feb5-f13e-4465-8357-dcb8c6cc1319}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b4bbccd8-1e9f-45b0-bafe-63d40d569b85}, !- Handle
  building2 81,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  11.8125,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {faedf65a-78ca-4452-a5c9-ce95299175f9}; !- Thermal Zone Name

OS:Surface,
  {b0af3b95-1392-47b9-b5f1-91c32c98692a}, !- Handle
  Surface 778,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bbccd8-1e9f-45b0-bafe-63d40d569b85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8de4666c-83c3-4928-9bda-9e79fbce8d7b}, !- Handle
  Surface 779,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bbccd8-1e9f-45b0-bafe-63d40d569b85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba2c2921-6a17-4eed-98ca-b850b7e7b46c}, !- Handle
  Surface 780,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b4bbccd8-1e9f-45b0-bafe-63d40d569b85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cf5a0d92-43d3-4bbd-a3e6-d09a42f59be0}, !- Handle
  building2 82,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  11.8125,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {ecec4e97-fab2-409d-bbf9-659796ece5ec}; !- Thermal Zone Name

OS:Surface,
  {2ccd310b-b8df-4452-bdb1-6062ef1c3ec3}, !- Handle
  Surface 782,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf5a0d92-43d3-4bbd-a3e6-d09a42f59be0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db66b192-b088-466d-b2b2-4b5235dc4f70}, !- Handle
  Surface 783,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf5a0d92-43d3-4bbd-a3e6-d09a42f59be0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {821a04cc-2936-47d7-b5e5-52fd94366763}, !- Handle
  Surface 784,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf5a0d92-43d3-4bbd-a3e6-d09a42f59be0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceb40880-9f57-41b2-a870-bde3f7d3e850}, !- Handle
  Surface 785,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf5a0d92-43d3-4bbd-a3e6-d09a42f59be0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8740b680-88be-47b9-ad20-d8ed3c70e74b}, !- Handle
  building2 83,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  11.8125,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {b70ba07f-4417-42e3-a0cf-fb78d9d1b0bd}; !- Thermal Zone Name

OS:Surface,
  {efeced4c-c7b5-46f3-ab5a-145b43c57394}, !- Handle
  Surface 790,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8740b680-88be-47b9-ad20-d8ed3c70e74b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a98b8216-7677-4463-a761-3e567eaa128b}, !- Handle
  Surface 791,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8740b680-88be-47b9-ad20-d8ed3c70e74b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {eddc0b1d-622e-4d85-ad09-c0d3406a846d}, !- Handle
  building2 84,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  11.8125,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {d429668d-033d-45f6-aabc-85d9d221b4e4}; !- Thermal Zone Name

OS:Surface,
  {05f51f8b-6b8a-4d96-93cf-a215a25ace63}, !- Handle
  Surface 794,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eddc0b1d-622e-4d85-ad09-c0d3406a846d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ded684a1-3701-485b-ae8f-804890bcd716}, !- Handle
  Surface 795,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eddc0b1d-622e-4d85-ad09-c0d3406a846d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb42eee8-74ac-4159-87f3-a180b7e2ee6a}, !- Handle
  Surface 798,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eddc0b1d-622e-4d85-ad09-c0d3406a846d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a3007784-41fd-41c1-a4d7-395c240e1123}, !- Handle
  building2 85,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  11.8125,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {a9748b3b-72c2-47bc-ba60-31b0cd451fdc}; !- Thermal Zone Name

OS:Surface,
  {6c3641ab-7d52-4572-8016-36b3f87f74ac}, !- Handle
  Surface 800,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3007784-41fd-41c1-a4d7-395c240e1123}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb713aec-c8ce-4966-9452-559a691358a6}, !- Handle
  Surface 802,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3007784-41fd-41c1-a4d7-395c240e1123}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1addf57-1ed3-4ff6-b067-fe6006ed0d81}, !- Handle
  Surface 803,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3007784-41fd-41c1-a4d7-395c240e1123}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2a0cd756-40c4-4ca1-9e96-5417c301777f}, !- Handle
  building2 86,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  11.8125,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {1e3b2230-b93e-485c-b0d0-0d14e6ccc007}; !- Thermal Zone Name

OS:Surface,
  {09e75bc3-9ef2-4a20-aee2-3e4c1c66c023}, !- Handle
  Surface 806,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a0cd756-40c4-4ca1-9e96-5417c301777f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {575022d8-e273-4bf0-8b17-51360e74fb25}, !- Handle
  Surface 807,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a0cd756-40c4-4ca1-9e96-5417c301777f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8d5bdb53-b8fb-4c59-95d9-71f0d66cb56c}, !- Handle
  building2 87,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  11.8125,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {1fb42a32-348b-4a76-8386-790a2de49773}; !- Thermal Zone Name

OS:Surface,
  {b2e9a902-8923-4d21-a1dd-2bdb1cd3e38b}, !- Handle
  Surface 812,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d5bdb53-b8fb-4c59-95d9-71f0d66cb56c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e55f107-a095-4b2a-af74-5c6514e14864}, !- Handle
  Surface 813,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d5bdb53-b8fb-4c59-95d9-71f0d66cb56c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a31a2517-60b1-46e6-a7e7-343d6051a6c7}, !- Handle
  Surface 814,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d5bdb53-b8fb-4c59-95d9-71f0d66cb56c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f130a938-df17-4911-bccd-aee30ceaf531}, !- Handle
  Surface 815,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d5bdb53-b8fb-4c59-95d9-71f0d66cb56c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efaaf12c-0bc6-4478-b573-33d95956517a}, !- Handle
  Surface 816,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d5bdb53-b8fb-4c59-95d9-71f0d66cb56c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {26ee4f78-3327-43d4-820b-aef28c5a77b9}, !- Handle
  building2 88,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  12.6875,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {b418d882-2145-499e-9424-120023c35044}; !- Thermal Zone Name

OS:Surface,
  {9fdb7dd6-341b-4e6c-97a5-d9ba66184a7c}, !- Handle
  Surface 818,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26ee4f78-3327-43d4-820b-aef28c5a77b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f915de9b-0986-41c6-8c78-7d87c1960eb4}, !- Handle
  Surface 820,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26ee4f78-3327-43d4-820b-aef28c5a77b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5b623bd-53f7-4dde-8402-70c806af64cd}, !- Handle
  Surface 821,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26ee4f78-3327-43d4-820b-aef28c5a77b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c256f5e-039e-4d57-bc66-859c29f28499}, !- Handle
  Surface 822,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {26ee4f78-3327-43d4-820b-aef28c5a77b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cafa715d-f1c3-438e-afae-eae4531dfc30}, !- Handle
  building2 89,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  12.6875,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {f73e9faf-6c4b-4776-afe1-4c5a048a1d36}; !- Thermal Zone Name

OS:Surface,
  {c788845f-3bc2-4541-91c2-f64112ec5e4e}, !- Handle
  Surface 825,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cafa715d-f1c3-438e-afae-eae4531dfc30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbbca57c-2e1c-449c-b8d8-f950f33fba87}, !- Handle
  Surface 826,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cafa715d-f1c3-438e-afae-eae4531dfc30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c1ec904-94c7-40c9-8db5-bcda8c2b5157}, !- Handle
  Surface 827,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cafa715d-f1c3-438e-afae-eae4531dfc30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3fd4979-3953-48fc-b87b-65773edb70d4}, !- Handle
  Surface 828,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cafa715d-f1c3-438e-afae-eae4531dfc30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1c79d18f-b5ca-4bd3-bb24-1f919f5e1096}, !- Handle
  building2 90,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  12.6875,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {cfc09e8a-eb70-4f6d-bf13-c4e52cdae465}; !- Thermal Zone Name

OS:Surface,
  {e4a07057-394c-4469-b039-dcc43f36754c}, !- Handle
  Surface 830,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c79d18f-b5ca-4bd3-bb24-1f919f5e1096}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd48da4e-ab1c-4ea4-a305-ca2150baa991}, !- Handle
  Surface 833,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c79d18f-b5ca-4bd3-bb24-1f919f5e1096}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22a1dca9-893d-469b-8be8-f5819d30f1d0}, !- Handle
  Surface 834,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c79d18f-b5ca-4bd3-bb24-1f919f5e1096}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {178fb459-e4b5-4409-8b32-243861386623}, !- Handle
  building2 91,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  12.6875,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {b6ff781e-45ea-4a4c-920d-0f55f3349250}; !- Thermal Zone Name

OS:Surface,
  {f8c04fea-558f-4569-9a66-5648a992862a}, !- Handle
  Surface 836,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {178fb459-e4b5-4409-8b32-243861386623}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d790612d-0a11-4fbf-9469-9d4ce860b4aa}, !- Handle
  Surface 838,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {178fb459-e4b5-4409-8b32-243861386623}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6a76a81-cd72-4e09-9c07-7bfbd8363c42}, !- Handle
  Surface 840,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {178fb459-e4b5-4409-8b32-243861386623}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {27f22b6c-dca4-4991-a22f-85b740165cad}, !- Handle
  building2 92,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  12.6875,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {6b106e56-8266-483f-bad1-ea459772445e}; !- Thermal Zone Name

OS:Surface,
  {b5edf5c9-4319-41c9-89c9-c19b91f1486a}, !- Handle
  Surface 842,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27f22b6c-dca4-4991-a22f-85b740165cad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78a854f1-19db-4c7f-a864-9fedb9cbcc14}, !- Handle
  Surface 843,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27f22b6c-dca4-4991-a22f-85b740165cad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eab93122-bd16-4e6f-be34-2e81463b2bea}, !- Handle
  Surface 845,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27f22b6c-dca4-4991-a22f-85b740165cad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1146d8b7-7d63-4bf1-ad00-fbe8f5dc8b6a}, !- Handle
  Surface 846,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {27f22b6c-dca4-4991-a22f-85b740165cad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {142d4b41-9732-410d-92a3-dae1325d9e5a}, !- Handle
  building2 93,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  12.6875,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {4f49a968-6b90-47a3-b3f2-ec8ae0e53201}; !- Thermal Zone Name

OS:Surface,
  {c25f95ad-77d0-47da-85c2-399a88189e54}, !- Handle
  Surface 848,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {142d4b41-9732-410d-92a3-dae1325d9e5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67d9a5dd-ff6f-489a-af61-c94a5a3b891d}, !- Handle
  Surface 849,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {142d4b41-9732-410d-92a3-dae1325d9e5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae804f50-83c3-4f71-b7a0-d0a0ec892fdf}, !- Handle
  Surface 850,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {142d4b41-9732-410d-92a3-dae1325d9e5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb6450ba-b7f0-482a-a9a3-dc04954e3f97}, !- Handle
  Surface 851,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {142d4b41-9732-410d-92a3-dae1325d9e5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10f2fc6a-d625-4651-95fa-e6db2ca7e0c6}, !- Handle
  Surface 852,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {142d4b41-9732-410d-92a3-dae1325d9e5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {34085d59-5b07-46b2-be6f-24edf8501452}, !- Handle
  building2 94,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  12.6875,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {a1a3227d-8d68-44d5-a79f-8cfab6b6f045}; !- Thermal Zone Name

OS:Surface,
  {f0975e0a-b1cb-4cc7-9e0b-bec55f50557c}, !- Handle
  Surface 854,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34085d59-5b07-46b2-be6f-24edf8501452}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac56f77a-03cc-4664-83f4-5c7c0b30f338}, !- Handle
  Surface 855,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34085d59-5b07-46b2-be6f-24edf8501452}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1f8d90e-77c6-4960-b2ec-5838d0a13ea4}, !- Handle
  Surface 858,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34085d59-5b07-46b2-be6f-24edf8501452}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {38297b83-1dab-4e18-9791-469843fd37bd}, !- Handle
  building2 95,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  12.6875,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {4bae58e4-2ab4-4453-9c9b-9a514ae58630}; !- Thermal Zone Name

OS:Surface,
  {56efa1d7-67fc-454e-a3c8-9f7643d227b3}, !- Handle
  Surface 860,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38297b83-1dab-4e18-9791-469843fd37bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31de6445-31c1-466d-9746-914932145835}, !- Handle
  Surface 861,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38297b83-1dab-4e18-9791-469843fd37bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0f6f62d-3d1d-431a-9f96-4efeba8d3124}, !- Handle
  Surface 862,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38297b83-1dab-4e18-9791-469843fd37bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b946cda-0b24-431d-bdfc-b6a74ac0ec69}, !- Handle
  Surface 864,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38297b83-1dab-4e18-9791-469843fd37bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a8cbd369-aa33-4abb-909f-16e32e8870cf}, !- Handle
  Thermal Zone 121,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d792b36-c48a-440e-99ed-a120f706c60b}, !- Zone Air Inlet Port List
  {0f2fefe0-852b-4344-8fe1-46049ad81a62}, !- Zone Air Exhaust Port List
  {33d987e8-e329-4e35-a5d7-a7e1d05556f7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {db41b48a-236a-4e17-8761-7a5c11501c9a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed5e1dc5-0b31-4f71-9b1b-9a28de87fff7}, !- Handle
  Node 121,                               !- Name
  {33d987e8-e329-4e35-a5d7-a7e1d05556f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33d987e8-e329-4e35-a5d7-a7e1d05556f7}, !- Handle
  {9251c90a-0cd0-49f9-8d90-21e909f90a18}, !- Name
  {a8cbd369-aa33-4abb-909f-16e32e8870cf}, !- Source Object
  11,                                     !- Outlet Port
  {ed5e1dc5-0b31-4f71-9b1b-9a28de87fff7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d792b36-c48a-440e-99ed-a120f706c60b}, !- Handle
  Port List 241,                          !- Name
  {a8cbd369-aa33-4abb-909f-16e32e8870cf}; !- HVAC Component

OS:PortList,
  {0f2fefe0-852b-4344-8fe1-46049ad81a62}, !- Handle
  Port List 242,                          !- Name
  {a8cbd369-aa33-4abb-909f-16e32e8870cf}; !- HVAC Component

OS:Sizing:Zone,
  {2779593f-651c-44fa-9532-d5d57907226e}, !- Handle
  {a8cbd369-aa33-4abb-909f-16e32e8870cf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ec9f051c-8885-46f7-bc04-558b3d62c1e3}, !- Handle
  Zone HVAC Equipment List 121,           !- Name
  {a8cbd369-aa33-4abb-909f-16e32e8870cf}; !- Thermal Zone

OS:ThermalZone,
  {4f49a968-6b90-47a3-b3f2-ec8ae0e53201}, !- Handle
  Thermal Zone 122,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54e9f728-a43d-493d-b52b-50bd48426d8d}, !- Zone Air Inlet Port List
  {96e50836-993b-4a7f-810c-d437607857c1}, !- Zone Air Exhaust Port List
  {f5615377-8064-4bf4-a1f2-97035b37d5f0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6cb8d760-fb6f-43aa-868e-5843adc56636}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ad2f92a-52a0-429c-ba14-d3e01c0adabb}, !- Handle
  Node 122,                               !- Name
  {f5615377-8064-4bf4-a1f2-97035b37d5f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5615377-8064-4bf4-a1f2-97035b37d5f0}, !- Handle
  {ac3b8756-5f74-4441-8048-64bacdb39cc3}, !- Name
  {4f49a968-6b90-47a3-b3f2-ec8ae0e53201}, !- Source Object
  11,                                     !- Outlet Port
  {3ad2f92a-52a0-429c-ba14-d3e01c0adabb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54e9f728-a43d-493d-b52b-50bd48426d8d}, !- Handle
  Port List 243,                          !- Name
  {4f49a968-6b90-47a3-b3f2-ec8ae0e53201}; !- HVAC Component

OS:PortList,
  {96e50836-993b-4a7f-810c-d437607857c1}, !- Handle
  Port List 244,                          !- Name
  {4f49a968-6b90-47a3-b3f2-ec8ae0e53201}; !- HVAC Component

OS:Sizing:Zone,
  {f574632c-7c6d-444d-8ae2-76bb278bdbaf}, !- Handle
  {4f49a968-6b90-47a3-b3f2-ec8ae0e53201}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {96c716f9-3972-4679-8a86-45d9b1d81295}, !- Handle
  Zone HVAC Equipment List 122,           !- Name
  {4f49a968-6b90-47a3-b3f2-ec8ae0e53201}; !- Thermal Zone

OS:ThermalZone,
  {b6ff781e-45ea-4a4c-920d-0f55f3349250}, !- Handle
  Thermal Zone 123,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6a18436-20e7-45c3-ad82-2f3a31b116e7}, !- Zone Air Inlet Port List
  {b63acba0-d548-450a-a5e8-db3ed9c3bd2d}, !- Zone Air Exhaust Port List
  {1485f341-3de6-4f67-8daa-a8407b259033}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {932969d2-a939-406d-8f80-a8e46d83ff33}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ddeeff87-f06c-4a24-a9a2-fccdf2d1a583}, !- Handle
  Node 123,                               !- Name
  {1485f341-3de6-4f67-8daa-a8407b259033}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1485f341-3de6-4f67-8daa-a8407b259033}, !- Handle
  {eac4b9fc-692d-4f6e-90c8-1206eb5146d7}, !- Name
  {b6ff781e-45ea-4a4c-920d-0f55f3349250}, !- Source Object
  11,                                     !- Outlet Port
  {ddeeff87-f06c-4a24-a9a2-fccdf2d1a583}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6a18436-20e7-45c3-ad82-2f3a31b116e7}, !- Handle
  Port List 245,                          !- Name
  {b6ff781e-45ea-4a4c-920d-0f55f3349250}; !- HVAC Component

OS:PortList,
  {b63acba0-d548-450a-a5e8-db3ed9c3bd2d}, !- Handle
  Port List 246,                          !- Name
  {b6ff781e-45ea-4a4c-920d-0f55f3349250}; !- HVAC Component

OS:Sizing:Zone,
  {ca669052-d6bd-40e7-af87-374c217492eb}, !- Handle
  {b6ff781e-45ea-4a4c-920d-0f55f3349250}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8797747a-1d48-4199-9003-7d1edd7aacc0}, !- Handle
  Zone HVAC Equipment List 123,           !- Name
  {b6ff781e-45ea-4a4c-920d-0f55f3349250}; !- Thermal Zone

OS:ThermalZone,
  {cfc09e8a-eb70-4f6d-bf13-c4e52cdae465}, !- Handle
  Thermal Zone 124,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c59daa8-a24a-4031-bc51-9190acc605be}, !- Zone Air Inlet Port List
  {4fbb05fe-5dea-4bcd-9622-251e81d23927}, !- Zone Air Exhaust Port List
  {b62967dc-2771-44b0-8d8e-842b1d27fc0f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aa8272ed-6f22-444d-a185-294d3ddd21b1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7263d6d3-f25a-43f0-a170-52889edb9537}, !- Handle
  Node 124,                               !- Name
  {b62967dc-2771-44b0-8d8e-842b1d27fc0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b62967dc-2771-44b0-8d8e-842b1d27fc0f}, !- Handle
  {f5ea0d01-06f3-4b04-8764-15f1bf482c7b}, !- Name
  {cfc09e8a-eb70-4f6d-bf13-c4e52cdae465}, !- Source Object
  11,                                     !- Outlet Port
  {7263d6d3-f25a-43f0-a170-52889edb9537}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c59daa8-a24a-4031-bc51-9190acc605be}, !- Handle
  Port List 247,                          !- Name
  {cfc09e8a-eb70-4f6d-bf13-c4e52cdae465}; !- HVAC Component

OS:PortList,
  {4fbb05fe-5dea-4bcd-9622-251e81d23927}, !- Handle
  Port List 248,                          !- Name
  {cfc09e8a-eb70-4f6d-bf13-c4e52cdae465}; !- HVAC Component

OS:Sizing:Zone,
  {1ad3461a-e4db-4d70-9e90-8a41ff9d2b1b}, !- Handle
  {cfc09e8a-eb70-4f6d-bf13-c4e52cdae465}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {507856a2-f3ca-45ef-a66f-174696f21df7}, !- Handle
  Zone HVAC Equipment List 124,           !- Name
  {cfc09e8a-eb70-4f6d-bf13-c4e52cdae465}; !- Thermal Zone

OS:ThermalZone,
  {b418d882-2145-499e-9424-120023c35044}, !- Handle
  Thermal Zone 125,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a36b6bd-ed72-4774-8104-0262bcc17ab8}, !- Zone Air Inlet Port List
  {a98bc67c-baa5-4b82-83ec-f27ccb4b7d5e}, !- Zone Air Exhaust Port List
  {43878579-612d-4b8d-90b8-c63250aa3eb5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e941e8f8-5c14-4c89-b3a9-76c7de433803}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25c33b5c-ae85-448c-a035-2b35b58e066b}, !- Handle
  Node 125,                               !- Name
  {43878579-612d-4b8d-90b8-c63250aa3eb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43878579-612d-4b8d-90b8-c63250aa3eb5}, !- Handle
  {86f14bf7-04d0-483b-b5e6-cd03276cf944}, !- Name
  {b418d882-2145-499e-9424-120023c35044}, !- Source Object
  11,                                     !- Outlet Port
  {25c33b5c-ae85-448c-a035-2b35b58e066b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a36b6bd-ed72-4774-8104-0262bcc17ab8}, !- Handle
  Port List 249,                          !- Name
  {b418d882-2145-499e-9424-120023c35044}; !- HVAC Component

OS:PortList,
  {a98bc67c-baa5-4b82-83ec-f27ccb4b7d5e}, !- Handle
  Port List 250,                          !- Name
  {b418d882-2145-499e-9424-120023c35044}; !- HVAC Component

OS:Sizing:Zone,
  {8cafda7f-4653-4d4c-b987-92f3f56b6754}, !- Handle
  {b418d882-2145-499e-9424-120023c35044}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3fdbabbf-4b8a-4ad8-845a-2622e4dbce1b}, !- Handle
  Zone HVAC Equipment List 125,           !- Name
  {b418d882-2145-499e-9424-120023c35044}; !- Thermal Zone

OS:ThermalZone,
  {6b106e56-8266-483f-bad1-ea459772445e}, !- Handle
  Thermal Zone 126,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a241ef99-90d9-4762-a491-4457baa608ca}, !- Zone Air Inlet Port List
  {6d76118c-c2d4-4952-846d-3864f12cb877}, !- Zone Air Exhaust Port List
  {82b6c4ca-2e0c-4a4d-92eb-53074930f071}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2df695c3-a5e9-407f-aa72-1888d1b48b43}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ee51df0-52a7-4834-8f2b-e3676bdd6508}, !- Handle
  Node 126,                               !- Name
  {82b6c4ca-2e0c-4a4d-92eb-53074930f071}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82b6c4ca-2e0c-4a4d-92eb-53074930f071}, !- Handle
  {58987eed-0b11-43bb-bde1-ceb539853837}, !- Name
  {6b106e56-8266-483f-bad1-ea459772445e}, !- Source Object
  11,                                     !- Outlet Port
  {0ee51df0-52a7-4834-8f2b-e3676bdd6508}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a241ef99-90d9-4762-a491-4457baa608ca}, !- Handle
  Port List 251,                          !- Name
  {6b106e56-8266-483f-bad1-ea459772445e}; !- HVAC Component

OS:PortList,
  {6d76118c-c2d4-4952-846d-3864f12cb877}, !- Handle
  Port List 252,                          !- Name
  {6b106e56-8266-483f-bad1-ea459772445e}; !- HVAC Component

OS:Sizing:Zone,
  {b38bec76-bf0b-4f98-aa40-a378f59fd49b}, !- Handle
  {6b106e56-8266-483f-bad1-ea459772445e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bffef406-ab08-4388-8d28-83287e29eb37}, !- Handle
  Zone HVAC Equipment List 126,           !- Name
  {6b106e56-8266-483f-bad1-ea459772445e}; !- Thermal Zone

OS:ThermalZone,
  {1e3b2230-b93e-485c-b0d0-0d14e6ccc007}, !- Handle
  Thermal Zone 127,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d8bbb0a-bc04-41c2-98d3-58db5a517b54}, !- Zone Air Inlet Port List
  {5002e0f3-bc37-4cbd-baee-d24e359da890}, !- Zone Air Exhaust Port List
  {1fb403ee-7f99-467c-8376-47c96c77f47b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3470fb97-0c35-4ebf-b470-3c91b995991b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f85a8a0-c922-4099-b2bb-9c581749aba2}, !- Handle
  Node 127,                               !- Name
  {1fb403ee-7f99-467c-8376-47c96c77f47b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1fb403ee-7f99-467c-8376-47c96c77f47b}, !- Handle
  {7ac3eb05-0279-40a1-8e3a-704af5354a82}, !- Name
  {1e3b2230-b93e-485c-b0d0-0d14e6ccc007}, !- Source Object
  11,                                     !- Outlet Port
  {2f85a8a0-c922-4099-b2bb-9c581749aba2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d8bbb0a-bc04-41c2-98d3-58db5a517b54}, !- Handle
  Port List 253,                          !- Name
  {1e3b2230-b93e-485c-b0d0-0d14e6ccc007}; !- HVAC Component

OS:PortList,
  {5002e0f3-bc37-4cbd-baee-d24e359da890}, !- Handle
  Port List 254,                          !- Name
  {1e3b2230-b93e-485c-b0d0-0d14e6ccc007}; !- HVAC Component

OS:Sizing:Zone,
  {7ec25fed-3665-4753-a7db-d4845c066e5e}, !- Handle
  {1e3b2230-b93e-485c-b0d0-0d14e6ccc007}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {00d09c2d-662e-4d48-bd2f-62036e400300}, !- Handle
  Zone HVAC Equipment List 127,           !- Name
  {1e3b2230-b93e-485c-b0d0-0d14e6ccc007}; !- Thermal Zone

OS:ThermalZone,
  {eb63841a-8a28-43a2-b5ef-f1c5a4d263b3}, !- Handle
  Thermal Zone 128,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e944a8e3-6542-432c-a671-073d9c489faa}, !- Zone Air Inlet Port List
  {6cb14d0c-46ed-46de-809d-856c22011b4d}, !- Zone Air Exhaust Port List
  {cc4c52a4-5da9-4743-ad22-c85cb27674b3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {90f9b69d-f13e-44cf-be5e-cdd813d855a4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1cec393-02c2-4378-b8fb-70c50250525c}, !- Handle
  Node 128,                               !- Name
  {cc4c52a4-5da9-4743-ad22-c85cb27674b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc4c52a4-5da9-4743-ad22-c85cb27674b3}, !- Handle
  {885b0059-b890-43f0-ac31-dc96914cc5e3}, !- Name
  {eb63841a-8a28-43a2-b5ef-f1c5a4d263b3}, !- Source Object
  11,                                     !- Outlet Port
  {c1cec393-02c2-4378-b8fb-70c50250525c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e944a8e3-6542-432c-a671-073d9c489faa}, !- Handle
  Port List 255,                          !- Name
  {eb63841a-8a28-43a2-b5ef-f1c5a4d263b3}; !- HVAC Component

OS:PortList,
  {6cb14d0c-46ed-46de-809d-856c22011b4d}, !- Handle
  Port List 256,                          !- Name
  {eb63841a-8a28-43a2-b5ef-f1c5a4d263b3}; !- HVAC Component

OS:Sizing:Zone,
  {fdfff2ff-ea88-41bd-b3b0-d9a04d381b0e}, !- Handle
  {eb63841a-8a28-43a2-b5ef-f1c5a4d263b3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1f323668-57b5-4e00-bbe2-75b2691d1fec}, !- Handle
  Zone HVAC Equipment List 128,           !- Name
  {eb63841a-8a28-43a2-b5ef-f1c5a4d263b3}; !- Thermal Zone

OS:ThermalZone,
  {a1a3227d-8d68-44d5-a79f-8cfab6b6f045}, !- Handle
  Thermal Zone 129,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bda4355c-db65-4d6d-8581-1b8e3c23cca7}, !- Zone Air Inlet Port List
  {fd0216ba-1fcd-46b6-a292-3556b16015cd}, !- Zone Air Exhaust Port List
  {2448bdee-cadc-457a-b564-3c830f472401}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6742d318-6f23-4799-9a75-52f07c0320c9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1ac4616-aac6-487f-8bf6-4f06f5fb3a74}, !- Handle
  Node 129,                               !- Name
  {2448bdee-cadc-457a-b564-3c830f472401}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2448bdee-cadc-457a-b564-3c830f472401}, !- Handle
  {7cf47026-5c58-420b-89c2-461298b664a3}, !- Name
  {a1a3227d-8d68-44d5-a79f-8cfab6b6f045}, !- Source Object
  11,                                     !- Outlet Port
  {d1ac4616-aac6-487f-8bf6-4f06f5fb3a74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bda4355c-db65-4d6d-8581-1b8e3c23cca7}, !- Handle
  Port List 257,                          !- Name
  {a1a3227d-8d68-44d5-a79f-8cfab6b6f045}; !- HVAC Component

OS:PortList,
  {fd0216ba-1fcd-46b6-a292-3556b16015cd}, !- Handle
  Port List 258,                          !- Name
  {a1a3227d-8d68-44d5-a79f-8cfab6b6f045}; !- HVAC Component

OS:Sizing:Zone,
  {5594f1ae-1ac6-4f45-8201-1c2239e67acb}, !- Handle
  {a1a3227d-8d68-44d5-a79f-8cfab6b6f045}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3d23b1aa-838d-4c03-92db-b8b84d7efe83}, !- Handle
  Zone HVAC Equipment List 129,           !- Name
  {a1a3227d-8d68-44d5-a79f-8cfab6b6f045}; !- Thermal Zone

OS:ThermalZone,
  {4bae58e4-2ab4-4453-9c9b-9a514ae58630}, !- Handle
  Thermal Zone 130,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e66dffc-3729-4eb6-87bb-e1d06d471a08}, !- Zone Air Inlet Port List
  {256a22cd-034e-475d-bab9-44fbadea7391}, !- Zone Air Exhaust Port List
  {700bec92-5104-4454-ae3a-b56b751976f8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8cd37092-9252-47c4-8a3c-d8618242e667}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c09b2ec-629f-4590-8609-529758464267}, !- Handle
  Node 130,                               !- Name
  {700bec92-5104-4454-ae3a-b56b751976f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {700bec92-5104-4454-ae3a-b56b751976f8}, !- Handle
  {e9e898bd-e2c8-4396-bcc3-37a57ca39ac8}, !- Name
  {4bae58e4-2ab4-4453-9c9b-9a514ae58630}, !- Source Object
  11,                                     !- Outlet Port
  {9c09b2ec-629f-4590-8609-529758464267}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e66dffc-3729-4eb6-87bb-e1d06d471a08}, !- Handle
  Port List 259,                          !- Name
  {4bae58e4-2ab4-4453-9c9b-9a514ae58630}; !- HVAC Component

OS:PortList,
  {256a22cd-034e-475d-bab9-44fbadea7391}, !- Handle
  Port List 260,                          !- Name
  {4bae58e4-2ab4-4453-9c9b-9a514ae58630}; !- HVAC Component

OS:Sizing:Zone,
  {e34d7346-441e-4585-a7f3-c0a362932fcc}, !- Handle
  {4bae58e4-2ab4-4453-9c9b-9a514ae58630}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {32740caf-a916-4e98-8768-604c4267daeb}, !- Handle
  Zone HVAC Equipment List 130,           !- Name
  {4bae58e4-2ab4-4453-9c9b-9a514ae58630}; !- Thermal Zone

OS:ThermalZone,
  {0e2633b5-2b31-4bc2-980e-e517bec981eb}, !- Handle
  Thermal Zone 131,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {220c98bb-dd50-4ca9-9131-27761d08e525}, !- Zone Air Inlet Port List
  {4fdf7235-d31d-4ae2-9334-1d7d48c6ad6b}, !- Zone Air Exhaust Port List
  {cc8553e1-1aa5-437f-9911-87f6d18daeae}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {43f42a48-c4b1-48f0-92e3-078a3bd0499f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6351f757-ffc0-48ae-abf1-f9d7b5f60c8a}, !- Handle
  Node 131,                               !- Name
  {cc8553e1-1aa5-437f-9911-87f6d18daeae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc8553e1-1aa5-437f-9911-87f6d18daeae}, !- Handle
  {3121c702-2fef-43a5-b0ae-8cf37948667b}, !- Name
  {0e2633b5-2b31-4bc2-980e-e517bec981eb}, !- Source Object
  11,                                     !- Outlet Port
  {6351f757-ffc0-48ae-abf1-f9d7b5f60c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {220c98bb-dd50-4ca9-9131-27761d08e525}, !- Handle
  Port List 261,                          !- Name
  {0e2633b5-2b31-4bc2-980e-e517bec981eb}; !- HVAC Component

OS:PortList,
  {4fdf7235-d31d-4ae2-9334-1d7d48c6ad6b}, !- Handle
  Port List 262,                          !- Name
  {0e2633b5-2b31-4bc2-980e-e517bec981eb}; !- HVAC Component

OS:Sizing:Zone,
  {24d1a19b-07ce-4431-b125-1413124476d2}, !- Handle
  {0e2633b5-2b31-4bc2-980e-e517bec981eb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2ecc0f75-90d5-48f1-acda-01ab537a6b3f}, !- Handle
  Zone HVAC Equipment List 131,           !- Name
  {0e2633b5-2b31-4bc2-980e-e517bec981eb}; !- Thermal Zone

OS:ThermalZone,
  {02c08bad-e6a4-4d7a-9f69-15216aa5512e}, !- Handle
  Thermal Zone 132,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f7cafed-7a9d-4f14-8a7c-4b5d6a851285}, !- Zone Air Inlet Port List
  {8e3f593d-28a5-4dea-a35d-feb5cb2463ce}, !- Zone Air Exhaust Port List
  {7d2060a2-a4cd-4e00-92bc-943fa2005535}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {66fc3a4f-207b-4a5f-a9fd-d186943de7f3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68fba2ac-9bd4-4615-8cfe-8d8bc0abffed}, !- Handle
  Node 132,                               !- Name
  {7d2060a2-a4cd-4e00-92bc-943fa2005535}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d2060a2-a4cd-4e00-92bc-943fa2005535}, !- Handle
  {db98fcd5-d5b4-4bc5-a005-f9fd3aa0f0e3}, !- Name
  {02c08bad-e6a4-4d7a-9f69-15216aa5512e}, !- Source Object
  11,                                     !- Outlet Port
  {68fba2ac-9bd4-4615-8cfe-8d8bc0abffed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f7cafed-7a9d-4f14-8a7c-4b5d6a851285}, !- Handle
  Port List 263,                          !- Name
  {02c08bad-e6a4-4d7a-9f69-15216aa5512e}; !- HVAC Component

OS:PortList,
  {8e3f593d-28a5-4dea-a35d-feb5cb2463ce}, !- Handle
  Port List 264,                          !- Name
  {02c08bad-e6a4-4d7a-9f69-15216aa5512e}; !- HVAC Component

OS:Sizing:Zone,
  {90052256-c3d2-4db6-aa9f-51b240894efb}, !- Handle
  {02c08bad-e6a4-4d7a-9f69-15216aa5512e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e3b15cfa-8cbe-45f6-aedb-84247bfb5458}, !- Handle
  Zone HVAC Equipment List 132,           !- Name
  {02c08bad-e6a4-4d7a-9f69-15216aa5512e}; !- Thermal Zone

OS:ThermalZone,
  {b70ba07f-4417-42e3-a0cf-fb78d9d1b0bd}, !- Handle
  Thermal Zone 133,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf50da17-f986-4940-8d2c-0f9b64ff6f8c}, !- Zone Air Inlet Port List
  {bbe65256-f9ae-428e-b91d-55313f0a57ab}, !- Zone Air Exhaust Port List
  {7518b3b6-16ba-48bd-81de-410092368bba}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5b1297ef-8b9b-4d8e-89c8-4f81f543cec1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {262353ec-a3a7-4f83-88cb-dbd609c98712}, !- Handle
  Node 133,                               !- Name
  {7518b3b6-16ba-48bd-81de-410092368bba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7518b3b6-16ba-48bd-81de-410092368bba}, !- Handle
  {bb5e6456-3180-42d0-acd3-7880f3f87172}, !- Name
  {b70ba07f-4417-42e3-a0cf-fb78d9d1b0bd}, !- Source Object
  11,                                     !- Outlet Port
  {262353ec-a3a7-4f83-88cb-dbd609c98712}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf50da17-f986-4940-8d2c-0f9b64ff6f8c}, !- Handle
  Port List 265,                          !- Name
  {b70ba07f-4417-42e3-a0cf-fb78d9d1b0bd}; !- HVAC Component

OS:PortList,
  {bbe65256-f9ae-428e-b91d-55313f0a57ab}, !- Handle
  Port List 266,                          !- Name
  {b70ba07f-4417-42e3-a0cf-fb78d9d1b0bd}; !- HVAC Component

OS:Sizing:Zone,
  {12065eef-b047-4e5a-8823-ad477811d524}, !- Handle
  {b70ba07f-4417-42e3-a0cf-fb78d9d1b0bd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b754019f-644f-47f2-96e1-7d197315a2c2}, !- Handle
  Zone HVAC Equipment List 133,           !- Name
  {b70ba07f-4417-42e3-a0cf-fb78d9d1b0bd}; !- Thermal Zone

OS:ThermalZone,
  {36d73b31-be3e-4b96-8ba4-b83c69bacbbc}, !- Handle
  Thermal Zone 134,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b4e3367-0fce-4d91-bb71-c7f66042d972}, !- Zone Air Inlet Port List
  {696201f8-bb84-457a-b86f-7835481b10a4}, !- Zone Air Exhaust Port List
  {00da76df-e876-49f8-9fff-81c35ad779e2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8b132bb3-a94b-474b-9bf5-cfca56e4283c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94cdd0b5-f0f2-4e9d-9527-ef7979c7ea1e}, !- Handle
  Node 134,                               !- Name
  {00da76df-e876-49f8-9fff-81c35ad779e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00da76df-e876-49f8-9fff-81c35ad779e2}, !- Handle
  {e2341cd9-0f7b-41fe-b05c-8b38768e5171}, !- Name
  {36d73b31-be3e-4b96-8ba4-b83c69bacbbc}, !- Source Object
  11,                                     !- Outlet Port
  {94cdd0b5-f0f2-4e9d-9527-ef7979c7ea1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b4e3367-0fce-4d91-bb71-c7f66042d972}, !- Handle
  Port List 267,                          !- Name
  {36d73b31-be3e-4b96-8ba4-b83c69bacbbc}; !- HVAC Component

OS:PortList,
  {696201f8-bb84-457a-b86f-7835481b10a4}, !- Handle
  Port List 268,                          !- Name
  {36d73b31-be3e-4b96-8ba4-b83c69bacbbc}; !- HVAC Component

OS:Sizing:Zone,
  {2c6ce21d-c2c4-4b0f-a260-fa9e6d542027}, !- Handle
  {36d73b31-be3e-4b96-8ba4-b83c69bacbbc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e0e649ba-3f4e-4710-b18c-6a1b627eaa48}, !- Handle
  Zone HVAC Equipment List 134,           !- Name
  {36d73b31-be3e-4b96-8ba4-b83c69bacbbc}; !- Thermal Zone

OS:ThermalZone,
  {1fb42a32-348b-4a76-8386-790a2de49773}, !- Handle
  Thermal Zone 135,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f1a3a73-b935-4539-a63d-0d562ee560e4}, !- Zone Air Inlet Port List
  {8d6207b8-7210-4243-850e-c20ec7b26b0b}, !- Zone Air Exhaust Port List
  {b8de53a5-a6c2-477c-93b0-54419e18612a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {11d624d6-8d55-4ea9-8afa-b4cd4632b37e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c5514d0-def6-49d4-a45c-17feed7f606f}, !- Handle
  Node 135,                               !- Name
  {b8de53a5-a6c2-477c-93b0-54419e18612a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8de53a5-a6c2-477c-93b0-54419e18612a}, !- Handle
  {413bb245-fb51-46e7-96e5-bf3f72192a20}, !- Name
  {1fb42a32-348b-4a76-8386-790a2de49773}, !- Source Object
  11,                                     !- Outlet Port
  {6c5514d0-def6-49d4-a45c-17feed7f606f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f1a3a73-b935-4539-a63d-0d562ee560e4}, !- Handle
  Port List 269,                          !- Name
  {1fb42a32-348b-4a76-8386-790a2de49773}; !- HVAC Component

OS:PortList,
  {8d6207b8-7210-4243-850e-c20ec7b26b0b}, !- Handle
  Port List 270,                          !- Name
  {1fb42a32-348b-4a76-8386-790a2de49773}; !- HVAC Component

OS:Sizing:Zone,
  {9a897fff-ecad-4a8d-9344-cdec7180cae9}, !- Handle
  {1fb42a32-348b-4a76-8386-790a2de49773}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5de1ab0f-f6c8-468a-a249-277c044b443a}, !- Handle
  Zone HVAC Equipment List 135,           !- Name
  {1fb42a32-348b-4a76-8386-790a2de49773}; !- Thermal Zone

OS:ThermalZone,
  {a9748b3b-72c2-47bc-ba60-31b0cd451fdc}, !- Handle
  Thermal Zone 136,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b66f29b8-23f1-403f-bed2-7ae4c82915e9}, !- Zone Air Inlet Port List
  {b8a10769-906d-454d-8204-a4e7fb5d952c}, !- Zone Air Exhaust Port List
  {143005b7-1e5f-4d81-9e73-9490905fb706}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8967c087-7eda-4440-8a76-fc08f40a4e8f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1a60164-c5bd-45df-acfe-5a9e6a8c5abb}, !- Handle
  Node 136,                               !- Name
  {143005b7-1e5f-4d81-9e73-9490905fb706}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {143005b7-1e5f-4d81-9e73-9490905fb706}, !- Handle
  {78ed1da7-e6b9-4122-8580-aff85b5570bf}, !- Name
  {a9748b3b-72c2-47bc-ba60-31b0cd451fdc}, !- Source Object
  11,                                     !- Outlet Port
  {e1a60164-c5bd-45df-acfe-5a9e6a8c5abb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b66f29b8-23f1-403f-bed2-7ae4c82915e9}, !- Handle
  Port List 271,                          !- Name
  {a9748b3b-72c2-47bc-ba60-31b0cd451fdc}; !- HVAC Component

OS:PortList,
  {b8a10769-906d-454d-8204-a4e7fb5d952c}, !- Handle
  Port List 272,                          !- Name
  {a9748b3b-72c2-47bc-ba60-31b0cd451fdc}; !- HVAC Component

OS:Sizing:Zone,
  {4afe09b9-6202-4d4c-846b-914390596ac0}, !- Handle
  {a9748b3b-72c2-47bc-ba60-31b0cd451fdc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0cefd648-2562-49fb-94cd-b7cc2723bb28}, !- Handle
  Zone HVAC Equipment List 136,           !- Name
  {a9748b3b-72c2-47bc-ba60-31b0cd451fdc}; !- Thermal Zone

OS:ThermalZone,
  {faedf65a-78ca-4452-a5c9-ce95299175f9}, !- Handle
  Thermal Zone 137,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53a793ef-99fa-4ee0-acf6-b146956b5a76}, !- Zone Air Inlet Port List
  {223aba2b-37be-4359-8d88-839ceceae7b7}, !- Zone Air Exhaust Port List
  {2a1d7adb-9f36-4a07-9d0d-9c752c807913}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {275d42e3-6303-40ef-b311-38355f1ff545}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b5eff4d-8877-4fc9-a02d-d9eaab2f2e01}, !- Handle
  Node 137,                               !- Name
  {2a1d7adb-9f36-4a07-9d0d-9c752c807913}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a1d7adb-9f36-4a07-9d0d-9c752c807913}, !- Handle
  {41b70a2c-d031-4d43-b6e1-d1ebf2d032d0}, !- Name
  {faedf65a-78ca-4452-a5c9-ce95299175f9}, !- Source Object
  11,                                     !- Outlet Port
  {6b5eff4d-8877-4fc9-a02d-d9eaab2f2e01}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53a793ef-99fa-4ee0-acf6-b146956b5a76}, !- Handle
  Port List 273,                          !- Name
  {faedf65a-78ca-4452-a5c9-ce95299175f9}; !- HVAC Component

OS:PortList,
  {223aba2b-37be-4359-8d88-839ceceae7b7}, !- Handle
  Port List 274,                          !- Name
  {faedf65a-78ca-4452-a5c9-ce95299175f9}; !- HVAC Component

OS:Sizing:Zone,
  {864e277d-6b24-48d8-83ea-e6752c4fd925}, !- Handle
  {faedf65a-78ca-4452-a5c9-ce95299175f9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d28d1167-7f5f-40d7-8ce5-5fcb5f7b0362}, !- Handle
  Zone HVAC Equipment List 137,           !- Name
  {faedf65a-78ca-4452-a5c9-ce95299175f9}; !- Thermal Zone

OS:ThermalZone,
  {f73e9faf-6c4b-4776-afe1-4c5a048a1d36}, !- Handle
  Thermal Zone 138,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0f01ef1-740f-4ad5-bfed-fce26ab6a418}, !- Zone Air Inlet Port List
  {b563b555-d80f-43a4-bf29-6f86704b25bd}, !- Zone Air Exhaust Port List
  {2f32550b-1abc-4e48-a33e-13d8873cc4b0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {840714c3-c815-4806-9d30-1ca4bc2df27b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b751e6a-28b9-40c2-9805-3d2111da6a26}, !- Handle
  Node 138,                               !- Name
  {2f32550b-1abc-4e48-a33e-13d8873cc4b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f32550b-1abc-4e48-a33e-13d8873cc4b0}, !- Handle
  {a497b532-7146-4815-afb8-4001ad87c4c6}, !- Name
  {f73e9faf-6c4b-4776-afe1-4c5a048a1d36}, !- Source Object
  11,                                     !- Outlet Port
  {6b751e6a-28b9-40c2-9805-3d2111da6a26}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0f01ef1-740f-4ad5-bfed-fce26ab6a418}, !- Handle
  Port List 275,                          !- Name
  {f73e9faf-6c4b-4776-afe1-4c5a048a1d36}; !- HVAC Component

OS:PortList,
  {b563b555-d80f-43a4-bf29-6f86704b25bd}, !- Handle
  Port List 276,                          !- Name
  {f73e9faf-6c4b-4776-afe1-4c5a048a1d36}; !- HVAC Component

OS:Sizing:Zone,
  {c8c68e58-a106-4686-b144-d437c2a161ef}, !- Handle
  {f73e9faf-6c4b-4776-afe1-4c5a048a1d36}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5e5c09a2-ec79-4155-af56-53035b9b7e8b}, !- Handle
  Zone HVAC Equipment List 138,           !- Name
  {f73e9faf-6c4b-4776-afe1-4c5a048a1d36}; !- Thermal Zone

OS:ThermalZone,
  {ecec4e97-fab2-409d-bbf9-659796ece5ec}, !- Handle
  Thermal Zone 139,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b445c2ae-7b9e-42e0-8aac-8e65dc77dfa9}, !- Zone Air Inlet Port List
  {32d41613-3051-4621-9c53-cd253cd3c872}, !- Zone Air Exhaust Port List
  {9bc2700d-77b0-470f-b157-c20114680a71}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {06720985-4fd9-4905-bb4e-45a99889df5d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8378cb0-038e-43c8-93a8-cacf58f861c2}, !- Handle
  Node 139,                               !- Name
  {9bc2700d-77b0-470f-b157-c20114680a71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bc2700d-77b0-470f-b157-c20114680a71}, !- Handle
  {d31d22f3-e392-4e93-90f4-631af8d3bc35}, !- Name
  {ecec4e97-fab2-409d-bbf9-659796ece5ec}, !- Source Object
  11,                                     !- Outlet Port
  {c8378cb0-038e-43c8-93a8-cacf58f861c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b445c2ae-7b9e-42e0-8aac-8e65dc77dfa9}, !- Handle
  Port List 277,                          !- Name
  {ecec4e97-fab2-409d-bbf9-659796ece5ec}; !- HVAC Component

OS:PortList,
  {32d41613-3051-4621-9c53-cd253cd3c872}, !- Handle
  Port List 278,                          !- Name
  {ecec4e97-fab2-409d-bbf9-659796ece5ec}; !- HVAC Component

OS:Sizing:Zone,
  {100951fd-7b41-4e6a-8173-c54b194504dc}, !- Handle
  {ecec4e97-fab2-409d-bbf9-659796ece5ec}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {812dba92-8544-4087-8d98-5e540a81215b}, !- Handle
  Zone HVAC Equipment List 139,           !- Name
  {ecec4e97-fab2-409d-bbf9-659796ece5ec}; !- Thermal Zone

OS:ThermalZone,
  {81d3e53b-7343-49ff-b156-a4cbf6706ec1}, !- Handle
  Thermal Zone 140,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8257a636-f56f-4843-9a8d-89d25fe4ec50}, !- Zone Air Inlet Port List
  {81a1fb41-5667-4811-a83b-bef839500b1e}, !- Zone Air Exhaust Port List
  {aefff728-08ad-483e-b169-c31a7017564e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {54cb048f-6bcc-4dd9-92ee-77a9f75c6b29}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3fbc8f6a-4f13-4ce4-bcd2-ca66ce236fe2}, !- Handle
  Node 140,                               !- Name
  {aefff728-08ad-483e-b169-c31a7017564e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aefff728-08ad-483e-b169-c31a7017564e}, !- Handle
  {0be8a765-b890-46c1-8097-d39b63030456}, !- Name
  {81d3e53b-7343-49ff-b156-a4cbf6706ec1}, !- Source Object
  11,                                     !- Outlet Port
  {3fbc8f6a-4f13-4ce4-bcd2-ca66ce236fe2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8257a636-f56f-4843-9a8d-89d25fe4ec50}, !- Handle
  Port List 279,                          !- Name
  {81d3e53b-7343-49ff-b156-a4cbf6706ec1}; !- HVAC Component

OS:PortList,
  {81a1fb41-5667-4811-a83b-bef839500b1e}, !- Handle
  Port List 280,                          !- Name
  {81d3e53b-7343-49ff-b156-a4cbf6706ec1}; !- HVAC Component

OS:Sizing:Zone,
  {831d5141-c27c-461f-80fb-959935d2263a}, !- Handle
  {81d3e53b-7343-49ff-b156-a4cbf6706ec1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {afd1d516-9732-4110-ac1c-4be476ca628e}, !- Handle
  Zone HVAC Equipment List 140,           !- Name
  {81d3e53b-7343-49ff-b156-a4cbf6706ec1}; !- Thermal Zone

OS:ThermalZone,
  {3fdcd6e6-b86c-485a-b7f5-ca8096215b7b}, !- Handle
  Thermal Zone 141,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c850e6bf-8fa7-4f7c-a3f6-e39a6a7e6f1c}, !- Zone Air Inlet Port List
  {75060cdc-7604-45c6-9161-569837177f83}, !- Zone Air Exhaust Port List
  {700c20da-3702-4aed-aa85-816bd76edc1a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {efa81a48-0e6f-49a5-80c4-805111205601}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {307df84f-2643-428f-b7d2-9bf143193297}, !- Handle
  Node 141,                               !- Name
  {700c20da-3702-4aed-aa85-816bd76edc1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {700c20da-3702-4aed-aa85-816bd76edc1a}, !- Handle
  {9511eb87-84f1-47f6-a77d-adc15d7ccc5f}, !- Name
  {3fdcd6e6-b86c-485a-b7f5-ca8096215b7b}, !- Source Object
  11,                                     !- Outlet Port
  {307df84f-2643-428f-b7d2-9bf143193297}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c850e6bf-8fa7-4f7c-a3f6-e39a6a7e6f1c}, !- Handle
  Port List 281,                          !- Name
  {3fdcd6e6-b86c-485a-b7f5-ca8096215b7b}; !- HVAC Component

OS:PortList,
  {75060cdc-7604-45c6-9161-569837177f83}, !- Handle
  Port List 282,                          !- Name
  {3fdcd6e6-b86c-485a-b7f5-ca8096215b7b}; !- HVAC Component

OS:Sizing:Zone,
  {4b89a876-6ca7-4800-86d0-f3a71e573705}, !- Handle
  {3fdcd6e6-b86c-485a-b7f5-ca8096215b7b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {eaea0604-780f-4e80-8c7d-1aba8a0e912f}, !- Handle
  Zone HVAC Equipment List 141,           !- Name
  {3fdcd6e6-b86c-485a-b7f5-ca8096215b7b}; !- Thermal Zone

OS:ThermalZone,
  {ffbd069d-3a8f-4445-9d73-e6443ff128a6}, !- Handle
  Thermal Zone 142,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f56c6ef-4aea-4b4e-996c-5349a844ca49}, !- Zone Air Inlet Port List
  {f43ebd7f-225f-4110-bc4b-0f5040fdfe39}, !- Zone Air Exhaust Port List
  {4774f51d-0181-44f3-a55d-0e9e0f73ad94}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7bbcb7be-dc82-4bd3-96be-8feb1a75de65}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2d5f57b-88e0-41de-8483-8d014b95627a}, !- Handle
  Node 142,                               !- Name
  {4774f51d-0181-44f3-a55d-0e9e0f73ad94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4774f51d-0181-44f3-a55d-0e9e0f73ad94}, !- Handle
  {a7148345-c47f-499c-ab61-5befa75f5c22}, !- Name
  {ffbd069d-3a8f-4445-9d73-e6443ff128a6}, !- Source Object
  11,                                     !- Outlet Port
  {e2d5f57b-88e0-41de-8483-8d014b95627a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f56c6ef-4aea-4b4e-996c-5349a844ca49}, !- Handle
  Port List 283,                          !- Name
  {ffbd069d-3a8f-4445-9d73-e6443ff128a6}; !- HVAC Component

OS:PortList,
  {f43ebd7f-225f-4110-bc4b-0f5040fdfe39}, !- Handle
  Port List 284,                          !- Name
  {ffbd069d-3a8f-4445-9d73-e6443ff128a6}; !- HVAC Component

OS:Sizing:Zone,
  {79fd7d58-dddd-48ce-8c73-adad32fcbb47}, !- Handle
  {ffbd069d-3a8f-4445-9d73-e6443ff128a6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ea4ba516-4460-4eb9-b769-6c4b7ea37761}, !- Handle
  Zone HVAC Equipment List 142,           !- Name
  {ffbd069d-3a8f-4445-9d73-e6443ff128a6}; !- Thermal Zone

OS:ThermalZone,
  {d429668d-033d-45f6-aabc-85d9d221b4e4}, !- Handle
  Thermal Zone 143,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4021ca11-b2d1-42aa-b436-6725dced6b3b}, !- Zone Air Inlet Port List
  {e0b44a87-fe56-4e05-b22d-15bfefa2f4b7}, !- Zone Air Exhaust Port List
  {f43276e5-57be-4c3a-ab30-fee13d260468}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7515e50b-4822-404e-be84-671e9da47391}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {baf55773-e122-44e2-a67b-418e6eed3522}, !- Handle
  Node 143,                               !- Name
  {f43276e5-57be-4c3a-ab30-fee13d260468}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f43276e5-57be-4c3a-ab30-fee13d260468}, !- Handle
  {ee211264-831a-4884-8807-704c8759b1fb}, !- Name
  {d429668d-033d-45f6-aabc-85d9d221b4e4}, !- Source Object
  11,                                     !- Outlet Port
  {baf55773-e122-44e2-a67b-418e6eed3522}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4021ca11-b2d1-42aa-b436-6725dced6b3b}, !- Handle
  Port List 285,                          !- Name
  {d429668d-033d-45f6-aabc-85d9d221b4e4}; !- HVAC Component

OS:PortList,
  {e0b44a87-fe56-4e05-b22d-15bfefa2f4b7}, !- Handle
  Port List 286,                          !- Name
  {d429668d-033d-45f6-aabc-85d9d221b4e4}; !- HVAC Component

OS:Sizing:Zone,
  {2b79fcbd-4674-4e3d-b261-b2f2811d43fc}, !- Handle
  {d429668d-033d-45f6-aabc-85d9d221b4e4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b6448533-b090-4055-89a6-0f06f9151634}, !- Handle
  Zone HVAC Equipment List 143,           !- Name
  {d429668d-033d-45f6-aabc-85d9d221b4e4}; !- Thermal Zone

OS:ThermalZone,
  {e561c9b5-c46d-4048-bfb9-139452cc9ad8}, !- Handle
  Thermal Zone 144,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6fbf522c-4f7b-406b-aee3-165b5dfa07bb}, !- Zone Air Inlet Port List
  {48ebd436-bd1b-47ff-8efa-f37f98a6e73c}, !- Zone Air Exhaust Port List
  {815e1ce0-6440-4e79-a5f6-70d17c328330}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {faaaadac-302a-4756-bd3e-80d6bbd4be74}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {986045c1-bb03-4d77-bfac-08c23ab284bf}, !- Handle
  Node 144,                               !- Name
  {815e1ce0-6440-4e79-a5f6-70d17c328330}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {815e1ce0-6440-4e79-a5f6-70d17c328330}, !- Handle
  {0a8d7100-2125-456a-81b8-6c69cdb31e56}, !- Name
  {e561c9b5-c46d-4048-bfb9-139452cc9ad8}, !- Source Object
  11,                                     !- Outlet Port
  {986045c1-bb03-4d77-bfac-08c23ab284bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6fbf522c-4f7b-406b-aee3-165b5dfa07bb}, !- Handle
  Port List 287,                          !- Name
  {e561c9b5-c46d-4048-bfb9-139452cc9ad8}; !- HVAC Component

OS:PortList,
  {48ebd436-bd1b-47ff-8efa-f37f98a6e73c}, !- Handle
  Port List 288,                          !- Name
  {e561c9b5-c46d-4048-bfb9-139452cc9ad8}; !- HVAC Component

OS:Sizing:Zone,
  {a73ebfbc-77b2-444b-a263-673c5d5895cb}, !- Handle
  {e561c9b5-c46d-4048-bfb9-139452cc9ad8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a245e960-f31e-48a8-a74e-1ce111ecc83d}, !- Handle
  Zone HVAC Equipment List 144,           !- Name
  {e561c9b5-c46d-4048-bfb9-139452cc9ad8}; !- Thermal Zone

OS:Space,
  {24250eab-12f1-428d-af6c-00a4b7ef3d14}, !- Handle
  building3,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {868e449a-d5d5-4719-872d-3bb862adc2c9}; !- Thermal Zone Name

OS:Surface,
  {ff4577f9-2247-45fa-879a-b0f6afe28e9d}, !- Handle
  Surface 866,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24250eab-12f1-428d-af6c-00a4b7ef3d14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {762752a7-eb6f-4aa9-b9a9-7d293038ac5f}, !- Handle
  Surface 867,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24250eab-12f1-428d-af6c-00a4b7ef3d14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7f9a48f-d5a9-48a8-8d00-1d8187016e0d}, !- Handle
  Surface 868,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24250eab-12f1-428d-af6c-00a4b7ef3d14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb4d3260-0ab9-40bf-bd01-dec7e8746866}, !- Handle
  Surface 869,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24250eab-12f1-428d-af6c-00a4b7ef3d14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {82570412-f6ba-4637-8a08-0fc24e08effa}, !- Handle
  building3 1,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  5,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3d6a65a8-c039-4594-b743-d784adc522ec}; !- Thermal Zone Name

OS:Surface,
  {c6b908a0-9db8-404c-856e-b0c731e07d4a}, !- Handle
  Surface 875,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82570412-f6ba-4637-8a08-0fc24e08effa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f6c09984-e9f4-47bd-b57c-2ebcd4456bf1}, !- Handle
  building3 2,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c344b82b-2539-47a1-ac7f-581d61f813e8}; !- Thermal Zone Name

OS:Surface,
  {8a7fb246-a119-433d-9901-b0ce9c970aef}, !- Handle
  Surface 878,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6c09984-e9f4-47bd-b57c-2ebcd4456bf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0940e9bd-c9df-4dd5-ab65-634c1f6142f2}, !- Handle
  Surface 881,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6c09984-e9f4-47bd-b57c-2ebcd4456bf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a61b6d9e-17b7-4d2d-9d5c-22c9f470bf7d}, !- Handle
  Surface 882,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f6c09984-e9f4-47bd-b57c-2ebcd4456bf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c6745693-304e-4a81-813e-e1f7b166ef0a}, !- Handle
  building3 3,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -5,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6959e13d-a8e5-441f-89e8-3cba2447e4a5}; !- Thermal Zone Name

OS:Surface,
  {9e1c2b48-84f4-41d2-a031-fad3edac26b9}, !- Handle
  Surface 884,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6745693-304e-4a81-813e-e1f7b166ef0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8a8cce8-32ce-4c4f-83ea-a2907d55abbd}, !- Handle
  Surface 886,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6745693-304e-4a81-813e-e1f7b166ef0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {535b8a3e-f3b4-4843-a2f3-6c44f807c31b}, !- Handle
  Surface 887,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6745693-304e-4a81-813e-e1f7b166ef0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e95ce638-be3d-4954-953c-69ae73909783}, !- Handle
  Surface 888,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c6745693-304e-4a81-813e-e1f7b166ef0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {89952a65-12f0-438d-a7f1-6d25d226849f}, !- Handle
  building3 4,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {aca902e8-aa86-4b9a-9d3b-0d112750e50c}; !- Thermal Zone Name

OS:Surface,
  {b9dfc330-0995-441f-8c2d-84ffd2d2daa4}, !- Handle
  Surface 891,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89952a65-12f0-438d-a7f1-6d25d226849f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cf7b66f-f657-484a-8a17-aacb18bcd5bf}, !- Handle
  Surface 893,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89952a65-12f0-438d-a7f1-6d25d226849f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
