  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {870c4f60-2bde-4ead-8171-88cb1a438d5f}, !- Handle
  building3 5,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ed859595-db59-49cd-931b-775c4886f3c3}; !- Thermal Zone Name

OS:Surface,
  {768f8eac-1d23-42f8-bdbb-9895fc27cab6}, !- Handle
  Surface 896,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {870c4f60-2bde-4ead-8171-88cb1a438d5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {892f4aff-8f6e-4aec-9104-d1bad43f6a19}, !- Handle
  Surface 898,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {870c4f60-2bde-4ead-8171-88cb1a438d5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50e92fb9-04b6-466b-9337-990c9c27efbe}, !- Handle
  Surface 899,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {870c4f60-2bde-4ead-8171-88cb1a438d5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {962711ae-65aa-4843-a1d6-3a2996229b34}, !- Handle
  building3 6,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ac3b0dc4-31e0-41ee-9307-3f2559cc128e}; !- Thermal Zone Name

OS:Surface,
  {37507d34-57fc-41ca-8622-0e2fe436ffa2}, !- Handle
  Surface 902,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {962711ae-65aa-4843-a1d6-3a2996229b34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56f90bf0-8fb2-43c4-aaa3-db344beccd38}, !- Handle
  Surface 903,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {962711ae-65aa-4843-a1d6-3a2996229b34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a655b8f4-ba1c-478c-810a-d0bd4c9f7cff}, !- Handle
  Surface 906,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {962711ae-65aa-4843-a1d6-3a2996229b34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {36cf76fd-66c5-4395-82b8-2089f25da719}, !- Handle
  building3 7,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  5,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {98e17030-f9f8-4b32-81f6-7c74b2d02f83}; !- Thermal Zone Name

OS:Surface,
  {d947e571-4c31-4828-951f-034387cacf45}, !- Handle
  Surface 908,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36cf76fd-66c5-4395-82b8-2089f25da719}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51553aa1-4978-4b87-91a4-28248eee89ac}, !- Handle
  Surface 909,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36cf76fd-66c5-4395-82b8-2089f25da719}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b06d2990-c86d-4eba-8416-248721d7a82c}, !- Handle
  Surface 910,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36cf76fd-66c5-4395-82b8-2089f25da719}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c09f6e36-0b2c-42ed-9502-f4e4cad9f2aa}, !- Handle
  Surface 911,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36cf76fd-66c5-4395-82b8-2089f25da719}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {73b604a5-6cf4-4c90-ac17-a4cd197d0c12}, !- Handle
  building3 8,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f7cd5359-7a19-40ef-a91e-70e9b6f7bd7f}; !- Thermal Zone Name

OS:Surface,
  {d3088dc5-43b4-4b5b-9dba-742e1cc56ea7}, !- Handle
  Surface 915,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73b604a5-6cf4-4c90-ac17-a4cd197d0c12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d3b8326-c89c-4415-a56e-40e8e9fb97f4}, !- Handle
  Surface 916,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73b604a5-6cf4-4c90-ac17-a4cd197d0c12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e58b325f-cbb3-4e24-ab69-6907e2d20b98}, !- Handle
  Surface 917,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73b604a5-6cf4-4c90-ac17-a4cd197d0c12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {83c760c2-6585-4e4a-9393-b0f89b68868e}, !- Handle
  building3 9,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -5,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a02eef51-9171-46b6-9235-32acb74013f5}; !- Thermal Zone Name

OS:Surface,
  {16ff8759-3757-4b64-87ff-a0a36e7b28d5}, !- Handle
  Surface 921,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83c760c2-6585-4e4a-9393-b0f89b68868e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {371a2e6c-a055-485f-95e9-5c417f7e4094}, !- Handle
  Surface 923,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83c760c2-6585-4e4a-9393-b0f89b68868e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c837ea9a-e3fc-47b9-954c-11ad629adfe2}, !- Handle
  Surface 924,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {83c760c2-6585-4e4a-9393-b0f89b68868e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {962ed91e-4a28-4aac-bcbb-6c443ddbb02d}, !- Handle
  building3 10,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {12f4fe14-1851-4ef3-9da7-1efd3f6f51ef}; !- Thermal Zone Name

OS:Surface,
  {97b7c8ce-2a8d-4e5d-b11d-b8324c2a78d9}, !- Handle
  Surface 926,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {962ed91e-4a28-4aac-bcbb-6c443ddbb02d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8001770-e0b3-4390-86b0-004a6647071c}, !- Handle
  Surface 927,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {962ed91e-4a28-4aac-bcbb-6c443ddbb02d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9986c7a8-83de-4cac-ac05-8e5bac91c14e}, !- Handle
  building3 11,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9e143809-f5b8-4347-80fa-db556046319e}; !- Thermal Zone Name

OS:Surface,
  {fbfa8265-4ff1-4e5b-b710-9aebdcc60e65}, !- Handle
  Surface 932,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9986c7a8-83de-4cac-ac05-8e5bac91c14e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13286081-2ff9-4a6c-85de-213bd1aa88f1}, !- Handle
  Surface 933,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9986c7a8-83de-4cac-ac05-8e5bac91c14e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9481193a-a6b8-4d1a-aaca-9d6ee46f38b8}, !- Handle
  Surface 934,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9986c7a8-83de-4cac-ac05-8e5bac91c14e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {271ca057-a704-4b99-85fe-8816c81b4f59}, !- Handle
  Surface 935,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9986c7a8-83de-4cac-ac05-8e5bac91c14e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fe538ec9-a0c3-4dc1-8f16-535303d6286f}, !- Handle
  building3 12,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {e77a4775-ccc3-4a5a-8b7b-df6904ad58e8}; !- Thermal Zone Name

OS:Surface,
  {4b2705a7-84f2-4659-86d7-0612172253b0}, !- Handle
  Surface 938,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe538ec9-a0c3-4dc1-8f16-535303d6286f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e57cd3ce-2f1e-47bf-aa61-379a98ac50db}, !- Handle
  Surface 940,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe538ec9-a0c3-4dc1-8f16-535303d6286f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48160443-4072-43f8-bcc4-621f9fb0ca64}, !- Handle
  Surface 941,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe538ec9-a0c3-4dc1-8f16-535303d6286f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb541f32-20e3-4981-b0a4-4d1f6088d454}, !- Handle
  Surface 942,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fe538ec9-a0c3-4dc1-8f16-535303d6286f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2e355196-eb8f-4341-ba09-0f7f9f361ef2}, !- Handle
  building3 13,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  5,                                      !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {6eeacb96-b469-4a50-ad27-fed1d3547326}; !- Thermal Zone Name

OS:Surface,
  {d21795e1-ec26-40cf-b28c-1b5f4e6da4d3}, !- Handle
  Surface 945,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e355196-eb8f-4341-ba09-0f7f9f361ef2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bec7e32-46a4-4988-95f7-4532b7340e77}, !- Handle
  Surface 947,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e355196-eb8f-4341-ba09-0f7f9f361ef2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {188fabbe-509c-4a9d-bc98-7e803f022b7d}, !- Handle
  building3 14,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {89b8944e-d314-4314-89db-1c739efb5e8a}; !- Thermal Zone Name

OS:Surface,
  {df2b8a36-ee5a-4d09-8897-4ba426bb4e52}, !- Handle
  Surface 950,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {188fabbe-509c-4a9d-bc98-7e803f022b7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdbe81eb-e090-4d9d-b75b-8b711c199250}, !- Handle
  Surface 951,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {188fabbe-509c-4a9d-bc98-7e803f022b7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f060b62e-31e6-43ab-ac82-a4beab83f9a3}, !- Handle
  Surface 952,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {188fabbe-509c-4a9d-bc98-7e803f022b7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe24f1fe-0488-4ade-a1b4-3f8c19444ecd}, !- Handle
  Surface 953,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {188fabbe-509c-4a9d-bc98-7e803f022b7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c18300b-77d3-40cc-b22c-5dd9c236c3d0}, !- Handle
  Surface 954,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {188fabbe-509c-4a9d-bc98-7e803f022b7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8ee23b22-f764-4f24-8687-6c35765aee60}, !- Handle
  building3 15,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -5,                                     !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {c5c569a4-322a-4210-ba13-70520f813181}; !- Thermal Zone Name

OS:Surface,
  {b0e64f8f-0647-4b91-bf27-f89fe943a465}, !- Handle
  Surface 959,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ee23b22-f764-4f24-8687-6c35765aee60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bef3a9fb-632b-432f-a932-c7c0e3df48ed}, !- Handle
  Surface 960,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8ee23b22-f764-4f24-8687-6c35765aee60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0cc9f27c-65ca-4ddc-a895-f17c17b74182}, !- Handle
  building3 16,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {a34fee61-b8a3-4c07-a803-89e3d2a39ab4}; !- Thermal Zone Name

OS:Surface,
  {f1237370-0ae2-4303-bf7b-cd311121794b}, !- Handle
  Surface 962,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cc9f27c-65ca-4ddc-a895-f17c17b74182}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8c9ae19-61ee-4cd4-a5bc-b944d2a1b3ab}, !- Handle
  Surface 963,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cc9f27c-65ca-4ddc-a895-f17c17b74182}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {842658b0-dbad-4cba-b4ca-1d802d0df42c}, !- Handle
  Surface 965,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cc9f27c-65ca-4ddc-a895-f17c17b74182}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {597f4c4d-9f5b-4595-8a6d-9f22faa35d58}, !- Handle
  Surface 966,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0cc9f27c-65ca-4ddc-a895-f17c17b74182}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {87f4c5a2-d5a5-45de-aa31-a9487866722b}, !- Handle
  building3 17,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {c5e0af64-49e1-4f51-833a-365df3af7bc6}; !- Thermal Zone Name

OS:Surface,
  {b3216f1f-4c02-4123-bf96-0434c1c8752f}, !- Handle
  Surface 968,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87f4c5a2-d5a5-45de-aa31-a9487866722b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {922dc4bf-9161-43df-8b04-504031b56a70}, !- Handle
  Surface 970,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87f4c5a2-d5a5-45de-aa31-a9487866722b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ff6167d-3635-4291-8974-4daedcf76cf9}, !- Handle
  Surface 971,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87f4c5a2-d5a5-45de-aa31-a9487866722b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b12a3eb2-457c-4f33-a37d-e029f5707953}, !- Handle
  Surface 972,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {87f4c5a2-d5a5-45de-aa31-a9487866722b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7b8892ef-b2a3-4137-95a9-7f72413186eb}, !- Handle
  building3 18,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {c2fd84a9-54a0-4db8-9274-a504ee19e8d0}; !- Thermal Zone Name

OS:Surface,
  {0994ff5d-692d-4447-9403-1599483e4580}, !- Handle
  Surface 974,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b8892ef-b2a3-4137-95a9-7f72413186eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {297ad2e3-65e3-4977-b73b-67c842142bb6}, !- Handle
  Surface 975,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b8892ef-b2a3-4137-95a9-7f72413186eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43c80b98-a892-43aa-8bca-fbfcccae56b2}, !- Handle
  Surface 976,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b8892ef-b2a3-4137-95a9-7f72413186eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9ca1d13-6364-41d9-ab1e-46147a6a2fc3}, !- Handle
  Surface 977,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b8892ef-b2a3-4137-95a9-7f72413186eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {16c7431f-af7f-4c2d-a25e-afb7864a7fb8}, !- Handle
  building3 19,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  5,                                      !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {74472dd5-db34-42b6-81c8-510b55e89361}; !- Thermal Zone Name

OS:Surface,
  {081de806-b7d2-4daf-b484-e7561dfcf1dd}, !- Handle
  Surface 981,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16c7431f-af7f-4c2d-a25e-afb7864a7fb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eae1a91-2524-4a4b-b66a-a17d42c3a6f6}, !- Handle
  Surface 982,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16c7431f-af7f-4c2d-a25e-afb7864a7fb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ec9cfb07-0530-497f-8a75-760fb7e4e6c5}, !- Handle
  building3 20,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {16f89ae2-7f14-49fa-9cb5-d43d7ce651b2}; !- Thermal Zone Name

OS:Surface,
  {26fe7df1-4cf5-4bb6-95ef-c92bf6daa6c2}, !- Handle
  Surface 987,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec9cfb07-0530-497f-8a75-760fb7e4e6c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bade1bd5-9f66-4781-a6aa-a5d117206788}, !- Handle
  Surface 988,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec9cfb07-0530-497f-8a75-760fb7e4e6c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {440f5f86-dcfe-4e65-bc49-d8d764473836}, !- Handle
  building3 21,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -5,                                     !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {2d30f3ca-6fb8-4c0a-bec3-4e9d8750d17c}; !- Thermal Zone Name

OS:Surface,
  {36cf258e-4de3-4b38-8317-d9fc61973abb}, !- Handle
  Surface 993,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {440f5f86-dcfe-4e65-bc49-d8d764473836}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b91def3c-05c7-46bc-97b4-bc5aaa7be44d}, !- Handle
  Surface 994,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {440f5f86-dcfe-4e65-bc49-d8d764473836}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a8c8111-8798-480d-a27b-faf1075f49f3}, !- Handle
  Surface 995,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {440f5f86-dcfe-4e65-bc49-d8d764473836}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {843c64ba-4004-4c18-a8a0-cdc42287b6c7}, !- Handle
  building3 22,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {78bbec6f-d9e8-40a8-b587-d417d6cffbd3}; !- Thermal Zone Name

OS:Surface,
  {7f476f74-4485-420e-9714-07b3acec094b}, !- Handle
  Surface 999,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {843c64ba-4004-4c18-a8a0-cdc42287b6c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8013220-0955-4114-afa5-f2c82954db3a}, !- Handle
  Surface 1000,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {843c64ba-4004-4c18-a8a0-cdc42287b6c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {24be7054-bb11-4203-aaa8-4909a9f0922c}, !- Handle
  building3 23,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  1.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {a9848763-8056-4be7-9a9b-93ee3fba73e7}; !- Thermal Zone Name

OS:Surface,
  {350e6fe3-f3be-495b-9d32-08c3a00a1f52}, !- Handle
  Surface 1005,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24be7054-bb11-4203-aaa8-4909a9f0922c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {668866c6-27e9-44bf-8e9d-67458a9ac5ca}, !- Handle
  Surface 1006,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24be7054-bb11-4203-aaa8-4909a9f0922c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faae3aa8-df1c-44ed-a37b-eff20b08f6c9}, !- Handle
  Surface 1007,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24be7054-bb11-4203-aaa8-4909a9f0922c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4996f7b9-5a0d-4dba-b544-ad11ce964ad2}, !- Handle
  Surface 1008,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24be7054-bb11-4203-aaa8-4909a9f0922c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {30dbf221-c037-46c6-9667-cef7fd0bf94f}, !- Handle
  building3 24,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {000ad7db-e23a-4348-be2b-56b8ca6045f9}; !- Thermal Zone Name

OS:Surface,
  {fee39729-8db5-4891-9032-4ca8df8df9c6}, !- Handle
  Surface 1010,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30dbf221-c037-46c6-9667-cef7fd0bf94f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df7b9451-d8b9-4a70-a5ea-72f1e4574e37}, !- Handle
  Surface 1012,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30dbf221-c037-46c6-9667-cef7fd0bf94f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5368981-e07b-4af6-bd71-b8491700d267}, !- Handle
  Surface 1013,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30dbf221-c037-46c6-9667-cef7fd0bf94f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edfecb22-acab-405e-bef0-da69e534955b}, !- Handle
  Surface 1014,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {30dbf221-c037-46c6-9667-cef7fd0bf94f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f0a20090-35aa-4865-8f0b-adc2c05a7465}, !- Handle
  building3 25,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  5,                                      !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {ecd2a354-56ed-4b8a-ad69-dae293a753f4}; !- Thermal Zone Name

OS:Surface,
  {7d3ac4f0-8b3f-4dcc-90b2-339f7c642cf2}, !- Handle
  Surface 1019,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0a20090-35aa-4865-8f0b-adc2c05a7465}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ea8e397-7ea1-421c-acea-a13794b64590}, !- Handle
  Surface 1020,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f0a20090-35aa-4865-8f0b-adc2c05a7465}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {67f4496d-be9d-4fda-bb8a-c23fc4453049}, !- Handle
  building3 26,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {6bc900ae-cc7c-4d24-ba30-a63b32073648}; !- Thermal Zone Name

OS:Surface,
  {bb14cdcf-c665-4266-a37c-03fef3c9e3de}, !- Handle
  Surface 1022,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67f4496d-be9d-4fda-bb8a-c23fc4453049}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6b590d8-9136-4091-b70a-b3889ab40fdc}, !- Handle
  Surface 1023,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67f4496d-be9d-4fda-bb8a-c23fc4453049}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a996feca-7612-44df-8a94-93540d2c562e}, !- Handle
  Surface 1024,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67f4496d-be9d-4fda-bb8a-c23fc4453049}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {173d115d-f7e6-4bd7-9943-62618b13d2d3}, !- Handle
  Surface 1025,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67f4496d-be9d-4fda-bb8a-c23fc4453049}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de9b980b-830e-4b46-a272-bd7d986c9816}, !- Handle
  Surface 1026,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {67f4496d-be9d-4fda-bb8a-c23fc4453049}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8f8491a0-d872-48da-8f6f-e2a8fbcf8578}, !- Handle
  building3 27,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -5,                                     !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {a06e88a3-dfd1-4edf-902e-a5c19868b6a9}; !- Thermal Zone Name

OS:Surface,
  {8538a452-4284-4dad-8ba5-158aa69e948b}, !- Handle
  Surface 1029,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f8491a0-d872-48da-8f6f-e2a8fbcf8578}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ca6abd6-db05-4493-af9a-82254be55139}, !- Handle
  Surface 1030,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f8491a0-d872-48da-8f6f-e2a8fbcf8578}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2894185d-0970-417a-99e2-c7f9ab7a00c2}, !- Handle
  Surface 1031,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f8491a0-d872-48da-8f6f-e2a8fbcf8578}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bf27bfb2-094e-4852-ae5e-abd5d59d6344}, !- Handle
  building3 28,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {17791ec4-b6b5-4e0a-af93-afeeeb17a3b5}; !- Thermal Zone Name

OS:Surface,
  {494eae60-8092-407d-9250-9759122d3658}, !- Handle
  Surface 1035,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf27bfb2-094e-4852-ae5e-abd5d59d6344}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f55f0759-03b6-401f-ad22-e226a3930578}, !- Handle
  Surface 1036,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf27bfb2-094e-4852-ae5e-abd5d59d6344}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e82b4663-77c6-4505-bf70-94eb4e6b1478}, !- Handle
  Surface 1037,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf27bfb2-094e-4852-ae5e-abd5d59d6344}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1ea07358-9b34-4a54-8bc1-3027f85fa439}, !- Handle
  building3 29,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {2d88a43b-dd6d-4146-8d7c-2480798a55dc}; !- Thermal Zone Name

OS:Surface,
  {dfd41aa3-3182-4cdb-9b8c-7bd15db9a42f}, !- Handle
  Surface 1041,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ea07358-9b34-4a54-8bc1-3027f85fa439}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de8db886-a5a4-4f58-8764-87bb0506a376}, !- Handle
  Surface 1042,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ea07358-9b34-4a54-8bc1-3027f85fa439}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46b38a18-27ef-45d5-bab8-8eee32faf5b5}, !- Handle
  Surface 1043,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ea07358-9b34-4a54-8bc1-3027f85fa439}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {30c1f3c8-b970-4b6b-af30-1ce0ceed7ad6}, !- Handle
  building3 30,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {fa75da8f-c3fb-4ae9-91ea-307e470b4dd2}; !- Thermal Zone Name

OS:Surface,
  {e211833a-1e9c-47da-a3ea-68c70c153a40}, !- Handle
  Surface 1046,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30c1f3c8-b970-4b6b-af30-1ce0ceed7ad6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69abb98d-c0ca-40d4-a320-6b371e793247}, !- Handle
  Surface 1047,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30c1f3c8-b970-4b6b-af30-1ce0ceed7ad6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcc9e7b2-6c00-4530-b3a5-e608bac61835}, !- Handle
  Surface 1049,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30c1f3c8-b970-4b6b-af30-1ce0ceed7ad6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae50e38b-14cc-41a4-9b70-8a8cc99009cd}, !- Handle
  Surface 1050,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {30c1f3c8-b970-4b6b-af30-1ce0ceed7ad6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {609274e2-0b25-4929-aff2-943924b152c1}, !- Handle
  building3 31,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  5,                                      !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {5311e32b-645c-4c57-816c-e96c03978ed7}; !- Thermal Zone Name

OS:Surface,
  {fd0ee2cd-e0fe-44bc-9630-f116c466207e}, !- Handle
  Surface 1052,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {609274e2-0b25-4929-aff2-943924b152c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10babd9e-b868-4da9-a8b8-bfdf7d9af5a4}, !- Handle
  Surface 1053,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {609274e2-0b25-4929-aff2-943924b152c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d92f4886-e7b8-4598-8bf5-57615ac5891a}, !- Handle
  Surface 1054,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {609274e2-0b25-4929-aff2-943924b152c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e9211db-64ce-41ff-b9eb-40fd9066cb3e}, !- Handle
  Surface 1055,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {609274e2-0b25-4929-aff2-943924b152c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f74f6dc2-8c5f-4a4e-86cf-82b883260944}, !- Handle
  Surface 1056,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {609274e2-0b25-4929-aff2-943924b152c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c4dbe283-95a3-48e6-b335-c9cfeaac7e10}, !- Handle
  building3 32,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {0ea29db7-0f1b-4463-9b0d-6410c09592e5}; !- Thermal Zone Name

OS:Surface,
  {05ee3ff6-a63b-4d92-a610-6b97bad5d3a4}, !- Handle
  Surface 1059,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4dbe283-95a3-48e6-b335-c9cfeaac7e10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {46d8b736-8245-4d59-a1f6-286b56f683da}, !- Handle
  building3 33,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -5,                                     !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {e762371a-a24a-4299-bc56-1d1449d7701d}; !- Thermal Zone Name

OS:Surface,
  {898d5edb-3a9e-44ed-a367-874ec67bc865}, !- Handle
  Surface 1064,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46d8b736-8245-4d59-a1f6-286b56f683da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {916450c1-0322-457c-a86f-e0c164c6c095}, !- Handle
  Surface 1065,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46d8b736-8245-4d59-a1f6-286b56f683da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce628984-55e5-4f46-a1f7-c03785ff745f}, !- Handle
  Surface 1066,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46d8b736-8245-4d59-a1f6-286b56f683da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd8b1a45-7b4c-4e58-9e2c-3ff0ed2e0f5e}, !- Handle
  Surface 1068,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {46d8b736-8245-4d59-a1f6-286b56f683da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {38c9f2c4-0805-4e91-acba-98bad6a1e2f9}, !- Handle
  building3 34,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {a46dddf7-7d43-4cde-b61a-6319a1f3ebcf}; !- Thermal Zone Name

OS:Surface,
  {c3664127-1186-45fc-904f-48f419941f61}, !- Handle
  Surface 1071,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38c9f2c4-0805-4e91-acba-98bad6a1e2f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93971f69-d92a-44a3-bf61-abab0452a694}, !- Handle
  Surface 1072,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38c9f2c4-0805-4e91-acba-98bad6a1e2f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7e23b69-80e3-489c-ad44-15b6fb57552c}, !- Handle
  Surface 1074,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38c9f2c4-0805-4e91-acba-98bad6a1e2f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {797b2c42-f4e3-43c0-b504-a6a6ee6f9155}, !- Handle
  building3 35,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  2.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {422e3081-7633-445a-bb7c-131ab684ce14}; !- Thermal Zone Name

OS:Surface,
  {a17de970-b771-4fda-a0d1-39f150637f07}, !- Handle
  Surface 1077,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {797b2c42-f4e3-43c0-b504-a6a6ee6f9155}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e075c0a0-6838-4fd1-b76a-6f277fbef4ed}, !- Handle
  Surface 1078,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {797b2c42-f4e3-43c0-b504-a6a6ee6f9155}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a34fee61-b8a3-4c07-a803-89e3d2a39ab4}, !- Handle
  Thermal Zone 145,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81515cbb-af6d-40f8-8e9e-ad14add9b696}, !- Zone Air Inlet Port List
  {9481f4ff-afa6-40cf-9a1a-481b4bca841b}, !- Zone Air Exhaust Port List
  {a830189c-f77a-4271-835e-e04b8e96957a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {88fde57e-9f8b-4922-8689-a193dd03be6d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e180b7cd-52d9-4178-9ba6-38494f69ed87}, !- Handle
  Node 145,                               !- Name
  {a830189c-f77a-4271-835e-e04b8e96957a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a830189c-f77a-4271-835e-e04b8e96957a}, !- Handle
  {0c3e6ff6-545d-4b9c-9c11-a297ae3a386d}, !- Name
  {a34fee61-b8a3-4c07-a803-89e3d2a39ab4}, !- Source Object
  11,                                     !- Outlet Port
  {e180b7cd-52d9-4178-9ba6-38494f69ed87}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81515cbb-af6d-40f8-8e9e-ad14add9b696}, !- Handle
  Port List 289,                          !- Name
  {a34fee61-b8a3-4c07-a803-89e3d2a39ab4}; !- HVAC Component

OS:PortList,
  {9481f4ff-afa6-40cf-9a1a-481b4bca841b}, !- Handle
  Port List 290,                          !- Name
  {a34fee61-b8a3-4c07-a803-89e3d2a39ab4}; !- HVAC Component

OS:Sizing:Zone,
  {39be6f11-8965-4280-b934-7ad9dcb52892}, !- Handle
  {a34fee61-b8a3-4c07-a803-89e3d2a39ab4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4b06fe70-0197-41a2-8004-a0c8dc775e10}, !- Handle
  Zone HVAC Equipment List 145,           !- Name
  {a34fee61-b8a3-4c07-a803-89e3d2a39ab4}; !- Thermal Zone

OS:ThermalZone,
  {74472dd5-db34-42b6-81c8-510b55e89361}, !- Handle
  Thermal Zone 146,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3828083b-f4e4-43f5-b8b7-267403df4adc}, !- Zone Air Inlet Port List
  {d9e34ea0-50a1-42ba-98da-e5c34f6b6360}, !- Zone Air Exhaust Port List
  {603fdd65-f42b-40e3-a378-e74565efe712}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {78c5a6aa-08e0-4c50-8652-07034d3c7bf3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2eda7f34-a9e0-4a2e-a545-9a29e4360bee}, !- Handle
  Node 146,                               !- Name
  {603fdd65-f42b-40e3-a378-e74565efe712}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {603fdd65-f42b-40e3-a378-e74565efe712}, !- Handle
  {63b67289-ed8a-45a7-aac9-e131e4b3e0f2}, !- Name
  {74472dd5-db34-42b6-81c8-510b55e89361}, !- Source Object
  11,                                     !- Outlet Port
  {2eda7f34-a9e0-4a2e-a545-9a29e4360bee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3828083b-f4e4-43f5-b8b7-267403df4adc}, !- Handle
  Port List 291,                          !- Name
  {74472dd5-db34-42b6-81c8-510b55e89361}; !- HVAC Component

OS:PortList,
  {d9e34ea0-50a1-42ba-98da-e5c34f6b6360}, !- Handle
  Port List 292,                          !- Name
  {74472dd5-db34-42b6-81c8-510b55e89361}; !- HVAC Component

OS:Sizing:Zone,
  {f229dd0c-c14d-4a66-96ec-04484f156ed9}, !- Handle
  {74472dd5-db34-42b6-81c8-510b55e89361}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8fc9421a-aff8-42dd-bd61-ead3e8e4e433}, !- Handle
  Zone HVAC Equipment List 146,           !- Name
  {74472dd5-db34-42b6-81c8-510b55e89361}; !- Thermal Zone

OS:ThermalZone,
  {89b8944e-d314-4314-89db-1c739efb5e8a}, !- Handle
  Thermal Zone 147,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {592c299c-aa01-46c2-a22c-9c8b69a54e4e}, !- Zone Air Inlet Port List
  {b36983bb-e614-43e7-8705-6e24355d9ad5}, !- Zone Air Exhaust Port List
  {579f3543-027f-45ed-a5ad-065a2f766399}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e97b8f30-00a9-41b0-bba1-4c3559e25b9f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {995512da-c658-40fe-bd9b-cf9e8fac8649}, !- Handle
  Node 147,                               !- Name
  {579f3543-027f-45ed-a5ad-065a2f766399}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {579f3543-027f-45ed-a5ad-065a2f766399}, !- Handle
  {973ac78c-ab7f-48bb-bd28-eff55ebc624e}, !- Name
  {89b8944e-d314-4314-89db-1c739efb5e8a}, !- Source Object
  11,                                     !- Outlet Port
  {995512da-c658-40fe-bd9b-cf9e8fac8649}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {592c299c-aa01-46c2-a22c-9c8b69a54e4e}, !- Handle
  Port List 293,                          !- Name
  {89b8944e-d314-4314-89db-1c739efb5e8a}; !- HVAC Component

OS:PortList,
  {b36983bb-e614-43e7-8705-6e24355d9ad5}, !- Handle
  Port List 294,                          !- Name
  {89b8944e-d314-4314-89db-1c739efb5e8a}; !- HVAC Component

OS:Sizing:Zone,
  {d98b0199-f64e-4d9f-9582-82934dee4ab6}, !- Handle
  {89b8944e-d314-4314-89db-1c739efb5e8a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5093d210-fc02-4bf6-a488-9343dd3c6d71}, !- Handle
  Zone HVAC Equipment List 147,           !- Name
  {89b8944e-d314-4314-89db-1c739efb5e8a}; !- Thermal Zone

OS:ThermalZone,
  {2d88a43b-dd6d-4146-8d7c-2480798a55dc}, !- Handle
  Thermal Zone 148,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6930539-15df-48e7-8a5c-8abdbce97161}, !- Zone Air Inlet Port List
  {647d4139-7de3-4c3d-90b4-85587a40ebf9}, !- Zone Air Exhaust Port List
  {14a2f45f-2499-456b-a523-e555f8d8aa9f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df3e93d4-bc1c-4f57-857d-8aea77c58bbc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86e4a8ad-b5d4-4a23-aa90-9e01ecc52ef5}, !- Handle
  Node 148,                               !- Name
  {14a2f45f-2499-456b-a523-e555f8d8aa9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14a2f45f-2499-456b-a523-e555f8d8aa9f}, !- Handle
  {0537299b-cab8-4714-a2b6-1f6dea663bb5}, !- Name
  {2d88a43b-dd6d-4146-8d7c-2480798a55dc}, !- Source Object
  11,                                     !- Outlet Port
  {86e4a8ad-b5d4-4a23-aa90-9e01ecc52ef5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6930539-15df-48e7-8a5c-8abdbce97161}, !- Handle
  Port List 295,                          !- Name
  {2d88a43b-dd6d-4146-8d7c-2480798a55dc}; !- HVAC Component

OS:PortList,
  {647d4139-7de3-4c3d-90b4-85587a40ebf9}, !- Handle
  Port List 296,                          !- Name
  {2d88a43b-dd6d-4146-8d7c-2480798a55dc}; !- HVAC Component

OS:Sizing:Zone,
  {4a6681f9-7c19-4901-bd33-2a62b8a1985b}, !- Handle
  {2d88a43b-dd6d-4146-8d7c-2480798a55dc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c8241637-50b2-4988-a6cc-f621c2035f4f}, !- Handle
  Zone HVAC Equipment List 148,           !- Name
  {2d88a43b-dd6d-4146-8d7c-2480798a55dc}; !- Thermal Zone

OS:ThermalZone,
  {868e449a-d5d5-4719-872d-3bb862adc2c9}, !- Handle
  Thermal Zone 149,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {749f1283-7e79-4169-86a8-e477f1165753}, !- Zone Air Inlet Port List
  {633a17b8-04d2-4d82-b3f4-914abf8545c0}, !- Zone Air Exhaust Port List
  {7f613707-a4ac-41fc-a362-1fce0b04e304}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c95b0c6d-2921-4b99-8a31-0a6ea708e4d3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b50d852c-73c4-4613-9182-6ccd66ec4795}, !- Handle
  Node 149,                               !- Name
  {7f613707-a4ac-41fc-a362-1fce0b04e304}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f613707-a4ac-41fc-a362-1fce0b04e304}, !- Handle
  {579b0b1d-9801-4ecc-98d5-9f5e8e913362}, !- Name
  {868e449a-d5d5-4719-872d-3bb862adc2c9}, !- Source Object
  11,                                     !- Outlet Port
  {b50d852c-73c4-4613-9182-6ccd66ec4795}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {749f1283-7e79-4169-86a8-e477f1165753}, !- Handle
  Port List 297,                          !- Name
  {868e449a-d5d5-4719-872d-3bb862adc2c9}; !- HVAC Component

OS:PortList,
  {633a17b8-04d2-4d82-b3f4-914abf8545c0}, !- Handle
  Port List 298,                          !- Name
  {868e449a-d5d5-4719-872d-3bb862adc2c9}; !- HVAC Component

OS:Sizing:Zone,
  {b7939708-43c0-4f6a-b539-79426bff6eeb}, !- Handle
  {868e449a-d5d5-4719-872d-3bb862adc2c9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {da0f7721-7d71-44be-836b-9a3ed93346ff}, !- Handle
  Zone HVAC Equipment List 149,           !- Name
  {868e449a-d5d5-4719-872d-3bb862adc2c9}; !- Thermal Zone

OS:ThermalZone,
  {a9848763-8056-4be7-9a9b-93ee3fba73e7}, !- Handle
  Thermal Zone 150,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2f50645-e647-4300-8530-ebbb8afcd02d}, !- Zone Air Inlet Port List
  {ede0cf0d-f697-4c36-bf3c-7d22dfe1b8fd}, !- Zone Air Exhaust Port List
  {ab71868f-00c7-4aeb-8ac9-27fdae21945f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {13b8160a-5b1a-40e1-8e88-533ff2f251ec}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {393c2cf8-832a-4e53-b2ef-711729b046e2}, !- Handle
  Node 150,                               !- Name
  {ab71868f-00c7-4aeb-8ac9-27fdae21945f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab71868f-00c7-4aeb-8ac9-27fdae21945f}, !- Handle
  {e21863c2-0790-4665-83db-7942b88e7070}, !- Name
  {a9848763-8056-4be7-9a9b-93ee3fba73e7}, !- Source Object
  11,                                     !- Outlet Port
  {393c2cf8-832a-4e53-b2ef-711729b046e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2f50645-e647-4300-8530-ebbb8afcd02d}, !- Handle
  Port List 299,                          !- Name
  {a9848763-8056-4be7-9a9b-93ee3fba73e7}; !- HVAC Component

OS:PortList,
  {ede0cf0d-f697-4c36-bf3c-7d22dfe1b8fd}, !- Handle
  Port List 300,                          !- Name
  {a9848763-8056-4be7-9a9b-93ee3fba73e7}; !- HVAC Component

OS:Sizing:Zone,
  {c0bfcb7f-511a-469f-bb50-fe4bd2d42923}, !- Handle
  {a9848763-8056-4be7-9a9b-93ee3fba73e7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3d74ee3e-464c-4014-9f73-c9e927ee42c7}, !- Handle
  Zone HVAC Equipment List 150,           !- Name
  {a9848763-8056-4be7-9a9b-93ee3fba73e7}; !- Thermal Zone

OS:ThermalZone,
  {6eeacb96-b469-4a50-ad27-fed1d3547326}, !- Handle
  Thermal Zone 151,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89209620-dbc5-472c-a8d1-5bf274b99866}, !- Zone Air Inlet Port List
  {19383d29-039f-42c6-9dd5-93458be607ee}, !- Zone Air Exhaust Port List
  {563870ae-719b-45aa-a9f5-001c1339edf7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b4a03759-d67c-4571-a36b-654496d39551}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {630672c1-bb40-4506-acea-cdec0cffb139}, !- Handle
  Node 151,                               !- Name
  {563870ae-719b-45aa-a9f5-001c1339edf7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {563870ae-719b-45aa-a9f5-001c1339edf7}, !- Handle
  {e37809bd-bb6a-4cd8-8103-c6e8317400e7}, !- Name
  {6eeacb96-b469-4a50-ad27-fed1d3547326}, !- Source Object
  11,                                     !- Outlet Port
  {630672c1-bb40-4506-acea-cdec0cffb139}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89209620-dbc5-472c-a8d1-5bf274b99866}, !- Handle
  Port List 301,                          !- Name
  {6eeacb96-b469-4a50-ad27-fed1d3547326}; !- HVAC Component

OS:PortList,
  {19383d29-039f-42c6-9dd5-93458be607ee}, !- Handle
  Port List 302,                          !- Name
  {6eeacb96-b469-4a50-ad27-fed1d3547326}; !- HVAC Component

OS:Sizing:Zone,
  {e9facc86-a926-4f12-a492-434ec6065ac4}, !- Handle
  {6eeacb96-b469-4a50-ad27-fed1d3547326}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b8a7a82f-eb8f-4a16-978d-c494fca63b78}, !- Handle
  Zone HVAC Equipment List 151,           !- Name
  {6eeacb96-b469-4a50-ad27-fed1d3547326}; !- Thermal Zone

OS:ThermalZone,
  {fa75da8f-c3fb-4ae9-91ea-307e470b4dd2}, !- Handle
  Thermal Zone 152,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d1a0831-20b1-463d-9e6b-8f997144c0b1}, !- Zone Air Inlet Port List
  {57cfde90-e345-4080-abf5-c47b1bbde224}, !- Zone Air Exhaust Port List
  {353b2d2e-6352-4054-8100-d1b89d0b644c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {65b8ff78-c501-480e-bde3-74f885fb18e4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cb9fa6c-2a8e-411e-a45b-7f54dc7b7ab7}, !- Handle
  Node 152,                               !- Name
  {353b2d2e-6352-4054-8100-d1b89d0b644c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {353b2d2e-6352-4054-8100-d1b89d0b644c}, !- Handle
  {fae0f892-747d-464e-b459-fc20885c2a5d}, !- Name
  {fa75da8f-c3fb-4ae9-91ea-307e470b4dd2}, !- Source Object
  11,                                     !- Outlet Port
  {9cb9fa6c-2a8e-411e-a45b-7f54dc7b7ab7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d1a0831-20b1-463d-9e6b-8f997144c0b1}, !- Handle
  Port List 303,                          !- Name
  {fa75da8f-c3fb-4ae9-91ea-307e470b4dd2}; !- HVAC Component

OS:PortList,
  {57cfde90-e345-4080-abf5-c47b1bbde224}, !- Handle
  Port List 304,                          !- Name
  {fa75da8f-c3fb-4ae9-91ea-307e470b4dd2}; !- HVAC Component

OS:Sizing:Zone,
  {cdc3e63d-5703-4ea4-ac0a-2466d0fbd10e}, !- Handle
  {fa75da8f-c3fb-4ae9-91ea-307e470b4dd2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {40b801d6-f9a7-4dd0-9ad3-f92858e8094a}, !- Handle
  Zone HVAC Equipment List 152,           !- Name
  {fa75da8f-c3fb-4ae9-91ea-307e470b4dd2}; !- Thermal Zone

OS:ThermalZone,
  {000ad7db-e23a-4348-be2b-56b8ca6045f9}, !- Handle
  Thermal Zone 153,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2071e9b7-5d09-4673-9110-e7f1b077fef6}, !- Zone Air Inlet Port List
  {fc67d55a-f0ff-436e-9110-eb2563b42af1}, !- Zone Air Exhaust Port List
  {7c3d6f22-fcfa-4b94-bd48-2e42a69d9692}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {68d5917f-4859-4598-9696-63b8f1f0a5fd}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0823d6e4-f426-4728-8ff7-bb5872286650}, !- Handle
  Node 153,                               !- Name
  {7c3d6f22-fcfa-4b94-bd48-2e42a69d9692}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c3d6f22-fcfa-4b94-bd48-2e42a69d9692}, !- Handle
  {dac3bfb9-6a03-4e87-826a-78448762a39f}, !- Name
  {000ad7db-e23a-4348-be2b-56b8ca6045f9}, !- Source Object
  11,                                     !- Outlet Port
  {0823d6e4-f426-4728-8ff7-bb5872286650}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2071e9b7-5d09-4673-9110-e7f1b077fef6}, !- Handle
  Port List 305,                          !- Name
  {000ad7db-e23a-4348-be2b-56b8ca6045f9}; !- HVAC Component

OS:PortList,
  {fc67d55a-f0ff-436e-9110-eb2563b42af1}, !- Handle
  Port List 306,                          !- Name
  {000ad7db-e23a-4348-be2b-56b8ca6045f9}; !- HVAC Component

OS:Sizing:Zone,
  {0864fffa-0dc6-4c08-b75f-60176eeb7d15}, !- Handle
  {000ad7db-e23a-4348-be2b-56b8ca6045f9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9d74d1e8-b11a-4d2d-b817-507a68499337}, !- Handle
  Zone HVAC Equipment List 153,           !- Name
  {000ad7db-e23a-4348-be2b-56b8ca6045f9}; !- Thermal Zone

OS:ThermalZone,
  {98e17030-f9f8-4b32-81f6-7c74b2d02f83}, !- Handle
  Thermal Zone 154,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09ab38f8-1750-4f93-9c8a-859794f56a01}, !- Zone Air Inlet Port List
  {64ab3c6a-d052-4467-8990-7a6d56e7c508}, !- Zone Air Exhaust Port List
  {0f8b5abd-3e5f-4927-81a2-90b965bef74a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d8df8737-9000-4e8b-b522-43843743273b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed2264d8-844a-4e2c-90de-47d72a876e72}, !- Handle
  Node 154,                               !- Name
  {0f8b5abd-3e5f-4927-81a2-90b965bef74a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f8b5abd-3e5f-4927-81a2-90b965bef74a}, !- Handle
  {66de3238-8de6-4df5-97fa-28b5bac6c776}, !- Name
  {98e17030-f9f8-4b32-81f6-7c74b2d02f83}, !- Source Object
  11,                                     !- Outlet Port
  {ed2264d8-844a-4e2c-90de-47d72a876e72}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09ab38f8-1750-4f93-9c8a-859794f56a01}, !- Handle
  Port List 307,                          !- Name
  {98e17030-f9f8-4b32-81f6-7c74b2d02f83}; !- HVAC Component

OS:PortList,
  {64ab3c6a-d052-4467-8990-7a6d56e7c508}, !- Handle
  Port List 308,                          !- Name
  {98e17030-f9f8-4b32-81f6-7c74b2d02f83}; !- HVAC Component

OS:Sizing:Zone,
  {87852b45-723d-42eb-b8e9-f00b8cc53424}, !- Handle
  {98e17030-f9f8-4b32-81f6-7c74b2d02f83}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {199a4ca6-5eb4-4254-a46c-d14bd3a5e418}, !- Handle
  Zone HVAC Equipment List 154,           !- Name
  {98e17030-f9f8-4b32-81f6-7c74b2d02f83}; !- Thermal Zone

OS:ThermalZone,
  {a46dddf7-7d43-4cde-b61a-6319a1f3ebcf}, !- Handle
  Thermal Zone 155,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be6b49ca-60b9-4788-84a1-137e662c6caa}, !- Zone Air Inlet Port List
  {7410e6ff-0629-475f-a568-b54540dc6e70}, !- Zone Air Exhaust Port List
  {5ba7778e-bd22-436a-80f0-a4e61e366ae8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c4bc114c-82e9-463a-ba7d-87d2bbe7415f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f0bbcee-5a9b-49ae-bf33-41e493189ee0}, !- Handle
  Node 155,                               !- Name
  {5ba7778e-bd22-436a-80f0-a4e61e366ae8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ba7778e-bd22-436a-80f0-a4e61e366ae8}, !- Handle
  {33d19461-bf68-4aa2-ba67-9b521addc888}, !- Name
  {a46dddf7-7d43-4cde-b61a-6319a1f3ebcf}, !- Source Object
  11,                                     !- Outlet Port
  {9f0bbcee-5a9b-49ae-bf33-41e493189ee0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be6b49ca-60b9-4788-84a1-137e662c6caa}, !- Handle
  Port List 309,                          !- Name
  {a46dddf7-7d43-4cde-b61a-6319a1f3ebcf}; !- HVAC Component

OS:PortList,
  {7410e6ff-0629-475f-a568-b54540dc6e70}, !- Handle
  Port List 310,                          !- Name
  {a46dddf7-7d43-4cde-b61a-6319a1f3ebcf}; !- HVAC Component

OS:Sizing:Zone,
  {0817fff4-ceed-45dc-bbcc-416436a981e9}, !- Handle
  {a46dddf7-7d43-4cde-b61a-6319a1f3ebcf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9ce44fbd-2e95-4a88-99c6-1cbaabd9f8fd}, !- Handle
  Zone HVAC Equipment List 155,           !- Name
  {a46dddf7-7d43-4cde-b61a-6319a1f3ebcf}; !- Thermal Zone

OS:ThermalZone,
  {2d30f3ca-6fb8-4c0a-bec3-4e9d8750d17c}, !- Handle
  Thermal Zone 156,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b1fb395-b994-4ae1-b36f-c644881716b6}, !- Zone Air Inlet Port List
  {11cf9d7c-712c-4307-a7a6-161f9da02c9f}, !- Zone Air Exhaust Port List
  {2a1b3347-44db-4a63-a250-84b7803d4ade}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d54ccf57-f48d-4487-be33-64e1a40af950}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fbd5a520-8289-470d-af4f-aaf8117e74c8}, !- Handle
  Node 156,                               !- Name
  {2a1b3347-44db-4a63-a250-84b7803d4ade}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a1b3347-44db-4a63-a250-84b7803d4ade}, !- Handle
  {fa5b2ada-e817-4515-ad09-45e7ee1673c3}, !- Name
  {2d30f3ca-6fb8-4c0a-bec3-4e9d8750d17c}, !- Source Object
  11,                                     !- Outlet Port
  {fbd5a520-8289-470d-af4f-aaf8117e74c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b1fb395-b994-4ae1-b36f-c644881716b6}, !- Handle
  Port List 311,                          !- Name
  {2d30f3ca-6fb8-4c0a-bec3-4e9d8750d17c}; !- HVAC Component

OS:PortList,
  {11cf9d7c-712c-4307-a7a6-161f9da02c9f}, !- Handle
  Port List 312,                          !- Name
  {2d30f3ca-6fb8-4c0a-bec3-4e9d8750d17c}; !- HVAC Component

OS:Sizing:Zone,
  {a05bf195-9841-4a96-a3b4-de6e30ca01c1}, !- Handle
  {2d30f3ca-6fb8-4c0a-bec3-4e9d8750d17c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {edeb39f8-74da-4e4c-ba6e-4a1c2236231b}, !- Handle
  Zone HVAC Equipment List 156,           !- Name
  {2d30f3ca-6fb8-4c0a-bec3-4e9d8750d17c}; !- Thermal Zone

OS:ThermalZone,
  {e762371a-a24a-4299-bc56-1d1449d7701d}, !- Handle
  Thermal Zone 157,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4ea2af7-4a47-4c0f-b5f3-7585b8822b6d}, !- Zone Air Inlet Port List
  {b896c253-d22a-47f2-a2a4-680d53165cc0}, !- Zone Air Exhaust Port List
  {ea4195c0-09ac-4e04-98ce-7ee710ddde56}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e4dc90e0-458a-4b9b-90d7-2d97c9ad8405}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {696130cc-5506-4926-bdd2-afc8878d73c8}, !- Handle
  Node 157,                               !- Name
  {ea4195c0-09ac-4e04-98ce-7ee710ddde56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea4195c0-09ac-4e04-98ce-7ee710ddde56}, !- Handle
  {0e9d855d-4a17-4338-afdb-393bb8f904fd}, !- Name
  {e762371a-a24a-4299-bc56-1d1449d7701d}, !- Source Object
  11,                                     !- Outlet Port
  {696130cc-5506-4926-bdd2-afc8878d73c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4ea2af7-4a47-4c0f-b5f3-7585b8822b6d}, !- Handle
  Port List 313,                          !- Name
  {e762371a-a24a-4299-bc56-1d1449d7701d}; !- HVAC Component

OS:PortList,
  {b896c253-d22a-47f2-a2a4-680d53165cc0}, !- Handle
  Port List 314,                          !- Name
  {e762371a-a24a-4299-bc56-1d1449d7701d}; !- HVAC Component

OS:Sizing:Zone,
  {6c59d2e8-972b-4801-98cf-cd6f3792478b}, !- Handle
  {e762371a-a24a-4299-bc56-1d1449d7701d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c0e20e76-a3a3-4671-a2cd-575a4a2a9a3c}, !- Handle
  Zone HVAC Equipment List 157,           !- Name
  {e762371a-a24a-4299-bc56-1d1449d7701d}; !- Thermal Zone

OS:ThermalZone,
  {5311e32b-645c-4c57-816c-e96c03978ed7}, !- Handle
  Thermal Zone 158,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73cabb7c-7b87-4c47-a211-b732cdd37387}, !- Zone Air Inlet Port List
  {c152d941-c915-4562-aa84-90d6bf1eb7ca}, !- Zone Air Exhaust Port List
  {f077c503-18b6-4938-9bd8-a01253fb9365}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0ca6218a-1ca6-4908-a8b5-00afd8ce3615}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f596e347-cca5-4573-9da7-b99ccce360b4}, !- Handle
  Node 158,                               !- Name
  {f077c503-18b6-4938-9bd8-a01253fb9365}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f077c503-18b6-4938-9bd8-a01253fb9365}, !- Handle
  {503f3940-2a1d-49c7-a6d5-5a59aa2ceab5}, !- Name
  {5311e32b-645c-4c57-816c-e96c03978ed7}, !- Source Object
  11,                                     !- Outlet Port
  {f596e347-cca5-4573-9da7-b99ccce360b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73cabb7c-7b87-4c47-a211-b732cdd37387}, !- Handle
  Port List 315,                          !- Name
  {5311e32b-645c-4c57-816c-e96c03978ed7}; !- HVAC Component

OS:PortList,
  {c152d941-c915-4562-aa84-90d6bf1eb7ca}, !- Handle
  Port List 316,                          !- Name
  {5311e32b-645c-4c57-816c-e96c03978ed7}; !- HVAC Component

OS:Sizing:Zone,
  {7e07402d-5a3b-458e-800a-5e9e86179763}, !- Handle
  {5311e32b-645c-4c57-816c-e96c03978ed7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ec550610-167f-4257-8d32-f2eadc953d90}, !- Handle
  Zone HVAC Equipment List 158,           !- Name
  {5311e32b-645c-4c57-816c-e96c03978ed7}; !- Thermal Zone

OS:ThermalZone,
  {6bc900ae-cc7c-4d24-ba30-a63b32073648}, !- Handle
  Thermal Zone 159,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a279e298-be08-465e-a4cd-20b9f01a45a1}, !- Zone Air Inlet Port List
  {2a671c78-de46-41df-9967-4c6ff3534731}, !- Zone Air Exhaust Port List
  {9f3ac68d-ea84-4c13-b011-6ea53dc91a18}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {48459660-69af-44f0-b1b1-2a690c46d709}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11f332cf-ba98-4a88-96a7-8b6769cb39c5}, !- Handle
  Node 159,                               !- Name
  {9f3ac68d-ea84-4c13-b011-6ea53dc91a18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f3ac68d-ea84-4c13-b011-6ea53dc91a18}, !- Handle
  {27a95bcf-70fd-4bac-a646-f00064d874bb}, !- Name
  {6bc900ae-cc7c-4d24-ba30-a63b32073648}, !- Source Object
  11,                                     !- Outlet Port
  {11f332cf-ba98-4a88-96a7-8b6769cb39c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a279e298-be08-465e-a4cd-20b9f01a45a1}, !- Handle
  Port List 317,                          !- Name
  {6bc900ae-cc7c-4d24-ba30-a63b32073648}; !- HVAC Component

OS:PortList,
  {2a671c78-de46-41df-9967-4c6ff3534731}, !- Handle
  Port List 318,                          !- Name
  {6bc900ae-cc7c-4d24-ba30-a63b32073648}; !- HVAC Component

OS:Sizing:Zone,
  {f40b3903-ffbc-494c-ba0e-4794e8074418}, !- Handle
  {6bc900ae-cc7c-4d24-ba30-a63b32073648}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ca97f606-6ee3-440b-917c-6a584139ea24}, !- Handle
  Zone HVAC Equipment List 159,           !- Name
  {6bc900ae-cc7c-4d24-ba30-a63b32073648}; !- Thermal Zone

OS:ThermalZone,
  {f7cd5359-7a19-40ef-a91e-70e9b6f7bd7f}, !- Handle
  Thermal Zone 160,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c333f757-2af0-4026-9a6c-2fc2d8f2ad0a}, !- Zone Air Inlet Port List
  {23e66f81-a7fd-4f95-90d3-6dc3e6c4eeb0}, !- Zone Air Exhaust Port List
  {8e7a03f5-c8ce-420d-be5e-1725a7caa269}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2091de73-6ccd-4eac-b4f9-a13a8ca16f22}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11d504f4-1444-4f2d-9cd8-b445914f875c}, !- Handle
  Node 160,                               !- Name
  {8e7a03f5-c8ce-420d-be5e-1725a7caa269}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e7a03f5-c8ce-420d-be5e-1725a7caa269}, !- Handle
  {97ebd6c0-2638-4e63-b071-dafbcd6124e2}, !- Name
  {f7cd5359-7a19-40ef-a91e-70e9b6f7bd7f}, !- Source Object
  11,                                     !- Outlet Port
  {11d504f4-1444-4f2d-9cd8-b445914f875c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c333f757-2af0-4026-9a6c-2fc2d8f2ad0a}, !- Handle
  Port List 319,                          !- Name
  {f7cd5359-7a19-40ef-a91e-70e9b6f7bd7f}; !- HVAC Component

OS:PortList,
  {23e66f81-a7fd-4f95-90d3-6dc3e6c4eeb0}, !- Handle
  Port List 320,                          !- Name
  {f7cd5359-7a19-40ef-a91e-70e9b6f7bd7f}; !- HVAC Component

OS:Sizing:Zone,
  {36f4641b-44fc-4d8a-95f8-297046a9f05f}, !- Handle
  {f7cd5359-7a19-40ef-a91e-70e9b6f7bd7f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4996d229-6e1d-403e-8404-8b084d625544}, !- Handle
  Zone HVAC Equipment List 160,           !- Name
  {f7cd5359-7a19-40ef-a91e-70e9b6f7bd7f}; !- Thermal Zone

OS:ThermalZone,
  {422e3081-7633-445a-bb7c-131ab684ce14}, !- Handle
  Thermal Zone 161,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2adacdba-b450-4a30-af59-51a760e076cf}, !- Zone Air Inlet Port List
  {d51c4102-06f2-45e3-a547-d4ceae6c6e21}, !- Zone Air Exhaust Port List
  {e3849e10-3888-4824-8bc6-56fbfe564a43}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3b2dd012-6834-461d-9f34-a5236f829348}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5872b60c-4315-4683-8f93-af1794f30499}, !- Handle
  Node 161,                               !- Name
  {e3849e10-3888-4824-8bc6-56fbfe564a43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3849e10-3888-4824-8bc6-56fbfe564a43}, !- Handle
  {bdfd0c8e-94e7-47c6-a6b1-d66e236cb811}, !- Name
  {422e3081-7633-445a-bb7c-131ab684ce14}, !- Source Object
  11,                                     !- Outlet Port
  {5872b60c-4315-4683-8f93-af1794f30499}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2adacdba-b450-4a30-af59-51a760e076cf}, !- Handle
  Port List 321,                          !- Name
  {422e3081-7633-445a-bb7c-131ab684ce14}; !- HVAC Component

OS:PortList,
  {d51c4102-06f2-45e3-a547-d4ceae6c6e21}, !- Handle
  Port List 322,                          !- Name
  {422e3081-7633-445a-bb7c-131ab684ce14}; !- HVAC Component

OS:Sizing:Zone,
  {b24d6656-70e7-493a-8ad2-7c1f2b03b0c9}, !- Handle
  {422e3081-7633-445a-bb7c-131ab684ce14}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4b531901-1669-44a2-80a9-168b8a7eb2f0}, !- Handle
  Zone HVAC Equipment List 161,           !- Name
  {422e3081-7633-445a-bb7c-131ab684ce14}; !- Thermal Zone

OS:ThermalZone,
  {c2fd84a9-54a0-4db8-9274-a504ee19e8d0}, !- Handle
  Thermal Zone 162,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0f4223e-855e-4349-951e-cba8d74c7893}, !- Zone Air Inlet Port List
  {3ff44c02-c882-4ead-a6e9-d2231a729fda}, !- Zone Air Exhaust Port List
  {d6abb7bc-575e-48f0-bdb8-ce7439d371d5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bb7112ac-9d32-49b6-b6ba-36ae016a107f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2811d552-375c-4da4-8961-0c969f6bb974}, !- Handle
  Node 162,                               !- Name
  {d6abb7bc-575e-48f0-bdb8-ce7439d371d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6abb7bc-575e-48f0-bdb8-ce7439d371d5}, !- Handle
  {41c0bdb9-551f-422e-8717-7cdc9c79a1d7}, !- Name
  {c2fd84a9-54a0-4db8-9274-a504ee19e8d0}, !- Source Object
  11,                                     !- Outlet Port
  {2811d552-375c-4da4-8961-0c969f6bb974}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0f4223e-855e-4349-951e-cba8d74c7893}, !- Handle
  Port List 323,                          !- Name
  {c2fd84a9-54a0-4db8-9274-a504ee19e8d0}; !- HVAC Component

OS:PortList,
  {3ff44c02-c882-4ead-a6e9-d2231a729fda}, !- Handle
  Port List 324,                          !- Name
  {c2fd84a9-54a0-4db8-9274-a504ee19e8d0}; !- HVAC Component

OS:Sizing:Zone,
  {36ac201d-c7c1-44e9-86a4-147c2803dd4c}, !- Handle
  {c2fd84a9-54a0-4db8-9274-a504ee19e8d0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {154bee73-d3f8-4b05-98ec-c5ad0bfd3f0b}, !- Handle
  Zone HVAC Equipment List 162,           !- Name
  {c2fd84a9-54a0-4db8-9274-a504ee19e8d0}; !- Thermal Zone

OS:ThermalZone,
  {3d6a65a8-c039-4594-b743-d784adc522ec}, !- Handle
  Thermal Zone 163,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4208ddc5-b68f-4a89-8ce5-4d6de3689be5}, !- Zone Air Inlet Port List
  {94af702c-5a80-40ae-821b-16110e215350}, !- Zone Air Exhaust Port List
  {be5b867a-ec99-46f5-a086-7c66c90404d4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7f779498-bdf3-45fc-81b7-8419a552cb2b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da2ec1e8-6b48-4a2e-8178-522afed7217e}, !- Handle
  Node 163,                               !- Name
  {be5b867a-ec99-46f5-a086-7c66c90404d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be5b867a-ec99-46f5-a086-7c66c90404d4}, !- Handle
  {ac628009-229f-4a14-b62e-1a958299951f}, !- Name
  {3d6a65a8-c039-4594-b743-d784adc522ec}, !- Source Object
  11,                                     !- Outlet Port
  {da2ec1e8-6b48-4a2e-8178-522afed7217e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4208ddc5-b68f-4a89-8ce5-4d6de3689be5}, !- Handle
  Port List 325,                          !- Name
  {3d6a65a8-c039-4594-b743-d784adc522ec}; !- HVAC Component

OS:PortList,
  {94af702c-5a80-40ae-821b-16110e215350}, !- Handle
  Port List 326,                          !- Name
  {3d6a65a8-c039-4594-b743-d784adc522ec}; !- HVAC Component

OS:Sizing:Zone,
  {7ec1ec0a-cf17-40a4-ae20-aacee0b0af1b}, !- Handle
  {3d6a65a8-c039-4594-b743-d784adc522ec}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b699aed7-46d8-4e75-92d3-41004292cf94}, !- Handle
  Zone HVAC Equipment List 163,           !- Name
  {3d6a65a8-c039-4594-b743-d784adc522ec}; !- Thermal Zone

OS:ThermalZone,
  {a02eef51-9171-46b6-9235-32acb74013f5}, !- Handle
  Thermal Zone 164,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21cfd4a3-d07c-4126-8b0c-d25af004ca66}, !- Zone Air Inlet Port List
  {0cbb9c07-b3d7-480e-922e-ff212ed3dc67}, !- Zone Air Exhaust Port List
  {c4e80802-f622-4fde-99e7-381481320c90}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dfb597ce-7ac3-4dc2-a41e-88fdcbded05c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa94bfe6-f735-4501-a07f-6147f71c716d}, !- Handle
  Node 164,                               !- Name
  {c4e80802-f622-4fde-99e7-381481320c90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4e80802-f622-4fde-99e7-381481320c90}, !- Handle
  {73ba00aa-32e1-4157-bee4-8929ef978993}, !- Name
  {a02eef51-9171-46b6-9235-32acb74013f5}, !- Source Object
  11,                                     !- Outlet Port
  {fa94bfe6-f735-4501-a07f-6147f71c716d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21cfd4a3-d07c-4126-8b0c-d25af004ca66}, !- Handle
  Port List 327,                          !- Name
  {a02eef51-9171-46b6-9235-32acb74013f5}; !- HVAC Component

OS:PortList,
  {0cbb9c07-b3d7-480e-922e-ff212ed3dc67}, !- Handle
  Port List 328,                          !- Name
  {a02eef51-9171-46b6-9235-32acb74013f5}; !- HVAC Component

OS:Sizing:Zone,
  {924fe5fb-d5ae-469f-82af-4dd300d7b296}, !- Handle
  {a02eef51-9171-46b6-9235-32acb74013f5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d38657f9-8c66-4220-9937-d7a052b30b29}, !- Handle
  Zone HVAC Equipment List 164,           !- Name
  {a02eef51-9171-46b6-9235-32acb74013f5}; !- Thermal Zone

OS:ThermalZone,
  {78bbec6f-d9e8-40a8-b587-d417d6cffbd3}, !- Handle
  Thermal Zone 165,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e6766c5-ae1f-42f4-8c7a-d26bbc6ff7e2}, !- Zone Air Inlet Port List
  {a906d7fc-e340-4606-8c94-d3685631791b}, !- Zone Air Exhaust Port List
  {b4d7231e-48fb-4409-81cf-05240737f921}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {87527e32-cd34-4713-94ef-0a30dee9486f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5cb0e1eb-7201-4660-b55c-860175215f2c}, !- Handle
  Node 165,                               !- Name
  {b4d7231e-48fb-4409-81cf-05240737f921}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4d7231e-48fb-4409-81cf-05240737f921}, !- Handle
  {0f8ad24d-0b17-42ab-b29e-c902bed9c6b5}, !- Name
  {78bbec6f-d9e8-40a8-b587-d417d6cffbd3}, !- Source Object
  11,                                     !- Outlet Port
  {5cb0e1eb-7201-4660-b55c-860175215f2c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e6766c5-ae1f-42f4-8c7a-d26bbc6ff7e2}, !- Handle
  Port List 329,                          !- Name
  {78bbec6f-d9e8-40a8-b587-d417d6cffbd3}; !- HVAC Component

OS:PortList,
  {a906d7fc-e340-4606-8c94-d3685631791b}, !- Handle
  Port List 330,                          !- Name
  {78bbec6f-d9e8-40a8-b587-d417d6cffbd3}; !- HVAC Component

OS:Sizing:Zone,
  {614eb051-63f4-4a13-9c2b-31ea861161c1}, !- Handle
  {78bbec6f-d9e8-40a8-b587-d417d6cffbd3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1224a925-fc22-47c6-9c3f-71924455e0cb}, !- Handle
  Zone HVAC Equipment List 165,           !- Name
  {78bbec6f-d9e8-40a8-b587-d417d6cffbd3}; !- Thermal Zone

OS:ThermalZone,
  {ed859595-db59-49cd-931b-775c4886f3c3}, !- Handle
  Thermal Zone 166,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6ad45e6-fa28-46cc-91cf-652c3560b8dd}, !- Zone Air Inlet Port List
  {533e0b34-7f38-43fc-971a-cfb414350fc8}, !- Zone Air Exhaust Port List
  {70391040-618f-4742-a204-431acf81eb1a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {915dc55f-d168-4a20-8627-6479d38f95f4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9f704bf-fda2-4545-930b-24c4352dfbb3}, !- Handle
  Node 166,                               !- Name
  {70391040-618f-4742-a204-431acf81eb1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70391040-618f-4742-a204-431acf81eb1a}, !- Handle
  {20e4666d-9be1-4e43-a826-23f534c85e87}, !- Name
  {ed859595-db59-49cd-931b-775c4886f3c3}, !- Source Object
  11,                                     !- Outlet Port
  {b9f704bf-fda2-4545-930b-24c4352dfbb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6ad45e6-fa28-46cc-91cf-652c3560b8dd}, !- Handle
  Port List 331,                          !- Name
  {ed859595-db59-49cd-931b-775c4886f3c3}; !- HVAC Component

OS:PortList,
  {533e0b34-7f38-43fc-971a-cfb414350fc8}, !- Handle
  Port List 332,                          !- Name
  {ed859595-db59-49cd-931b-775c4886f3c3}; !- HVAC Component

OS:Sizing:Zone,
  {58f32395-73bd-44b6-9ffa-0d6ca006ef11}, !- Handle
  {ed859595-db59-49cd-931b-775c4886f3c3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {130efed0-6b75-458d-b91e-f0a90baffb50}, !- Handle
  Zone HVAC Equipment List 166,           !- Name
  {ed859595-db59-49cd-931b-775c4886f3c3}; !- Thermal Zone

OS:ThermalZone,
  {c5e0af64-49e1-4f51-833a-365df3af7bc6}, !- Handle
  Thermal Zone 167,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9a6c9a8-4b50-4024-ac22-a826b2e7a5d5}, !- Zone Air Inlet Port List
  {f3c02f93-a7c6-4bd2-8d25-331364ad0210}, !- Zone Air Exhaust Port List
  {f61276d8-9a33-4f3f-9086-538562768ce7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {05493f9b-7bc9-4759-ba52-f1dbf251722a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64b32a6c-9e29-4bad-ba62-69e69c4d8dc5}, !- Handle
  Node 167,                               !- Name
  {f61276d8-9a33-4f3f-9086-538562768ce7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f61276d8-9a33-4f3f-9086-538562768ce7}, !- Handle
  {0a703abb-f9ff-4b43-9204-0ee208348bf6}, !- Name
  {c5e0af64-49e1-4f51-833a-365df3af7bc6}, !- Source Object
  11,                                     !- Outlet Port
  {64b32a6c-9e29-4bad-ba62-69e69c4d8dc5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9a6c9a8-4b50-4024-ac22-a826b2e7a5d5}, !- Handle
  Port List 333,                          !- Name
  {c5e0af64-49e1-4f51-833a-365df3af7bc6}; !- HVAC Component

OS:PortList,
  {f3c02f93-a7c6-4bd2-8d25-331364ad0210}, !- Handle
  Port List 334,                          !- Name
  {c5e0af64-49e1-4f51-833a-365df3af7bc6}; !- HVAC Component

OS:Sizing:Zone,
  {c5daeb5b-6c82-4e41-b064-e13f176214ee}, !- Handle
  {c5e0af64-49e1-4f51-833a-365df3af7bc6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {378946fb-b6db-4c4e-9194-7d4cb96f7bde}, !- Handle
  Zone HVAC Equipment List 167,           !- Name
  {c5e0af64-49e1-4f51-833a-365df3af7bc6}; !- Thermal Zone

OS:ThermalZone,
  {aca902e8-aa86-4b9a-9d3b-0d112750e50c}, !- Handle
  Thermal Zone 168,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c1b4f98-9cd7-4357-be4d-a12ca448a488}, !- Zone Air Inlet Port List
  {5717d2f6-6b01-4f07-bec8-b720315183b4}, !- Zone Air Exhaust Port List
  {7fb62a43-4233-442c-8026-fea754b8d979}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1cdec240-e488-4244-af97-37ab31ef61df}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2306f74-fd84-441f-ae36-fc11574af40d}, !- Handle
  Node 168,                               !- Name
  {7fb62a43-4233-442c-8026-fea754b8d979}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fb62a43-4233-442c-8026-fea754b8d979}, !- Handle
  {fb5151b1-e1f7-4d95-b73a-0e308f5c090e}, !- Name
  {aca902e8-aa86-4b9a-9d3b-0d112750e50c}, !- Source Object
  11,                                     !- Outlet Port
  {e2306f74-fd84-441f-ae36-fc11574af40d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c1b4f98-9cd7-4357-be4d-a12ca448a488}, !- Handle
  Port List 335,                          !- Name
  {aca902e8-aa86-4b9a-9d3b-0d112750e50c}; !- HVAC Component

OS:PortList,
  {5717d2f6-6b01-4f07-bec8-b720315183b4}, !- Handle
  Port List 336,                          !- Name
  {aca902e8-aa86-4b9a-9d3b-0d112750e50c}; !- HVAC Component

OS:Sizing:Zone,
  {655e3f23-8e77-43f9-b4ac-876fe45d4a5e}, !- Handle
  {aca902e8-aa86-4b9a-9d3b-0d112750e50c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ab085047-2c5a-4d83-a53c-1606d4ea1484}, !- Handle
  Zone HVAC Equipment List 168,           !- Name
  {aca902e8-aa86-4b9a-9d3b-0d112750e50c}; !- Thermal Zone

OS:ThermalZone,
  {c5c569a4-322a-4210-ba13-70520f813181}, !- Handle
  Thermal Zone 169,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {204bc113-e27c-44ca-be39-9144efd3b1d1}, !- Zone Air Inlet Port List
  {c9fbcde2-e2ea-42c8-b28f-064bba1d3dd4}, !- Zone Air Exhaust Port List
  {31d46f90-3e02-4495-86ec-0d60b894a660}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3056827d-9aac-43f7-b9a3-d4f15acdf1a6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac401587-9c82-4c97-bf47-91b8e71eb241}, !- Handle
  Node 169,                               !- Name
  {31d46f90-3e02-4495-86ec-0d60b894a660}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31d46f90-3e02-4495-86ec-0d60b894a660}, !- Handle
  {0cf03060-0a55-4844-853e-5eedbfae399d}, !- Name
  {c5c569a4-322a-4210-ba13-70520f813181}, !- Source Object
  11,                                     !- Outlet Port
  {ac401587-9c82-4c97-bf47-91b8e71eb241}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {204bc113-e27c-44ca-be39-9144efd3b1d1}, !- Handle
  Port List 337,                          !- Name
  {c5c569a4-322a-4210-ba13-70520f813181}; !- HVAC Component

OS:PortList,
  {c9fbcde2-e2ea-42c8-b28f-064bba1d3dd4}, !- Handle
  Port List 338,                          !- Name
  {c5c569a4-322a-4210-ba13-70520f813181}; !- HVAC Component

OS:Sizing:Zone,
  {e5433028-9576-4039-b93a-8a797786e898}, !- Handle
  {c5c569a4-322a-4210-ba13-70520f813181}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {13183d95-0460-4f75-a6f8-314dfa88ac84}, !- Handle
  Zone HVAC Equipment List 169,           !- Name
  {c5c569a4-322a-4210-ba13-70520f813181}; !- Thermal Zone

OS:ThermalZone,
  {a06e88a3-dfd1-4edf-902e-a5c19868b6a9}, !- Handle
  Thermal Zone 170,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b23baa7-e602-40a8-9542-b60b039b74e1}, !- Zone Air Inlet Port List
  {639ae615-9eb2-42b4-8273-54e75fc90044}, !- Zone Air Exhaust Port List
  {5751190e-de85-43f6-b0d1-c64553b0f544}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e19f3d2b-8d53-41b4-ab66-2fb7874698be}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ae6e323-83d6-4412-b094-926b1c1885e8}, !- Handle
  Node 170,                               !- Name
  {5751190e-de85-43f6-b0d1-c64553b0f544}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5751190e-de85-43f6-b0d1-c64553b0f544}, !- Handle
  {bda8b640-4443-486f-ac14-d4131ef6c272}, !- Name
  {a06e88a3-dfd1-4edf-902e-a5c19868b6a9}, !- Source Object
  11,                                     !- Outlet Port
  {5ae6e323-83d6-4412-b094-926b1c1885e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b23baa7-e602-40a8-9542-b60b039b74e1}, !- Handle
  Port List 339,                          !- Name
  {a06e88a3-dfd1-4edf-902e-a5c19868b6a9}; !- HVAC Component

OS:PortList,
  {639ae615-9eb2-42b4-8273-54e75fc90044}, !- Handle
  Port List 340,                          !- Name
  {a06e88a3-dfd1-4edf-902e-a5c19868b6a9}; !- HVAC Component

OS:Sizing:Zone,
  {b8e3218f-766c-4173-80b0-e43ad0e65ad2}, !- Handle
  {a06e88a3-dfd1-4edf-902e-a5c19868b6a9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {40cf6d54-ffa4-40ad-ad72-3e0f49778393}, !- Handle
  Zone HVAC Equipment List 170,           !- Name
  {a06e88a3-dfd1-4edf-902e-a5c19868b6a9}; !- Thermal Zone

OS:ThermalZone,
  {ac3b0dc4-31e0-41ee-9307-3f2559cc128e}, !- Handle
  Thermal Zone 171,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76427889-bb9e-411a-bdfa-c4e2e0eff90d}, !- Zone Air Inlet Port List
  {1d95826a-88ff-4490-b499-579b761ca94f}, !- Zone Air Exhaust Port List
  {b38bca9a-e3e5-4a14-b0fe-7ef2bd580fd7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {924d40f3-46cf-491d-b02e-1c52ec200479}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22ac9119-f2e9-489d-ab33-90c7ed532dba}, !- Handle
  Node 171,                               !- Name
  {b38bca9a-e3e5-4a14-b0fe-7ef2bd580fd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b38bca9a-e3e5-4a14-b0fe-7ef2bd580fd7}, !- Handle
  {c2feeb94-0e2c-4b23-9013-ff98f4c75f3b}, !- Name
  {ac3b0dc4-31e0-41ee-9307-3f2559cc128e}, !- Source Object
  11,                                     !- Outlet Port
  {22ac9119-f2e9-489d-ab33-90c7ed532dba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76427889-bb9e-411a-bdfa-c4e2e0eff90d}, !- Handle
  Port List 341,                          !- Name
  {ac3b0dc4-31e0-41ee-9307-3f2559cc128e}; !- HVAC Component

OS:PortList,
  {1d95826a-88ff-4490-b499-579b761ca94f}, !- Handle
  Port List 342,                          !- Name
  {ac3b0dc4-31e0-41ee-9307-3f2559cc128e}; !- HVAC Component

OS:Sizing:Zone,
  {66e35bf3-ff9f-42be-aaee-7a712e6890eb}, !- Handle
  {ac3b0dc4-31e0-41ee-9307-3f2559cc128e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3f7be4e7-1905-4d25-85e7-d2c825eceb82}, !- Handle
  Zone HVAC Equipment List 171,           !- Name
  {ac3b0dc4-31e0-41ee-9307-3f2559cc128e}; !- Thermal Zone

OS:ThermalZone,
  {12f4fe14-1851-4ef3-9da7-1efd3f6f51ef}, !- Handle
  Thermal Zone 172,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb5bc343-c3ed-4ee9-885d-f6c24b357d3c}, !- Zone Air Inlet Port List
  {d4b5e182-df17-4073-b4c9-4f9b55d2c25e}, !- Zone Air Exhaust Port List
  {8223f24a-44ad-4449-bced-380bf451c6b9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ad44c944-08fc-4ac3-9450-3110013054be}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {829226f9-3724-448c-95a7-f804986d973d}, !- Handle
  Node 172,                               !- Name
  {8223f24a-44ad-4449-bced-380bf451c6b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8223f24a-44ad-4449-bced-380bf451c6b9}, !- Handle
  {c04e265f-4b2a-4a02-8225-8a19e2d925a2}, !- Name
  {12f4fe14-1851-4ef3-9da7-1efd3f6f51ef}, !- Source Object
  11,                                     !- Outlet Port
  {829226f9-3724-448c-95a7-f804986d973d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb5bc343-c3ed-4ee9-885d-f6c24b357d3c}, !- Handle
  Port List 343,                          !- Name
  {12f4fe14-1851-4ef3-9da7-1efd3f6f51ef}; !- HVAC Component

OS:PortList,
  {d4b5e182-df17-4073-b4c9-4f9b55d2c25e}, !- Handle
  Port List 344,                          !- Name
  {12f4fe14-1851-4ef3-9da7-1efd3f6f51ef}; !- HVAC Component

OS:Sizing:Zone,
  {d1ee4052-3cfd-451e-bbc4-707ee7f35a33}, !- Handle
  {12f4fe14-1851-4ef3-9da7-1efd3f6f51ef}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4ca27203-267e-4081-9e15-daa5d5f79948}, !- Handle
  Zone HVAC Equipment List 172,           !- Name
  {12f4fe14-1851-4ef3-9da7-1efd3f6f51ef}; !- Thermal Zone

OS:ThermalZone,
  {9e143809-f5b8-4347-80fa-db556046319e}, !- Handle
  Thermal Zone 173,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3ef6d43-48ca-4f50-b976-b35758439ddd}, !- Zone Air Inlet Port List
  {8b840c1c-5bb0-467a-ab15-bb430c3c16ce}, !- Zone Air Exhaust Port List
  {9a1bfd8a-5f1c-4751-be52-4b0c18a9b20a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {993c6d90-f391-4625-90c6-a139978e4b2b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cfe0ab69-6a97-4b86-bf11-09e843be635e}, !- Handle
  Node 173,                               !- Name
  {9a1bfd8a-5f1c-4751-be52-4b0c18a9b20a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a1bfd8a-5f1c-4751-be52-4b0c18a9b20a}, !- Handle
  {37134495-54ae-4574-b7f7-1b3ec1e7d3ac}, !- Name
  {9e143809-f5b8-4347-80fa-db556046319e}, !- Source Object
  11,                                     !- Outlet Port
  {cfe0ab69-6a97-4b86-bf11-09e843be635e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3ef6d43-48ca-4f50-b976-b35758439ddd}, !- Handle
  Port List 345,                          !- Name
  {9e143809-f5b8-4347-80fa-db556046319e}; !- HVAC Component

OS:PortList,
  {8b840c1c-5bb0-467a-ab15-bb430c3c16ce}, !- Handle
  Port List 346,                          !- Name
  {9e143809-f5b8-4347-80fa-db556046319e}; !- HVAC Component

OS:Sizing:Zone,
  {18ea0df0-146f-4ce4-b30c-7e525fc1bda7}, !- Handle
  {9e143809-f5b8-4347-80fa-db556046319e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {043f4b12-b60f-4dc5-9b2b-26914f07ad9c}, !- Handle
  Zone HVAC Equipment List 173,           !- Name
  {9e143809-f5b8-4347-80fa-db556046319e}; !- Thermal Zone

OS:ThermalZone,
  {17791ec4-b6b5-4e0a-af93-afeeeb17a3b5}, !- Handle
  Thermal Zone 174,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb76d6e0-d4cc-4ab3-a723-0ee8c2cd54ca}, !- Zone Air Inlet Port List
  {cdc2c91d-4b32-48ac-bdeb-953b81ddbe3b}, !- Zone Air Exhaust Port List
  {e9e81de7-ceb7-4acc-b1ef-1e28fa07fc94}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9ed4167c-9988-4863-8c8e-59f2494b33f3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a7ca77a-522e-449c-b7f9-a49d5789febf}, !- Handle
  Node 174,                               !- Name
  {e9e81de7-ceb7-4acc-b1ef-1e28fa07fc94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9e81de7-ceb7-4acc-b1ef-1e28fa07fc94}, !- Handle
  {d7eadee0-230c-47df-879b-8e141eb2fad9}, !- Name
  {17791ec4-b6b5-4e0a-af93-afeeeb17a3b5}, !- Source Object
  11,                                     !- Outlet Port
  {8a7ca77a-522e-449c-b7f9-a49d5789febf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb76d6e0-d4cc-4ab3-a723-0ee8c2cd54ca}, !- Handle
  Port List 347,                          !- Name
  {17791ec4-b6b5-4e0a-af93-afeeeb17a3b5}; !- HVAC Component

OS:PortList,
  {cdc2c91d-4b32-48ac-bdeb-953b81ddbe3b}, !- Handle
  Port List 348,                          !- Name
  {17791ec4-b6b5-4e0a-af93-afeeeb17a3b5}; !- HVAC Component

OS:Sizing:Zone,
  {10f82afd-1e3d-4338-adaa-d686caf35542}, !- Handle
  {17791ec4-b6b5-4e0a-af93-afeeeb17a3b5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cc1d44b2-104c-4fa3-9093-271d28b71916}, !- Handle
  Zone HVAC Equipment List 174,           !- Name
  {17791ec4-b6b5-4e0a-af93-afeeeb17a3b5}; !- Thermal Zone

OS:ThermalZone,
  {0ea29db7-0f1b-4463-9b0d-6410c09592e5}, !- Handle
  Thermal Zone 175,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {743c9dd5-0db5-4db7-bde2-e58225846fb4}, !- Zone Air Inlet Port List
  {dc5abed1-a73d-4221-a083-b958d22adba9}, !- Zone Air Exhaust Port List
  {0299d462-9424-431f-9eba-3c2c6cdd0890}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1d57eb2f-b613-44b8-87b9-dc8de310cbbe}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e5f9e0a-e506-42b9-af50-e4285e3a4351}, !- Handle
  Node 175,                               !- Name
  {0299d462-9424-431f-9eba-3c2c6cdd0890}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0299d462-9424-431f-9eba-3c2c6cdd0890}, !- Handle
  {a21e1dc6-435c-415c-9de3-6ae29f8e5004}, !- Name
  {0ea29db7-0f1b-4463-9b0d-6410c09592e5}, !- Source Object
  11,                                     !- Outlet Port
  {2e5f9e0a-e506-42b9-af50-e4285e3a4351}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {743c9dd5-0db5-4db7-bde2-e58225846fb4}, !- Handle
  Port List 349,                          !- Name
  {0ea29db7-0f1b-4463-9b0d-6410c09592e5}; !- HVAC Component

OS:PortList,
  {dc5abed1-a73d-4221-a083-b958d22adba9}, !- Handle
  Port List 350,                          !- Name
  {0ea29db7-0f1b-4463-9b0d-6410c09592e5}; !- HVAC Component

OS:Sizing:Zone,
  {b658802a-927b-4849-b751-646ad36db124}, !- Handle
  {0ea29db7-0f1b-4463-9b0d-6410c09592e5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {31d04675-4411-4c1e-a646-f272a3d1e9d8}, !- Handle
  Zone HVAC Equipment List 175,           !- Name
  {0ea29db7-0f1b-4463-9b0d-6410c09592e5}; !- Thermal Zone

OS:ThermalZone,
  {6959e13d-a8e5-441f-89e8-3cba2447e4a5}, !- Handle
  Thermal Zone 176,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {308cefd1-5fe6-4ca4-80b6-2b5b5e005e72}, !- Zone Air Inlet Port List
  {728695c9-1dec-4588-991d-36a5aed12830}, !- Zone Air Exhaust Port List
  {0077c62e-e3f9-4737-b2e4-1fb8f04d6159}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7c7a81a5-4d39-4e78-8625-1cd0e2e67041}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbce3495-bd4a-455e-98fb-c4d5bad90122}, !- Handle
  Node 176,                               !- Name
  {0077c62e-e3f9-4737-b2e4-1fb8f04d6159}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0077c62e-e3f9-4737-b2e4-1fb8f04d6159}, !- Handle
  {9c2bb6d8-fbd0-46d7-aa3f-6c3439710038}, !- Name
  {6959e13d-a8e5-441f-89e8-3cba2447e4a5}, !- Source Object
  11,                                     !- Outlet Port
  {bbce3495-bd4a-455e-98fb-c4d5bad90122}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {308cefd1-5fe6-4ca4-80b6-2b5b5e005e72}, !- Handle
  Port List 351,                          !- Name
  {6959e13d-a8e5-441f-89e8-3cba2447e4a5}; !- HVAC Component

OS:PortList,
  {728695c9-1dec-4588-991d-36a5aed12830}, !- Handle
  Port List 352,                          !- Name
  {6959e13d-a8e5-441f-89e8-3cba2447e4a5}; !- HVAC Component

OS:Sizing:Zone,
  {dcdfed5b-1185-4550-a516-83bf9b3f19a5}, !- Handle
  {6959e13d-a8e5-441f-89e8-3cba2447e4a5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {123f3814-c0bd-4e6d-92b5-bcd7b5df0e65}, !- Handle
  Zone HVAC Equipment List 176,           !- Name
  {6959e13d-a8e5-441f-89e8-3cba2447e4a5}; !- Thermal Zone

OS:ThermalZone,
  {16f89ae2-7f14-49fa-9cb5-d43d7ce651b2}, !- Handle
  Thermal Zone 177,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d565853-f803-4250-9772-5f3c75ab8505}, !- Zone Air Inlet Port List
  {02bc6ac7-4184-4bf5-a2b8-597503f263e7}, !- Zone Air Exhaust Port List
  {64b39773-8819-4883-b133-a45668cd3008}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d7e209b-5bba-46a0-bc38-9daa01cc67cd}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55b3c917-fc72-4d8c-b529-3bc6ff0d42c8}, !- Handle
  Node 177,                               !- Name
  {64b39773-8819-4883-b133-a45668cd3008}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64b39773-8819-4883-b133-a45668cd3008}, !- Handle
  {f08c1aa3-3394-474b-bee4-926033518843}, !- Name
  {16f89ae2-7f14-49fa-9cb5-d43d7ce651b2}, !- Source Object
  11,                                     !- Outlet Port
  {55b3c917-fc72-4d8c-b529-3bc6ff0d42c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d565853-f803-4250-9772-5f3c75ab8505}, !- Handle
  Port List 353,                          !- Name
  {16f89ae2-7f14-49fa-9cb5-d43d7ce651b2}; !- HVAC Component

OS:PortList,
  {02bc6ac7-4184-4bf5-a2b8-597503f263e7}, !- Handle
  Port List 354,                          !- Name
  {16f89ae2-7f14-49fa-9cb5-d43d7ce651b2}; !- HVAC Component

OS:Sizing:Zone,
  {2a14461b-c9d6-40d7-a59c-5b0b475813f2}, !- Handle
  {16f89ae2-7f14-49fa-9cb5-d43d7ce651b2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cc8d63b0-5a7a-4ad7-8608-5a3de3a7cf46}, !- Handle
  Zone HVAC Equipment List 177,           !- Name
  {16f89ae2-7f14-49fa-9cb5-d43d7ce651b2}; !- Thermal Zone

OS:ThermalZone,
  {ecd2a354-56ed-4b8a-ad69-dae293a753f4}, !- Handle
  Thermal Zone 178,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7d3b90a-e478-4762-b3bd-2604a9496e83}, !- Zone Air Inlet Port List
  {df4aeb58-d0e3-42ba-8a9a-15da20aaf9e2}, !- Zone Air Exhaust Port List
  {040037aa-0d04-4425-8860-cf003476e5f8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {178085cf-84f6-4163-ad41-bd75aabe4fc9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d966a369-53f0-4ddd-a22e-ff3f31fa6b55}, !- Handle
  Node 178,                               !- Name
  {040037aa-0d04-4425-8860-cf003476e5f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {040037aa-0d04-4425-8860-cf003476e5f8}, !- Handle
  {1885d878-9479-4371-a733-7576204a7aab}, !- Name
  {ecd2a354-56ed-4b8a-ad69-dae293a753f4}, !- Source Object
  11,                                     !- Outlet Port
  {d966a369-53f0-4ddd-a22e-ff3f31fa6b55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7d3b90a-e478-4762-b3bd-2604a9496e83}, !- Handle
  Port List 355,                          !- Name
  {ecd2a354-56ed-4b8a-ad69-dae293a753f4}; !- HVAC Component

OS:PortList,
  {df4aeb58-d0e3-42ba-8a9a-15da20aaf9e2}, !- Handle
  Port List 356,                          !- Name
  {ecd2a354-56ed-4b8a-ad69-dae293a753f4}; !- HVAC Component

OS:Sizing:Zone,
  {d971dcf1-f3c2-474d-8fd7-c14cc52e93fd}, !- Handle
  {ecd2a354-56ed-4b8a-ad69-dae293a753f4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3df809ac-e9f2-4e49-9b4e-ec8bf6b5fe5d}, !- Handle
  Zone HVAC Equipment List 178,           !- Name
  {ecd2a354-56ed-4b8a-ad69-dae293a753f4}; !- Thermal Zone

OS:ThermalZone,
  {c344b82b-2539-47a1-ac7f-581d61f813e8}, !- Handle
  Thermal Zone 179,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2654c70f-6c76-48b4-88ad-8536876af9b9}, !- Zone Air Inlet Port List
  {54da814e-ee73-4a80-a533-3047bd2635ce}, !- Zone Air Exhaust Port List
  {4eb14b2d-b225-4858-8c13-5a0d892c4e63}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fe23d0b6-9dc0-4c7d-9dd2-fc326f0052fe}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4912e98b-f9ba-4400-8708-4c8bf9bf30fc}, !- Handle
  Node 179,                               !- Name
  {4eb14b2d-b225-4858-8c13-5a0d892c4e63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4eb14b2d-b225-4858-8c13-5a0d892c4e63}, !- Handle
  {632ea337-6037-4732-afdc-306ad889f2d9}, !- Name
  {c344b82b-2539-47a1-ac7f-581d61f813e8}, !- Source Object
  11,                                     !- Outlet Port
  {4912e98b-f9ba-4400-8708-4c8bf9bf30fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2654c70f-6c76-48b4-88ad-8536876af9b9}, !- Handle
  Port List 357,                          !- Name
  {c344b82b-2539-47a1-ac7f-581d61f813e8}; !- HVAC Component

OS:PortList,
  {54da814e-ee73-4a80-a533-3047bd2635ce}, !- Handle
  Port List 358,                          !- Name
  {c344b82b-2539-47a1-ac7f-581d61f813e8}; !- HVAC Component

OS:Sizing:Zone,
  {79d032a0-7450-459b-bed7-4dce0194cea0}, !- Handle
  {c344b82b-2539-47a1-ac7f-581d61f813e8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {763c7192-7129-453b-93fd-10556a4785bd}, !- Handle
  Zone HVAC Equipment List 179,           !- Name
  {c344b82b-2539-47a1-ac7f-581d61f813e8}; !- Thermal Zone

OS:ThermalZone,
  {e77a4775-ccc3-4a5a-8b7b-df6904ad58e8}, !- Handle
  Thermal Zone 180,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7dae7f92-2cc8-4f32-aa3e-75c8a0698389}, !- Zone Air Inlet Port List
  {ce748fda-f5d7-40ec-a17d-6df914fae343}, !- Zone Air Exhaust Port List
  {717734f2-a623-485f-8954-1d4e5c12c675}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {60c83b56-a9ff-49fa-91f3-bf88d3b4a7c9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {794bd415-ff0b-4df2-90a0-b31da71e3bf0}, !- Handle
  Node 180,                               !- Name
  {717734f2-a623-485f-8954-1d4e5c12c675}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {717734f2-a623-485f-8954-1d4e5c12c675}, !- Handle
  {bbb2c2f7-82bc-413e-83dd-c0ae70dfe311}, !- Name
  {e77a4775-ccc3-4a5a-8b7b-df6904ad58e8}, !- Source Object
  11,                                     !- Outlet Port
  {794bd415-ff0b-4df2-90a0-b31da71e3bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7dae7f92-2cc8-4f32-aa3e-75c8a0698389}, !- Handle
  Port List 359,                          !- Name
  {e77a4775-ccc3-4a5a-8b7b-df6904ad58e8}; !- HVAC Component

OS:PortList,
  {ce748fda-f5d7-40ec-a17d-6df914fae343}, !- Handle
  Port List 360,                          !- Name
  {e77a4775-ccc3-4a5a-8b7b-df6904ad58e8}; !- HVAC Component

OS:Sizing:Zone,
  {59b8db22-8e99-4282-9a03-756a09746c1e}, !- Handle
  {e77a4775-ccc3-4a5a-8b7b-df6904ad58e8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8bf6a027-793c-479e-b35f-bd39e6ed1592}, !- Handle
  Zone HVAC Equipment List 180,           !- Name
  {e77a4775-ccc3-4a5a-8b7b-df6904ad58e8}; !- Thermal Zone

OS:Space,
  {7714a99d-0a80-4880-9acf-79b8eeea82c0}, !- Handle
  building3 36,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {0c8982e2-da33-44be-bfa3-cf98780a44df}; !- Thermal Zone Name

OS:Surface,
  {944b2f56-3a21-4e22-bcf4-8bdc393dc783}, !- Handle
  Surface 1082,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7714a99d-0a80-4880-9acf-79b8eeea82c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0376525-d312-4545-b2d6-99489a301848}, !- Handle
  Surface 1084,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7714a99d-0a80-4880-9acf-79b8eeea82c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c37accc-e660-4b6c-868a-0e74b3905f9e}, !- Handle
  Surface 1085,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7714a99d-0a80-4880-9acf-79b8eeea82c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b371d06-fbb6-4358-b5d3-663e200c2ab2}, !- Handle
  Surface 1086,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7714a99d-0a80-4880-9acf-79b8eeea82c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b124f64f-01ed-4763-94f6-abcdb3ec0d3c}, !- Handle
  building3 37,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  5,                                      !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {470c2d76-437a-42f1-8d40-a99e80c5776f}; !- Thermal Zone Name

OS:Surface,
  {b51f764c-ed3f-4b5c-9e2d-3dd25dea176d}, !- Handle
  Surface 1089,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b124f64f-01ed-4763-94f6-abcdb3ec0d3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e57342bf-9142-4e90-bc8e-619a4b4c460e}, !- Handle
  Surface 1090,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b124f64f-01ed-4763-94f6-abcdb3ec0d3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {403c1e14-0e5b-4bcb-855d-4a08e364a154}, !- Handle
  Surface 1091,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b124f64f-01ed-4763-94f6-abcdb3ec0d3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bb04b74a-215c-419c-a3a5-e88fb4dd3c35}, !- Handle
  building3 38,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {92918e99-2b7e-4df8-a284-940c37840a36}; !- Thermal Zone Name

OS:Surface,
  {a68e14ab-6608-41e5-afc4-fbaf59be8daa}, !- Handle
  Surface 1096,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb04b74a-215c-419c-a3a5-e88fb4dd3c35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d9afa37-75fc-4263-ac59-04e26ca9aa9f}, !- Handle
  Surface 1097,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb04b74a-215c-419c-a3a5-e88fb4dd3c35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86270fcf-89bd-40fd-846f-938c98dab681}, !- Handle
  Surface 1098,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb04b74a-215c-419c-a3a5-e88fb4dd3c35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c936b1fd-759a-43a8-a15d-0808a1a02a6f}, !- Handle
  building3 39,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -5,                                     !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {4a9f0a7e-f6fb-4ab3-a892-56380a208b87}; !- Thermal Zone Name

OS:Surface,
  {ae1a03af-5f8f-46c4-8a52-31a1d0dc881a}, !- Handle
  Surface 1101,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c936b1fd-759a-43a8-a15d-0808a1a02a6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0781fc1-e94e-4fd2-8148-00b0abe26040}, !- Handle
  Surface 1102,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c936b1fd-759a-43a8-a15d-0808a1a02a6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72ca2bfd-a90d-46e8-b0d5-8a599c734249}, !- Handle
  Surface 1103,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c936b1fd-759a-43a8-a15d-0808a1a02a6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c095d67b-89d6-495a-b9c7-1f9ef1de24bc}, !- Handle
  building3 40,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {9f7f08c6-90d7-4e4e-8dd0-a40579759fc8}; !- Thermal Zone Name

OS:Surface,
  {c57ce53c-4498-44de-9464-6c93f4b87369}, !- Handle
  Surface 1107,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c095d67b-89d6-495a-b9c7-1f9ef1de24bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c93c4bf4-cbe2-499a-86d4-dad0cf6b99e5}, !- Handle
  Surface 1108,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c095d67b-89d6-495a-b9c7-1f9ef1de24bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {580e75ce-6f00-4c05-98c7-61438a2f6214}, !- Handle
  Surface 1109,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c095d67b-89d6-495a-b9c7-1f9ef1de24bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e46de2f1-9b28-4d96-9fb5-06adb0d7b484}, !- Handle
  Surface 1110,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c095d67b-89d6-495a-b9c7-1f9ef1de24bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a9cf15c3-5ea7-440d-963b-a892624a6415}, !- Handle
  building3 41,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {b3321124-2637-4515-b0be-c5f659240e85}; !- Thermal Zone Name

OS:Surface,
  {76961e44-5825-4e84-b48c-68a424e8d6a4}, !- Handle
  Surface 1114,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9cf15c3-5ea7-440d-963b-a892624a6415}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92e77157-2e2c-4b8e-979e-b6e994f7db90}, !- Handle
  Surface 1115,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9cf15c3-5ea7-440d-963b-a892624a6415}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ac258085-8a7f-4755-8784-7d5159613405}, !- Handle
  building3 42,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {847c145c-4802-4236-b7c8-a868dbcc384f}; !- Thermal Zone Name

OS:Surface,
  {3bdc6e4e-f31a-43f7-89cc-2cb4eb4880b7}, !- Handle
  Surface 1118,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac258085-8a7f-4755-8784-7d5159613405}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d18064af-7f8e-44af-a378-f07f6410987e}, !- Handle
  Surface 1119,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac258085-8a7f-4755-8784-7d5159613405}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4166200d-8ccd-47a1-9bdd-9f9efbfa4254}, !- Handle
  Surface 1120,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac258085-8a7f-4755-8784-7d5159613405}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9d87118-3026-479a-b365-5c9717cc5863}, !- Handle
  Surface 1121,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac258085-8a7f-4755-8784-7d5159613405}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cb76ce47-70f0-4cb5-a85a-233c77630839}, !- Handle
  building3 43,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  5,                                      !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {eca1e9dd-fbcb-4da8-ae0d-6a7bcf0419b6}; !- Thermal Zone Name

OS:Surface,
  {c781ecae-c98b-4c28-943a-e250f1bcd9f5}, !- Handle
  Surface 1125,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb76ce47-70f0-4cb5-a85a-233c77630839}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b481b642-4438-4817-be9f-1902149ce6e8}, !- Handle
  Surface 1126,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb76ce47-70f0-4cb5-a85a-233c77630839}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {62ad2688-2718-4380-9f63-69d3e1a4337a}, !- Handle
  building3 44,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {a0ca2b8a-c805-4e8a-86dc-0970df57ecf9}; !- Thermal Zone Name

OS:Surface,
  {78bc8283-e46b-4edd-82f3-450e11b5cd2a}, !- Handle
  Surface 1131,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62ad2688-2718-4380-9f63-69d3e1a4337a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e171e7ee-ed57-4096-ab34-7adbac231a9d}, !- Handle
  Surface 1133,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62ad2688-2718-4380-9f63-69d3e1a4337a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdc71638-074f-49c5-ad93-067d4e4d7d01}, !- Handle
  Surface 1134,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62ad2688-2718-4380-9f63-69d3e1a4337a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5f175eba-3bc4-4db8-bed7-f387ecf6ba0c}, !- Handle
  building3 45,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -5,                                     !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {221a3a5f-4d2d-4b90-9961-999e76a50eeb}; !- Thermal Zone Name

OS:Surface,
  {c24c4491-95b9-4b55-b466-1fd31cd29f73}, !- Handle
  Surface 1136,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f175eba-3bc4-4db8-bed7-f387ecf6ba0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aedc23c3-6d2c-444b-96fd-f7b5bd0536a9}, !- Handle
  Surface 1137,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f175eba-3bc4-4db8-bed7-f387ecf6ba0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {55136bf7-6b02-4586-a53a-a404af5c65ab}, !- Handle
  building3 46,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {81d68095-462f-4c1b-9a4d-69e28a0d5056}; !- Thermal Zone Name

OS:Surface,
  {97d6b251-da2c-4907-94cf-af0fe5d9c32a}, !- Handle
  Surface 1142,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55136bf7-6b02-4586-a53a-a404af5c65ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd133f2b-1d62-41e0-8004-3e3e540bdd69}, !- Handle
  Surface 1143,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55136bf7-6b02-4586-a53a-a404af5c65ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8921d8a7-34d4-4c6b-b0aa-4cbbca3c9a4b}, !- Handle
  Surface 1146,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55136bf7-6b02-4586-a53a-a404af5c65ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2f2518e2-945a-493b-9364-2b1af3fd02c9}, !- Handle
  building3 47,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  3.5,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {b5201466-4ab5-464c-a06d-8001932f6c48}; !- Thermal Zone Name

OS:Surface,
  {d3757ba7-6d97-496d-83a4-2e84a26cd3ad}, !- Handle
  Surface 1148,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f2518e2-945a-493b-9364-2b1af3fd02c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c6dc5e4-739c-438d-8379-515b274dab79}, !- Handle
  Surface 1149,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f2518e2-945a-493b-9364-2b1af3fd02c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9f8907a-f4ab-4022-8b98-e0a3f2917ef1}, !- Handle
  Surface 1150,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f2518e2-945a-493b-9364-2b1af3fd02c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ae28a5a-e5d3-4285-954a-643631db039e}, !- Handle
  Surface 1151,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f2518e2-945a-493b-9364-2b1af3fd02c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3a447db5-c9c9-499b-9a0b-e75bbd1c3403}, !- Handle
  building3 48,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {7f8a6d52-a08d-42a3-916a-ccb93914a9dd}; !- Thermal Zone Name

OS:Surface,
  {d523f584-f241-4206-8ac3-3387f3e7cd17}, !- Handle
  Surface 1154,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a447db5-c9c9-499b-9a0b-e75bbd1c3403}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {529ab401-ffdd-4df3-87fd-47e54edae13a}, !- Handle
  Surface 1157,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a447db5-c9c9-499b-9a0b-e75bbd1c3403}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {eba89c19-08f8-4d0d-a820-672b1709060a}, !- Handle
  building3 49,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  5,                                      !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {24bc4e1d-b423-4eca-8514-78e3a4c664fa}; !- Thermal Zone Name

OS:Surface,
  {56f41270-e645-489d-876d-0a33a20274b9}, !- Handle
  Surface 1160,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eba89c19-08f8-4d0d-a820-672b1709060a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dab87eb3-9fa4-425e-8fe8-721ee1a73df5}, !- Handle
  Surface 1161,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eba89c19-08f8-4d0d-a820-672b1709060a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d40d410d-a417-41de-84c4-6920b31c13eb}, !- Handle
  Surface 1162,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eba89c19-08f8-4d0d-a820-672b1709060a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b3fa7ec-8a65-4e8d-9884-1743766ec3e0}, !- Handle
  Surface 1163,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eba89c19-08f8-4d0d-a820-672b1709060a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4394b9f-5b3d-4231-96c4-9264313d67f9}, !- Handle
  Surface 1164,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eba89c19-08f8-4d0d-a820-672b1709060a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bce07239-07a9-48a4-8c37-33950fb54c1c}, !- Handle
  building3 50,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {e57f2c85-ee12-44d4-8962-af253283a442}; !- Thermal Zone Name

OS:Surface,
  {4d654288-1d24-429f-a043-cac8d961789c}, !- Handle
  Surface 1168,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bce07239-07a9-48a4-8c37-33950fb54c1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ad505f-2f0b-440d-a836-7e2d7fb2ff7b}, !- Handle
  Surface 1169,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bce07239-07a9-48a4-8c37-33950fb54c1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cf721865-c9c5-4577-8163-2a0cd85d3df4}, !- Handle
  building3 51,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -5,                                     !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {1057b5c1-8663-43fd-9979-f1ed6540f692}; !- Thermal Zone Name

OS:Surface,
  {521cbe23-20ab-43b6-8937-af2a4ea1a73e}, !- Handle
  Surface 1173,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf721865-c9c5-4577-8163-2a0cd85d3df4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {944f776f-c027-41c7-841e-869a1501e9a0}, !- Handle
  Surface 1175,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf721865-c9c5-4577-8163-2a0cd85d3df4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5aa97171-9b33-43f3-8b1c-a87ee72184a4}, !- Handle
  building3 52,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {8f9388b5-fd07-488a-8cdc-8ff05c685dd3}; !- Thermal Zone Name

OS:Surface,
  {a4ebd44d-d3ee-4793-9e25-61fab626c50c}, !- Handle
  Surface 1178,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5aa97171-9b33-43f3-8b1c-a87ee72184a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c22700c3-5489-44a4-996a-35adf5d7b42d}, !- Handle
  Surface 1179,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5aa97171-9b33-43f3-8b1c-a87ee72184a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e570a121-6452-4af7-a442-4f2a8cd11930}, !- Handle
  Surface 1180,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5aa97171-9b33-43f3-8b1c-a87ee72184a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e85b0c7-8fac-4ee6-bcb2-14d8b28d9675}, !- Handle
  Surface 1181,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5aa97171-9b33-43f3-8b1c-a87ee72184a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {11b7f9f2-08e2-43fc-80b3-e99552d26c80}, !- Handle
  building3 53,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {763bdb68-4a87-40e2-8bdf-f8f61ef19c09}; !- Thermal Zone Name

OS:Surface,
  {40244704-51af-4f3b-b05a-61aa521eab69}, !- Handle
  Surface 1186,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11b7f9f2-08e2-43fc-80b3-e99552d26c80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d50e12a2-fdbd-484f-8508-224cd4cd7a25}, !- Handle
  Surface 1187,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11b7f9f2-08e2-43fc-80b3-e99552d26c80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f9bd495a-a689-4e0c-ad8d-41130415865b}, !- Handle
  building3 54,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {e10828fb-7542-421c-813b-8d1ee1ba5135}; !- Thermal Zone Name

OS:Surface,
  {7e1c0e59-263e-4402-b562-1a662a535f38}, !- Handle
  Surface 1190,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9bd495a-a689-4e0c-ad8d-41130415865b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65212558-48ad-4449-805d-a704463bc87b}, !- Handle
  Surface 1191,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9bd495a-a689-4e0c-ad8d-41130415865b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8c721da-fcf1-4fc7-8846-4e910219ae31}, !- Handle
  Surface 1192,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9bd495a-a689-4e0c-ad8d-41130415865b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78eb5658-75a0-486e-81b8-1c0eec0ddea3}, !- Handle
  Surface 1193,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9bd495a-a689-4e0c-ad8d-41130415865b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5e069ceb-fd01-4858-8946-f9897a2dfca4}, !- Handle
  building3 55,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  5,                                      !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {4de24253-b344-462e-988d-f02aae3db03e}; !- Thermal Zone Name

OS:Surface,
  {20c70db3-6c44-4f0c-9de0-db66b38ddd7f}, !- Handle
  Surface 1197,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e069ceb-fd01-4858-8946-f9897a2dfca4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d60df551-117f-4d2c-926c-7acf5d04cce8}, !- Handle
  Surface 1198,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e069ceb-fd01-4858-8946-f9897a2dfca4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d4426967-9f2a-42de-b61f-d21d94c1b381}, !- Handle
  building3 56,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {1f35ed03-91bd-4393-bc30-87d13a305e51}; !- Thermal Zone Name

OS:Surface,
  {65ed7db7-55c1-4043-b227-2f0377117c23}, !- Handle
  Surface 1203,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4426967-9f2a-42de-b61f-d21d94c1b381}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcaf5527-1d3a-4943-a171-dc11cf7c593d}, !- Handle
  Surface 1204,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4426967-9f2a-42de-b61f-d21d94c1b381}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd3b59bd-3d3c-4c91-88f6-96501e8b445f}, !- Handle
  Surface 1205,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4426967-9f2a-42de-b61f-d21d94c1b381}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6e86707d-8775-4010-841a-61ed84532da1}, !- Handle
  building3 57,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -5,                                     !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {c3f8adb0-abb5-4bd5-8871-3eade4ac5236}; !- Thermal Zone Name

OS:Surface,
  {8e5d0757-470d-49f8-b18a-d42386ce708f}, !- Handle
  Surface 1209,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e86707d-8775-4010-841a-61ed84532da1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1ec590f-cf39-4d27-867b-5ee7432b4761}, !- Handle
  Surface 1212,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6e86707d-8775-4010-841a-61ed84532da1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c780ccc5-1357-4fbc-b27b-1e2b4907b6b8}, !- Handle
  building3 58,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {1247e174-f973-4cd7-8aa6-f60dc88f7e5e}; !- Thermal Zone Name

OS:Surface,
  {b951a70f-7d71-43b9-b609-f8f8d8eba7bd}, !- Handle
  Surface 1214,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c780ccc5-1357-4fbc-b27b-1e2b4907b6b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d444956-4c26-4a0e-98c8-2b5ac5e9bbc1}, !- Handle
  Surface 1215,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c780ccc5-1357-4fbc-b27b-1e2b4907b6b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5d960c29-8bdb-4d8a-bc84-2d0a907a9af6}, !- Handle
  building3 59,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  4.8125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {0f422001-d454-4b89-bbe5-b150235e2f7c}; !- Thermal Zone Name

OS:Surface,
  {b0fad1f6-7023-4347-bd35-a809dd5bff5d}, !- Handle
  Surface 1220,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d960c29-8bdb-4d8a-bc84-2d0a907a9af6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c23acc48-29b8-460c-94ae-0b5787b46e4f}, !- Handle
  Surface 1221,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d960c29-8bdb-4d8a-bc84-2d0a907a9af6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f6b2101-f78e-4b4c-adcb-56e00e99c450}, !- Handle
  Surface 1222,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d960c29-8bdb-4d8a-bc84-2d0a907a9af6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2ffb84d-6b79-430c-9c1f-e98c5abd4459}, !- Handle
  Surface 1223,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d960c29-8bdb-4d8a-bc84-2d0a907a9af6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8f038f98-fe63-47ed-bcc6-727b97ed5e88}, !- Handle
  building3 60,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {9e509cb7-950b-4f73-9621-c30e300f7660}; !- Thermal Zone Name

OS:Surface,
  {83779624-f58d-4612-b3b0-c5645e712216}, !- Handle
  Surface 1226,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f038f98-fe63-47ed-bcc6-727b97ed5e88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a95c896a-ba86-406d-99d8-d844bf3b9543}, !- Handle
  Surface 1228,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f038f98-fe63-47ed-bcc6-727b97ed5e88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65cb36f6-543d-43e2-b0c9-9a36338e205b}, !- Handle
  Surface 1229,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f038f98-fe63-47ed-bcc6-727b97ed5e88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ba2a2547-68b6-4969-8f6e-6f3cebbbad40}, !- Handle
  building3 61,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  5,                                      !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {01d94ecc-a2be-4501-8b29-8357e5916f1d}; !- Thermal Zone Name

OS:Surface,
  {ffce0adb-b97c-461f-a939-9c1d4bad132f}, !- Handle
  Surface 1233,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba2a2547-68b6-4969-8f6e-6f3cebbbad40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25f09d31-f216-4f46-ad2a-6d72677c1985}, !- Handle
  Surface 1234,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba2a2547-68b6-4969-8f6e-6f3cebbbad40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4feac762-c7f9-4006-bd5f-e6d49a9cda41}, !- Handle
  Surface 1235,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba2a2547-68b6-4969-8f6e-6f3cebbbad40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {90e69373-617e-45f7-9216-d55a425c3ddd}, !- Handle
  building3 62,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {a067d7d6-b614-48d5-92db-33a60e43063c}; !- Thermal Zone Name

OS:Surface,
  {d08ce43f-b538-4562-a1dd-f312648b6041}, !- Handle
  Surface 1241,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90e69373-617e-45f7-9216-d55a425c3ddd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {801dedbd-3b5f-484f-ba12-73728d00ab20}, !- Handle
  Surface 1242,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90e69373-617e-45f7-9216-d55a425c3ddd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {04c18990-6f66-4519-8a9b-6f90f47883ad}, !- Handle
  building3 63,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -5,                                     !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {150c5ef5-d792-4e4f-8d81-5beb91529045}; !- Thermal Zone Name

OS:Surface,
  {f4d23274-3911-4c5d-bc1a-b4a35c3a8024}, !- Handle
  Surface 1244,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04c18990-6f66-4519-8a9b-6f90f47883ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d31a52a1-b1ab-4d45-a182-71e3609cfe48}, !- Handle
  Surface 1246,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04c18990-6f66-4519-8a9b-6f90f47883ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2d95ca5-f10d-4c3b-b127-83e689213c79}, !- Handle
  Surface 1247,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04c18990-6f66-4519-8a9b-6f90f47883ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82ea2518-eabc-444f-980f-956ea825669f}, !- Handle
  Surface 1248,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {04c18990-6f66-4519-8a9b-6f90f47883ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ad313f53-925a-4bfd-8717-2c5938d83e71}, !- Handle
  building3 64,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {e003cce3-cf36-4a9d-867c-83c6534aef61}; !- Thermal Zone Name

OS:Surface,
  {fc540fc1-7c46-497d-b354-992f0dcb2082}, !- Handle
  Surface 1251,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad313f53-925a-4bfd-8717-2c5938d83e71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c79d7c8d-5dc4-46de-8141-e9db1810b00a}, !- Handle
  Surface 1252,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad313f53-925a-4bfd-8717-2c5938d83e71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d87ea027-39fe-488a-b50c-e34918266f20}, !- Handle
  Surface 1253,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad313f53-925a-4bfd-8717-2c5938d83e71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {eb2bf277-98ee-43bd-8c83-141340d8b41c}, !- Handle
  building3 65,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {47eb33e2-33ab-4170-bb69-1f25cc66025f}; !- Thermal Zone Name

OS:Surface,
  {6e1b3613-db3c-49f1-a370-22f30e2a1ff9}, !- Handle
  Surface 1257,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb2bf277-98ee-43bd-8c83-141340d8b41c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce0fe9ed-e127-468c-b897-306910060e38}, !- Handle
  Surface 1258,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb2bf277-98ee-43bd-8c83-141340d8b41c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {856348ad-c277-44f9-bc68-bc041c4ce24f}, !- Handle
  Surface 1259,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb2bf277-98ee-43bd-8c83-141340d8b41c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f8c8dc5-a75a-439a-a2e2-702fd99a4872}, !- Handle
  Surface 1260,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb2bf277-98ee-43bd-8c83-141340d8b41c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {142f55b5-d1f6-4237-b853-c9d71dba72d1}, !- Handle
  building3 66,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {16813e84-ee21-4ba3-94b8-4d632eb3dac4}; !- Thermal Zone Name

OS:Surface,
  {f327a670-d9c1-4346-a93b-9c05ea9b0fc2}, !- Handle
  Surface 1262,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {142f55b5-d1f6-4237-b853-c9d71dba72d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0126273-3716-449c-a7b1-634adaceb597}, !- Handle
  Surface 1263,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {142f55b5-d1f6-4237-b853-c9d71dba72d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {528c4a02-42d8-4eb4-8779-8877f2e6274e}, !- Handle
  Surface 1265,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {142f55b5-d1f6-4237-b853-c9d71dba72d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6b64ec2b-f922-4284-920e-e0fb60f2bdd4}, !- Handle
  building3 67,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  5,                                      !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {44d37e62-d185-4dfc-8bd1-9d2e11382aff}; !- Thermal Zone Name

OS:Surface,
  {bcf5016f-3c92-4c66-96d2-0d62390e6db5}, !- Handle
  Surface 1268,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b64ec2b-f922-4284-920e-e0fb60f2bdd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c76efa3e-fc9f-4104-ad41-e9b77fc40087}, !- Handle
  Surface 1269,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b64ec2b-f922-4284-920e-e0fb60f2bdd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {765e467f-79ef-4cbe-8ef2-c8cb6e921a2a}, !- Handle
  Surface 1272,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b64ec2b-f922-4284-920e-e0fb60f2bdd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {eeff05a7-5a6c-44c1-8606-216524b79323}, !- Handle
  building3 68,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {2325db7f-718f-4f21-8621-a3aae4e32006}; !- Thermal Zone Name

OS:Surface,
  {b5b21a2b-2448-4f08-8fdd-f6457eee67a5}, !- Handle
  Surface 1274,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eeff05a7-5a6c-44c1-8606-216524b79323}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5d7a7d8-5dbc-4890-b7b4-99c3687fbe36}, !- Handle
  Surface 1275,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eeff05a7-5a6c-44c1-8606-216524b79323}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c309632-733a-4018-a258-4b0839cc47f1}, !- Handle
  Surface 1276,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eeff05a7-5a6c-44c1-8606-216524b79323}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2936c738-fedc-4b0e-b5be-32cc18ddc8cc}, !- Handle
  Surface 1277,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eeff05a7-5a6c-44c1-8606-216524b79323}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9dc49f2e-3d9e-4601-b82a-4951281ca169}, !- Handle
  building3 69,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -5,                                     !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {c9038a47-00c6-4814-adf3-ca6b03b9853e}; !- Thermal Zone Name

OS:Surface,
  {7f2a4145-749d-4e16-86c4-450f13a5a3e8}, !- Handle
  Surface 1281,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dc49f2e-3d9e-4601-b82a-4951281ca169}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71967e25-0116-42f7-bffb-5cb559522c8c}, !- Handle
  Surface 1282,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dc49f2e-3d9e-4601-b82a-4951281ca169}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50c66609-82b6-4f39-b26a-1342c66d2fe8}, !- Handle
  Surface 1283,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dc49f2e-3d9e-4601-b82a-4951281ca169}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc80b96e-bb5b-4f04-8f05-2f4853119aa0}, !- Handle
  Surface 1284,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9dc49f2e-3d9e-4601-b82a-4951281ca169}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {37285e23-e971-47e7-ad24-55497b9b325d}, !- Handle
  building3 70,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {8cc0fd2d-3fc4-4e5e-b544-eae1fc5e8adf}; !- Thermal Zone Name

OS:Surface,
  {180f2fdf-c432-4c84-82a1-eeccd9eaae24}, !- Handle
  Surface 1287,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37285e23-e971-47e7-ad24-55497b9b325d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38afd960-40ab-475d-a4df-3a012a2f781e}, !- Handle
  Surface 1288,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37285e23-e971-47e7-ad24-55497b9b325d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1d2f11d-1dec-40ba-b8a3-0f08eda33863}, !- Handle
  Surface 1290,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37285e23-e971-47e7-ad24-55497b9b325d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {472bd903-7cb8-409f-8445-af5aa01b2226}, !- Handle
  building3 71,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  5.6875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {362ea991-c40e-49d2-aaa4-bc40816d51bf}; !- Thermal Zone Name

OS:Surface,
  {e8bbad53-52ba-418e-b05b-d1f6aae5d599}, !- Handle
  Surface 1293,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {472bd903-7cb8-409f-8445-af5aa01b2226}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {720ca8fd-000e-4708-a73c-57bbb54c74e9}, !- Handle
  Surface 1294,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {472bd903-7cb8-409f-8445-af5aa01b2226}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc911260-9d07-41c8-87a1-be1724742447}, !- Handle
  Surface 1296,                           !- Name
  RoofCeiling,                            !- Surface Type
