  ,                                       !- Construction Name
  {472bd903-7cb8-409f-8445-af5aa01b2226}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {150c5ef5-d792-4e4f-8d81-5beb91529045}, !- Handle
  Thermal Zone 181,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aad4947e-dc0f-41d3-a335-b0ea7c448db1}, !- Zone Air Inlet Port List
  {bb2fe5de-2846-472c-94c6-80a7573605b9}, !- Zone Air Exhaust Port List
  {9c8946c4-5a83-42a4-8695-7a3424334e42}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a959f47e-9fe0-405d-855a-79174e2811c4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {037ed78e-0339-4831-8648-8dfff63bc799}, !- Handle
  Node 181,                               !- Name
  {9c8946c4-5a83-42a4-8695-7a3424334e42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c8946c4-5a83-42a4-8695-7a3424334e42}, !- Handle
  {a8f0f26a-6ebc-4f0c-876f-77b66c8b4b28}, !- Name
  {150c5ef5-d792-4e4f-8d81-5beb91529045}, !- Source Object
  11,                                     !- Outlet Port
  {037ed78e-0339-4831-8648-8dfff63bc799}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aad4947e-dc0f-41d3-a335-b0ea7c448db1}, !- Handle
  Port List 361,                          !- Name
  {150c5ef5-d792-4e4f-8d81-5beb91529045}; !- HVAC Component

OS:PortList,
  {bb2fe5de-2846-472c-94c6-80a7573605b9}, !- Handle
  Port List 362,                          !- Name
  {150c5ef5-d792-4e4f-8d81-5beb91529045}; !- HVAC Component

OS:Sizing:Zone,
  {cc1b1148-b844-45a8-8bc2-15cf8fd38dcb}, !- Handle
  {150c5ef5-d792-4e4f-8d81-5beb91529045}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {af554e9a-ebd0-424b-a899-efc0bb8a2140}, !- Handle
  Zone HVAC Equipment List 181,           !- Name
  {150c5ef5-d792-4e4f-8d81-5beb91529045}; !- Thermal Zone

OS:ThermalZone,
  {763bdb68-4a87-40e2-8bdf-f8f61ef19c09}, !- Handle
  Thermal Zone 182,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7bcb08eb-45d9-47fe-a1ed-e7e0bff236d4}, !- Zone Air Inlet Port List
  {96db3f3a-1388-4921-8538-a0fb3c928c9a}, !- Zone Air Exhaust Port List
  {f1b727ed-0f57-4b42-ac99-a45057caeb8f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1a911c77-6a06-4ddb-86bd-396605f034d9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {406b507a-8ed3-495a-b25c-f72ba79a075f}, !- Handle
  Node 182,                               !- Name
  {f1b727ed-0f57-4b42-ac99-a45057caeb8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1b727ed-0f57-4b42-ac99-a45057caeb8f}, !- Handle
  {46210192-f41e-4046-8cef-81d8db208081}, !- Name
  {763bdb68-4a87-40e2-8bdf-f8f61ef19c09}, !- Source Object
  11,                                     !- Outlet Port
  {406b507a-8ed3-495a-b25c-f72ba79a075f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7bcb08eb-45d9-47fe-a1ed-e7e0bff236d4}, !- Handle
  Port List 363,                          !- Name
  {763bdb68-4a87-40e2-8bdf-f8f61ef19c09}; !- HVAC Component

OS:PortList,
  {96db3f3a-1388-4921-8538-a0fb3c928c9a}, !- Handle
  Port List 364,                          !- Name
  {763bdb68-4a87-40e2-8bdf-f8f61ef19c09}; !- HVAC Component

OS:Sizing:Zone,
  {ed5f8ef7-70ba-4e1a-9d08-bf5098bcf810}, !- Handle
  {763bdb68-4a87-40e2-8bdf-f8f61ef19c09}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {30ce47c0-fed2-4486-8e6e-c21e0b5826d3}, !- Handle
  Zone HVAC Equipment List 182,           !- Name
  {763bdb68-4a87-40e2-8bdf-f8f61ef19c09}; !- Thermal Zone

OS:ThermalZone,
  {16813e84-ee21-4ba3-94b8-4d632eb3dac4}, !- Handle
  Thermal Zone 183,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0dd325c-97a1-4cb2-83e4-0dadb631e6ee}, !- Zone Air Inlet Port List
  {36f935e6-d00f-41f4-a2e4-39b812ad29e6}, !- Zone Air Exhaust Port List
  {0de116c3-33f2-454a-91d8-972287e1afd4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {38f51242-73f1-4f8e-82f0-75180423e263}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb9fb15f-965b-41e8-a8d3-5d7d70bdec45}, !- Handle
  Node 183,                               !- Name
  {0de116c3-33f2-454a-91d8-972287e1afd4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0de116c3-33f2-454a-91d8-972287e1afd4}, !- Handle
  {8f4e8651-ad26-43be-a9c5-8c871f376da1}, !- Name
  {16813e84-ee21-4ba3-94b8-4d632eb3dac4}, !- Source Object
  11,                                     !- Outlet Port
  {fb9fb15f-965b-41e8-a8d3-5d7d70bdec45}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0dd325c-97a1-4cb2-83e4-0dadb631e6ee}, !- Handle
  Port List 365,                          !- Name
  {16813e84-ee21-4ba3-94b8-4d632eb3dac4}; !- HVAC Component

OS:PortList,
  {36f935e6-d00f-41f4-a2e4-39b812ad29e6}, !- Handle
  Port List 366,                          !- Name
  {16813e84-ee21-4ba3-94b8-4d632eb3dac4}; !- HVAC Component

OS:Sizing:Zone,
  {558c5f36-c715-44b0-b54a-9f1a180ad2e7}, !- Handle
  {16813e84-ee21-4ba3-94b8-4d632eb3dac4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5d5b62f9-98ec-4c7c-b541-375d350253c1}, !- Handle
  Zone HVAC Equipment List 183,           !- Name
  {16813e84-ee21-4ba3-94b8-4d632eb3dac4}; !- Thermal Zone

OS:ThermalZone,
  {b5201466-4ab5-464c-a06d-8001932f6c48}, !- Handle
  Thermal Zone 184,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c005b9d-6db2-4ce2-9bed-d5fcd01c201e}, !- Zone Air Inlet Port List
  {5a858830-7d4e-4748-ae94-c837dd71c7c9}, !- Zone Air Exhaust Port List
  {c7b77ea9-c89d-4235-95b0-8544f8357602}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1c3eddee-d68e-4cab-abcd-851af1a941b5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00e3c4b5-e7b5-45e7-a747-5b30a4091816}, !- Handle
  Node 184,                               !- Name
  {c7b77ea9-c89d-4235-95b0-8544f8357602}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7b77ea9-c89d-4235-95b0-8544f8357602}, !- Handle
  {9a7b992d-0f4b-4f33-bb52-026c104aaacf}, !- Name
  {b5201466-4ab5-464c-a06d-8001932f6c48}, !- Source Object
  11,                                     !- Outlet Port
  {00e3c4b5-e7b5-45e7-a747-5b30a4091816}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c005b9d-6db2-4ce2-9bed-d5fcd01c201e}, !- Handle
  Port List 367,                          !- Name
  {b5201466-4ab5-464c-a06d-8001932f6c48}; !- HVAC Component

OS:PortList,
  {5a858830-7d4e-4748-ae94-c837dd71c7c9}, !- Handle
  Port List 368,                          !- Name
  {b5201466-4ab5-464c-a06d-8001932f6c48}; !- HVAC Component

OS:Sizing:Zone,
  {ae7d82f2-cf37-4ce0-99ab-3632f314c5b7}, !- Handle
  {b5201466-4ab5-464c-a06d-8001932f6c48}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dcdde640-548f-479d-ac12-6eae46309fc2}, !- Handle
  Zone HVAC Equipment List 184,           !- Name
  {b5201466-4ab5-464c-a06d-8001932f6c48}; !- Thermal Zone

OS:ThermalZone,
  {8cc0fd2d-3fc4-4e5e-b544-eae1fc5e8adf}, !- Handle
  Thermal Zone 185,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90637262-ca7d-43fc-893d-e13ee7238afb}, !- Zone Air Inlet Port List
  {18b2df58-e009-437f-94ef-c09843ae9df0}, !- Zone Air Exhaust Port List
  {a6f57f2e-0e54-42cb-9184-01d7a6a8d992}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e35127c1-0a43-41d9-a902-14b3446b5465}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54e67b18-21d7-4421-b555-60d36ce00d27}, !- Handle
  Node 185,                               !- Name
  {a6f57f2e-0e54-42cb-9184-01d7a6a8d992}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6f57f2e-0e54-42cb-9184-01d7a6a8d992}, !- Handle
  {6fb1e792-c58f-4071-9f4b-9901df4d5adf}, !- Name
  {8cc0fd2d-3fc4-4e5e-b544-eae1fc5e8adf}, !- Source Object
  11,                                     !- Outlet Port
  {54e67b18-21d7-4421-b555-60d36ce00d27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90637262-ca7d-43fc-893d-e13ee7238afb}, !- Handle
  Port List 369,                          !- Name
  {8cc0fd2d-3fc4-4e5e-b544-eae1fc5e8adf}; !- HVAC Component

OS:PortList,
  {18b2df58-e009-437f-94ef-c09843ae9df0}, !- Handle
  Port List 370,                          !- Name
  {8cc0fd2d-3fc4-4e5e-b544-eae1fc5e8adf}; !- HVAC Component

OS:Sizing:Zone,
  {b3736d61-2bab-4f9a-a5bc-bb2b7afee535}, !- Handle
  {8cc0fd2d-3fc4-4e5e-b544-eae1fc5e8adf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {16b2d22e-eec9-4356-8a2b-fe3df2b0e612}, !- Handle
  Zone HVAC Equipment List 185,           !- Name
  {8cc0fd2d-3fc4-4e5e-b544-eae1fc5e8adf}; !- Thermal Zone

OS:ThermalZone,
  {7f8a6d52-a08d-42a3-916a-ccb93914a9dd}, !- Handle
  Thermal Zone 186,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b324036e-c725-4635-b0fc-16ea51e690ac}, !- Zone Air Inlet Port List
  {ae128b38-2f87-442c-8a64-c78e51d94d25}, !- Zone Air Exhaust Port List
  {4bc7b2bd-6cfb-42f8-a356-b451c9b4740b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cc4c9525-550c-45e2-9f7b-db027a3a3f0e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a58baf1-7834-41f7-bf6d-2c7d31e8da18}, !- Handle
  Node 186,                               !- Name
  {4bc7b2bd-6cfb-42f8-a356-b451c9b4740b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bc7b2bd-6cfb-42f8-a356-b451c9b4740b}, !- Handle
  {44bfb94f-2ad9-42bb-aa56-d99e3c5f6dd3}, !- Name
  {7f8a6d52-a08d-42a3-916a-ccb93914a9dd}, !- Source Object
  11,                                     !- Outlet Port
  {8a58baf1-7834-41f7-bf6d-2c7d31e8da18}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b324036e-c725-4635-b0fc-16ea51e690ac}, !- Handle
  Port List 371,                          !- Name
  {7f8a6d52-a08d-42a3-916a-ccb93914a9dd}; !- HVAC Component

OS:PortList,
  {ae128b38-2f87-442c-8a64-c78e51d94d25}, !- Handle
  Port List 372,                          !- Name
  {7f8a6d52-a08d-42a3-916a-ccb93914a9dd}; !- HVAC Component

OS:Sizing:Zone,
  {b736fcfb-a54b-4f46-a1fa-a71af7042e2e}, !- Handle
  {7f8a6d52-a08d-42a3-916a-ccb93914a9dd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {35c7920f-6754-414d-aaf0-0e77d69fb985}, !- Handle
  Zone HVAC Equipment List 186,           !- Name
  {7f8a6d52-a08d-42a3-916a-ccb93914a9dd}; !- Thermal Zone

OS:ThermalZone,
  {362ea991-c40e-49d2-aaa4-bc40816d51bf}, !- Handle
  Thermal Zone 187,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc9a9d24-d728-4d45-8e25-4fa503d5df84}, !- Zone Air Inlet Port List
  {3a9f41b0-3da3-4d34-968c-48c98e92b3b8}, !- Zone Air Exhaust Port List
  {d9d749d9-68f6-48a4-94e7-70f54171a12b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2f014674-4e6e-4a7b-9749-1776b8b1e76b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ed71e7e-2107-4a38-b66c-3d1d1ed3668d}, !- Handle
  Node 187,                               !- Name
  {d9d749d9-68f6-48a4-94e7-70f54171a12b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9d749d9-68f6-48a4-94e7-70f54171a12b}, !- Handle
  {3ee98899-854a-4696-bb71-f17b49d05abd}, !- Name
  {362ea991-c40e-49d2-aaa4-bc40816d51bf}, !- Source Object
  11,                                     !- Outlet Port
  {9ed71e7e-2107-4a38-b66c-3d1d1ed3668d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc9a9d24-d728-4d45-8e25-4fa503d5df84}, !- Handle
  Port List 373,                          !- Name
  {362ea991-c40e-49d2-aaa4-bc40816d51bf}; !- HVAC Component

OS:PortList,
  {3a9f41b0-3da3-4d34-968c-48c98e92b3b8}, !- Handle
  Port List 374,                          !- Name
  {362ea991-c40e-49d2-aaa4-bc40816d51bf}; !- HVAC Component

OS:Sizing:Zone,
  {fee50eec-e563-4dab-842b-9cb4d85a7ee3}, !- Handle
  {362ea991-c40e-49d2-aaa4-bc40816d51bf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ef9f9f7b-28fb-4bc6-95c6-f4a141456a63}, !- Handle
  Zone HVAC Equipment List 187,           !- Name
  {362ea991-c40e-49d2-aaa4-bc40816d51bf}; !- Thermal Zone

OS:ThermalZone,
  {81d68095-462f-4c1b-9a4d-69e28a0d5056}, !- Handle
  Thermal Zone 188,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3442eb60-56c6-4842-9e50-e952b06bff20}, !- Zone Air Inlet Port List
  {1044afca-09bb-4064-877b-629849c508ba}, !- Zone Air Exhaust Port List
  {23c3dd19-4698-455e-8697-58bf0e9952ab}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {109dc839-0186-4f19-ad59-e890b7affca6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55c0b8d4-94fa-4193-8eae-32c5f4f656d0}, !- Handle
  Node 188,                               !- Name
  {23c3dd19-4698-455e-8697-58bf0e9952ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23c3dd19-4698-455e-8697-58bf0e9952ab}, !- Handle
  {f72d1207-0073-4fa2-ae1b-ce944770dadf}, !- Name
  {81d68095-462f-4c1b-9a4d-69e28a0d5056}, !- Source Object
  11,                                     !- Outlet Port
  {55c0b8d4-94fa-4193-8eae-32c5f4f656d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3442eb60-56c6-4842-9e50-e952b06bff20}, !- Handle
  Port List 375,                          !- Name
  {81d68095-462f-4c1b-9a4d-69e28a0d5056}; !- HVAC Component

OS:PortList,
  {1044afca-09bb-4064-877b-629849c508ba}, !- Handle
  Port List 376,                          !- Name
  {81d68095-462f-4c1b-9a4d-69e28a0d5056}; !- HVAC Component

OS:Sizing:Zone,
  {ff09c952-1777-4810-8afb-5b54aad82125}, !- Handle
  {81d68095-462f-4c1b-9a4d-69e28a0d5056}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c665223b-b4a3-4e96-adf5-c74637f3c9db}, !- Handle
  Zone HVAC Equipment List 188,           !- Name
  {81d68095-462f-4c1b-9a4d-69e28a0d5056}; !- Thermal Zone

OS:ThermalZone,
  {8f9388b5-fd07-488a-8cdc-8ff05c685dd3}, !- Handle
  Thermal Zone 189,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b492974-6c81-4eba-b6dd-247137d5583e}, !- Zone Air Inlet Port List
  {451d7b8a-071b-4bb2-8a8c-0f97e7b23699}, !- Zone Air Exhaust Port List
  {2ff33b63-33a1-4824-ab7f-7de0b66217ea}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d9d3cbd-1894-4b64-8d5f-c6b6429c1f57}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65b31005-b589-4ca3-8003-20d9e0984a6e}, !- Handle
  Node 189,                               !- Name
  {2ff33b63-33a1-4824-ab7f-7de0b66217ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ff33b63-33a1-4824-ab7f-7de0b66217ea}, !- Handle
  {18c1bc82-52c2-4864-a505-c2a50fff76f1}, !- Name
  {8f9388b5-fd07-488a-8cdc-8ff05c685dd3}, !- Source Object
  11,                                     !- Outlet Port
  {65b31005-b589-4ca3-8003-20d9e0984a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b492974-6c81-4eba-b6dd-247137d5583e}, !- Handle
  Port List 377,                          !- Name
  {8f9388b5-fd07-488a-8cdc-8ff05c685dd3}; !- HVAC Component

OS:PortList,
  {451d7b8a-071b-4bb2-8a8c-0f97e7b23699}, !- Handle
  Port List 378,                          !- Name
  {8f9388b5-fd07-488a-8cdc-8ff05c685dd3}; !- HVAC Component

OS:Sizing:Zone,
  {8085de55-0685-46dd-9aa5-021091ab1ec8}, !- Handle
  {8f9388b5-fd07-488a-8cdc-8ff05c685dd3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0c441833-de24-43d6-8e3a-2009151240ec}, !- Handle
  Zone HVAC Equipment List 189,           !- Name
  {8f9388b5-fd07-488a-8cdc-8ff05c685dd3}; !- Thermal Zone

OS:ThermalZone,
  {0f422001-d454-4b89-bbe5-b150235e2f7c}, !- Handle
  Thermal Zone 190,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a532250a-f7e7-40c0-b193-ae06e5f0dc48}, !- Zone Air Inlet Port List
  {d2a55295-4a44-4115-b827-1fbc55611ccc}, !- Zone Air Exhaust Port List
  {c754441b-e23f-426e-8e4c-9efc20fb34d3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ed396872-cccf-4eba-a2e8-52e9414f31c9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55780126-c9d5-4673-8944-b116c3428394}, !- Handle
  Node 190,                               !- Name
  {c754441b-e23f-426e-8e4c-9efc20fb34d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c754441b-e23f-426e-8e4c-9efc20fb34d3}, !- Handle
  {66a25f9b-c6ce-4dbb-9c24-da1204e3ecf9}, !- Name
  {0f422001-d454-4b89-bbe5-b150235e2f7c}, !- Source Object
  11,                                     !- Outlet Port
  {55780126-c9d5-4673-8944-b116c3428394}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a532250a-f7e7-40c0-b193-ae06e5f0dc48}, !- Handle
  Port List 379,                          !- Name
  {0f422001-d454-4b89-bbe5-b150235e2f7c}; !- HVAC Component

OS:PortList,
  {d2a55295-4a44-4115-b827-1fbc55611ccc}, !- Handle
  Port List 380,                          !- Name
  {0f422001-d454-4b89-bbe5-b150235e2f7c}; !- HVAC Component

OS:Sizing:Zone,
  {e354efae-8be8-49e8-914f-1965fd1c5f88}, !- Handle
  {0f422001-d454-4b89-bbe5-b150235e2f7c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7fc34e31-5c1b-415e-bf3f-cb0d36cdc1fe}, !- Handle
  Zone HVAC Equipment List 190,           !- Name
  {0f422001-d454-4b89-bbe5-b150235e2f7c}; !- Thermal Zone

OS:ThermalZone,
  {4de24253-b344-462e-988d-f02aae3db03e}, !- Handle
  Thermal Zone 191,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {efd56d58-6391-4d67-b045-20da0fd1c35d}, !- Zone Air Inlet Port List
  {ec276f55-b966-468d-9416-3005b518db64}, !- Zone Air Exhaust Port List
  {dd712db2-9684-436b-8a91-91cc035038d0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {12046cb8-2967-4750-81f9-df6f2f8e8a47}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6bf0b75f-af8b-4eef-8096-8d184646938c}, !- Handle
  Node 191,                               !- Name
  {dd712db2-9684-436b-8a91-91cc035038d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd712db2-9684-436b-8a91-91cc035038d0}, !- Handle
  {cf12ca77-868b-4dd6-b9a0-8a511bacf5ed}, !- Name
  {4de24253-b344-462e-988d-f02aae3db03e}, !- Source Object
  11,                                     !- Outlet Port
  {6bf0b75f-af8b-4eef-8096-8d184646938c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {efd56d58-6391-4d67-b045-20da0fd1c35d}, !- Handle
  Port List 381,                          !- Name
  {4de24253-b344-462e-988d-f02aae3db03e}; !- HVAC Component

OS:PortList,
  {ec276f55-b966-468d-9416-3005b518db64}, !- Handle
  Port List 382,                          !- Name
  {4de24253-b344-462e-988d-f02aae3db03e}; !- HVAC Component

OS:Sizing:Zone,
  {69e08279-5557-497d-85d1-46328376b04b}, !- Handle
  {4de24253-b344-462e-988d-f02aae3db03e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {30eb8d76-7bc4-42fb-b917-3bff87de012a}, !- Handle
  Zone HVAC Equipment List 191,           !- Name
  {4de24253-b344-462e-988d-f02aae3db03e}; !- Thermal Zone

OS:ThermalZone,
  {221a3a5f-4d2d-4b90-9961-999e76a50eeb}, !- Handle
  Thermal Zone 192,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3385e02-e5ac-4f0a-8acf-5b42e16f82d2}, !- Zone Air Inlet Port List
  {bca53241-4fd7-405a-a408-a7d93198c563}, !- Zone Air Exhaust Port List
  {5ed8d1a1-b40e-4dba-835b-f1795c643d2d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {afbd5da0-5d0f-4ad4-84f5-d5379a5eefaf}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36b2afd3-15a4-4264-959b-23cf6eb6e5ae}, !- Handle
  Node 192,                               !- Name
  {5ed8d1a1-b40e-4dba-835b-f1795c643d2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ed8d1a1-b40e-4dba-835b-f1795c643d2d}, !- Handle
  {014b2c3c-ab3d-44a8-9df0-ff763b013888}, !- Name
  {221a3a5f-4d2d-4b90-9961-999e76a50eeb}, !- Source Object
  11,                                     !- Outlet Port
  {36b2afd3-15a4-4264-959b-23cf6eb6e5ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3385e02-e5ac-4f0a-8acf-5b42e16f82d2}, !- Handle
  Port List 383,                          !- Name
  {221a3a5f-4d2d-4b90-9961-999e76a50eeb}; !- HVAC Component

OS:PortList,
  {bca53241-4fd7-405a-a408-a7d93198c563}, !- Handle
  Port List 384,                          !- Name
  {221a3a5f-4d2d-4b90-9961-999e76a50eeb}; !- HVAC Component

OS:Sizing:Zone,
  {e4705bb2-e872-49c4-a901-31ae0aac3155}, !- Handle
  {221a3a5f-4d2d-4b90-9961-999e76a50eeb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b605f5be-92c0-4bc6-a6fc-51d72e5ea719}, !- Handle
  Zone HVAC Equipment List 192,           !- Name
  {221a3a5f-4d2d-4b90-9961-999e76a50eeb}; !- Thermal Zone

OS:ThermalZone,
  {a0ca2b8a-c805-4e8a-86dc-0970df57ecf9}, !- Handle
  Thermal Zone 193,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d3bf6f41-4f1d-4606-a665-99e07390af50}, !- Zone Air Inlet Port List
  {6439bc2b-96c0-409f-86bb-96e050271e0b}, !- Zone Air Exhaust Port List
  {eb3abbf3-e1d1-4d68-ba05-67fee32d9610}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e1cd57e-c1c5-496e-990e-321e32faff0e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c66573c-809a-49f9-8d7c-e13d854adcef}, !- Handle
  Node 193,                               !- Name
  {eb3abbf3-e1d1-4d68-ba05-67fee32d9610}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb3abbf3-e1d1-4d68-ba05-67fee32d9610}, !- Handle
  {2e7c81bf-ca79-4ec5-a022-6be2b38cc82f}, !- Name
  {a0ca2b8a-c805-4e8a-86dc-0970df57ecf9}, !- Source Object
  11,                                     !- Outlet Port
  {3c66573c-809a-49f9-8d7c-e13d854adcef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d3bf6f41-4f1d-4606-a665-99e07390af50}, !- Handle
  Port List 385,                          !- Name
  {a0ca2b8a-c805-4e8a-86dc-0970df57ecf9}; !- HVAC Component

OS:PortList,
  {6439bc2b-96c0-409f-86bb-96e050271e0b}, !- Handle
  Port List 386,                          !- Name
  {a0ca2b8a-c805-4e8a-86dc-0970df57ecf9}; !- HVAC Component

OS:Sizing:Zone,
  {6350130f-7bc0-4da7-8938-f407660e892c}, !- Handle
  {a0ca2b8a-c805-4e8a-86dc-0970df57ecf9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9c4969a5-7de3-4003-b31f-a39d30ef5921}, !- Handle
  Zone HVAC Equipment List 193,           !- Name
  {a0ca2b8a-c805-4e8a-86dc-0970df57ecf9}; !- Thermal Zone

OS:ThermalZone,
  {44d37e62-d185-4dfc-8bd1-9d2e11382aff}, !- Handle
  Thermal Zone 194,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ce9e452-b9dd-4ed9-800b-8e93d0de3d04}, !- Zone Air Inlet Port List
  {756cecbd-1921-45dd-a898-507793bb6dae}, !- Zone Air Exhaust Port List
  {c75a5ee7-a5a8-41e8-bf30-97b4ae28bbe5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {af2cd445-b19f-48a0-a205-8c9d32e2a5fa}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75d2993f-e3e3-4758-b537-4c8842d3d0ec}, !- Handle
  Node 194,                               !- Name
  {c75a5ee7-a5a8-41e8-bf30-97b4ae28bbe5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c75a5ee7-a5a8-41e8-bf30-97b4ae28bbe5}, !- Handle
  {d7453beb-1fbd-4418-b50f-2f9961b298bc}, !- Name
  {44d37e62-d185-4dfc-8bd1-9d2e11382aff}, !- Source Object
  11,                                     !- Outlet Port
  {75d2993f-e3e3-4758-b537-4c8842d3d0ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ce9e452-b9dd-4ed9-800b-8e93d0de3d04}, !- Handle
  Port List 387,                          !- Name
  {44d37e62-d185-4dfc-8bd1-9d2e11382aff}; !- HVAC Component

OS:PortList,
  {756cecbd-1921-45dd-a898-507793bb6dae}, !- Handle
  Port List 388,                          !- Name
  {44d37e62-d185-4dfc-8bd1-9d2e11382aff}; !- HVAC Component

OS:Sizing:Zone,
  {fe66a80f-7fe9-4d44-a619-aa0d68e9735b}, !- Handle
  {44d37e62-d185-4dfc-8bd1-9d2e11382aff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4df7e482-2c12-4e17-a36d-ef1fc622a3d7}, !- Handle
  Zone HVAC Equipment List 194,           !- Name
  {44d37e62-d185-4dfc-8bd1-9d2e11382aff}; !- Thermal Zone

OS:ThermalZone,
  {c3f8adb0-abb5-4bd5-8871-3eade4ac5236}, !- Handle
  Thermal Zone 195,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bcaf02d1-2bc4-4ec4-b421-8ea5045f9b24}, !- Zone Air Inlet Port List
  {aaab37b6-34d2-481e-ac27-d92454499fca}, !- Zone Air Exhaust Port List
  {e1e0b684-4b3b-4f9b-9099-19be5d839303}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {881ce8a8-7361-469b-97aa-69bf804c2620}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb04cdeb-858b-4115-a4b1-cab696dd5bfb}, !- Handle
  Node 195,                               !- Name
  {e1e0b684-4b3b-4f9b-9099-19be5d839303}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1e0b684-4b3b-4f9b-9099-19be5d839303}, !- Handle
  {3f6e936f-7b87-448e-81ea-d63d5f3278aa}, !- Name
  {c3f8adb0-abb5-4bd5-8871-3eade4ac5236}, !- Source Object
  11,                                     !- Outlet Port
  {eb04cdeb-858b-4115-a4b1-cab696dd5bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bcaf02d1-2bc4-4ec4-b421-8ea5045f9b24}, !- Handle
  Port List 389,                          !- Name
  {c3f8adb0-abb5-4bd5-8871-3eade4ac5236}; !- HVAC Component

OS:PortList,
  {aaab37b6-34d2-481e-ac27-d92454499fca}, !- Handle
  Port List 390,                          !- Name
  {c3f8adb0-abb5-4bd5-8871-3eade4ac5236}; !- HVAC Component

OS:Sizing:Zone,
  {6096b93d-1d56-41e5-b521-b071abca432f}, !- Handle
  {c3f8adb0-abb5-4bd5-8871-3eade4ac5236}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {46d49c67-6124-4508-827d-ddf45ec93193}, !- Handle
  Zone HVAC Equipment List 195,           !- Name
  {c3f8adb0-abb5-4bd5-8871-3eade4ac5236}; !- Thermal Zone

OS:ThermalZone,
  {0c8982e2-da33-44be-bfa3-cf98780a44df}, !- Handle
  Thermal Zone 196,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19aa6dbf-995c-4e86-9626-444d268a502a}, !- Zone Air Inlet Port List
  {435e4d0b-b0e7-4e31-b621-09b83317ebe2}, !- Zone Air Exhaust Port List
  {f9a43f4d-e7ea-4f57-9140-e65f0dc6bd57}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0c13558f-5be1-482a-8550-250b5e4200f2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48878d07-e275-4acc-b86a-f192020b01ce}, !- Handle
  Node 196,                               !- Name
  {f9a43f4d-e7ea-4f57-9140-e65f0dc6bd57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9a43f4d-e7ea-4f57-9140-e65f0dc6bd57}, !- Handle
  {1456e191-bc77-4477-8e12-98395f998fd2}, !- Name
  {0c8982e2-da33-44be-bfa3-cf98780a44df}, !- Source Object
  11,                                     !- Outlet Port
  {48878d07-e275-4acc-b86a-f192020b01ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19aa6dbf-995c-4e86-9626-444d268a502a}, !- Handle
  Port List 391,                          !- Name
  {0c8982e2-da33-44be-bfa3-cf98780a44df}; !- HVAC Component

OS:PortList,
  {435e4d0b-b0e7-4e31-b621-09b83317ebe2}, !- Handle
  Port List 392,                          !- Name
  {0c8982e2-da33-44be-bfa3-cf98780a44df}; !- HVAC Component

OS:Sizing:Zone,
  {24a1a642-d167-4322-8345-9ce34fbd457c}, !- Handle
  {0c8982e2-da33-44be-bfa3-cf98780a44df}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {edb34c4a-53e1-4c54-981d-2dfb4845191f}, !- Handle
  Zone HVAC Equipment List 196,           !- Name
  {0c8982e2-da33-44be-bfa3-cf98780a44df}; !- Thermal Zone

OS:ThermalZone,
  {9e509cb7-950b-4f73-9621-c30e300f7660}, !- Handle
  Thermal Zone 197,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6db6ddb6-a760-49e1-a456-404c3cf16b06}, !- Zone Air Inlet Port List
  {8d5bd493-edef-48a3-bb48-e73620ac1fd8}, !- Zone Air Exhaust Port List
  {f29b7422-a2ca-44ee-b9fe-60d19cf97c5a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a3730afe-1363-4879-a504-357c5a327e01}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2ce2332-e3dd-48e1-8227-188f8d310169}, !- Handle
  Node 197,                               !- Name
  {f29b7422-a2ca-44ee-b9fe-60d19cf97c5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f29b7422-a2ca-44ee-b9fe-60d19cf97c5a}, !- Handle
  {1fcbd63e-901c-4f09-b6a3-ff2933522206}, !- Name
  {9e509cb7-950b-4f73-9621-c30e300f7660}, !- Source Object
  11,                                     !- Outlet Port
  {b2ce2332-e3dd-48e1-8227-188f8d310169}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6db6ddb6-a760-49e1-a456-404c3cf16b06}, !- Handle
  Port List 393,                          !- Name
  {9e509cb7-950b-4f73-9621-c30e300f7660}; !- HVAC Component

OS:PortList,
  {8d5bd493-edef-48a3-bb48-e73620ac1fd8}, !- Handle
  Port List 394,                          !- Name
  {9e509cb7-950b-4f73-9621-c30e300f7660}; !- HVAC Component

OS:Sizing:Zone,
  {f8db7699-5d6e-4caa-beca-a62887ecb8a0}, !- Handle
  {9e509cb7-950b-4f73-9621-c30e300f7660}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f8013a22-8e29-47b1-8056-4259b2f91a15}, !- Handle
  Zone HVAC Equipment List 197,           !- Name
  {9e509cb7-950b-4f73-9621-c30e300f7660}; !- Thermal Zone

OS:ThermalZone,
  {a067d7d6-b614-48d5-92db-33a60e43063c}, !- Handle
  Thermal Zone 198,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3b5cb1a-7b5a-4a38-b75e-f15daaaae217}, !- Zone Air Inlet Port List
  {4789acc7-f685-4efa-bfff-93644e9b7ace}, !- Zone Air Exhaust Port List
  {c4867564-d997-4812-862e-3f3fedbaea90}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {908af470-370d-4446-9aba-c658ecf310ad}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c04d6cc6-8ed2-4712-a8f7-a969f4a5ba4a}, !- Handle
  Node 198,                               !- Name
  {c4867564-d997-4812-862e-3f3fedbaea90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4867564-d997-4812-862e-3f3fedbaea90}, !- Handle
  {e690001d-da17-4bb1-9dfc-74f86eb40be1}, !- Name
  {a067d7d6-b614-48d5-92db-33a60e43063c}, !- Source Object
  11,                                     !- Outlet Port
  {c04d6cc6-8ed2-4712-a8f7-a969f4a5ba4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3b5cb1a-7b5a-4a38-b75e-f15daaaae217}, !- Handle
  Port List 395,                          !- Name
  {a067d7d6-b614-48d5-92db-33a60e43063c}; !- HVAC Component

OS:PortList,
  {4789acc7-f685-4efa-bfff-93644e9b7ace}, !- Handle
  Port List 396,                          !- Name
  {a067d7d6-b614-48d5-92db-33a60e43063c}; !- HVAC Component

OS:Sizing:Zone,
  {c4b178c7-ed58-442b-99d7-1bd12ef15760}, !- Handle
  {a067d7d6-b614-48d5-92db-33a60e43063c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {62cc15ad-5c2d-4650-ab41-2b9dc87dfbb8}, !- Handle
  Zone HVAC Equipment List 198,           !- Name
  {a067d7d6-b614-48d5-92db-33a60e43063c}; !- Thermal Zone

OS:ThermalZone,
  {c9038a47-00c6-4814-adf3-ca6b03b9853e}, !- Handle
  Thermal Zone 199,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d97e2d4-2d6e-407c-ab55-eb116176ca84}, !- Zone Air Inlet Port List
  {efdd3b47-573e-4f0d-b95d-30251b2ed061}, !- Zone Air Exhaust Port List
  {e6e316c4-3b93-498b-aa76-92ed25b52ecc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f4c64692-bf07-4f57-aabd-3f19228ff35f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f53712a-d22e-4639-b67c-8405df76f42a}, !- Handle
  Node 199,                               !- Name
  {e6e316c4-3b93-498b-aa76-92ed25b52ecc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6e316c4-3b93-498b-aa76-92ed25b52ecc}, !- Handle
  {9356a6a6-4d1d-4904-96cc-26a57b681db4}, !- Name
  {c9038a47-00c6-4814-adf3-ca6b03b9853e}, !- Source Object
  11,                                     !- Outlet Port
  {0f53712a-d22e-4639-b67c-8405df76f42a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d97e2d4-2d6e-407c-ab55-eb116176ca84}, !- Handle
  Port List 397,                          !- Name
  {c9038a47-00c6-4814-adf3-ca6b03b9853e}; !- HVAC Component

OS:PortList,
  {efdd3b47-573e-4f0d-b95d-30251b2ed061}, !- Handle
  Port List 398,                          !- Name
  {c9038a47-00c6-4814-adf3-ca6b03b9853e}; !- HVAC Component

OS:Sizing:Zone,
  {3b1fc046-a373-400d-b24b-5b944ddefd01}, !- Handle
  {c9038a47-00c6-4814-adf3-ca6b03b9853e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9ce34d3c-ac64-4ab6-a3ce-70bd37c43832}, !- Handle
  Zone HVAC Equipment List 199,           !- Name
  {c9038a47-00c6-4814-adf3-ca6b03b9853e}; !- Thermal Zone

OS:ThermalZone,
  {b3321124-2637-4515-b0be-c5f659240e85}, !- Handle
  Thermal Zone 200,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd540714-9253-4f55-b0bd-657e5b3382a0}, !- Zone Air Inlet Port List
  {678549fb-1f35-4567-94ba-2ccdf0fc4154}, !- Zone Air Exhaust Port List
  {2d8bc108-78a4-43c3-8b72-08fa7757d417}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {52d81a39-1628-402d-9232-1c4fefd93c30}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7fabdb00-d571-4973-8d38-169da1402308}, !- Handle
  Node 200,                               !- Name
  {2d8bc108-78a4-43c3-8b72-08fa7757d417}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d8bc108-78a4-43c3-8b72-08fa7757d417}, !- Handle
  {5ea260ca-ab9a-49ac-8643-cb08dfa92afb}, !- Name
  {b3321124-2637-4515-b0be-c5f659240e85}, !- Source Object
  11,                                     !- Outlet Port
  {7fabdb00-d571-4973-8d38-169da1402308}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd540714-9253-4f55-b0bd-657e5b3382a0}, !- Handle
  Port List 399,                          !- Name
  {b3321124-2637-4515-b0be-c5f659240e85}; !- HVAC Component

OS:PortList,
  {678549fb-1f35-4567-94ba-2ccdf0fc4154}, !- Handle
  Port List 400,                          !- Name
  {b3321124-2637-4515-b0be-c5f659240e85}; !- HVAC Component

OS:Sizing:Zone,
  {17533b8d-348a-4f31-a976-9c542a4835a3}, !- Handle
  {b3321124-2637-4515-b0be-c5f659240e85}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {303f18d8-f3bc-41fe-822b-0c871203b3bb}, !- Handle
  Zone HVAC Equipment List 200,           !- Name
  {b3321124-2637-4515-b0be-c5f659240e85}; !- Thermal Zone

OS:ThermalZone,
  {847c145c-4802-4236-b7c8-a868dbcc384f}, !- Handle
  Thermal Zone 201,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e295a19e-e3fd-4fe5-9bbe-ef17d38a1442}, !- Zone Air Inlet Port List
  {6c43a941-32dd-4093-a9d9-e121f61b0009}, !- Zone Air Exhaust Port List
  {17dc38c2-e652-457e-bad6-2e5d08a0d8c0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4dc493ac-44f1-406d-bf6e-2f7d333c5f77}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8218a2fc-c56f-4a88-b816-d2706ecd68f5}, !- Handle
  Node 201,                               !- Name
  {17dc38c2-e652-457e-bad6-2e5d08a0d8c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17dc38c2-e652-457e-bad6-2e5d08a0d8c0}, !- Handle
  {ff3b1292-04bb-4abd-b730-16fa740347eb}, !- Name
  {847c145c-4802-4236-b7c8-a868dbcc384f}, !- Source Object
  11,                                     !- Outlet Port
  {8218a2fc-c56f-4a88-b816-d2706ecd68f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e295a19e-e3fd-4fe5-9bbe-ef17d38a1442}, !- Handle
  Port List 401,                          !- Name
  {847c145c-4802-4236-b7c8-a868dbcc384f}; !- HVAC Component

OS:PortList,
  {6c43a941-32dd-4093-a9d9-e121f61b0009}, !- Handle
  Port List 402,                          !- Name
  {847c145c-4802-4236-b7c8-a868dbcc384f}; !- HVAC Component

OS:Sizing:Zone,
  {d7ab7f8a-0050-4141-b660-a003d385ba0e}, !- Handle
  {847c145c-4802-4236-b7c8-a868dbcc384f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e781bbef-ec63-4d39-a866-7ef18c597893}, !- Handle
  Zone HVAC Equipment List 201,           !- Name
  {847c145c-4802-4236-b7c8-a868dbcc384f}; !- Thermal Zone

OS:ThermalZone,
  {e003cce3-cf36-4a9d-867c-83c6534aef61}, !- Handle
  Thermal Zone 202,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d865bbb-8434-4410-a750-98497599c914}, !- Zone Air Inlet Port List
  {8092092a-de58-4423-bf7b-d100e40b0cb9}, !- Zone Air Exhaust Port List
  {c661ed07-b067-46af-92a6-2e74dbaedd36}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f3a1b427-a690-44f8-8200-4f51c584fc8b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6dcea7b8-a911-46c8-be68-c950c23e242c}, !- Handle
  Node 202,                               !- Name
  {c661ed07-b067-46af-92a6-2e74dbaedd36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c661ed07-b067-46af-92a6-2e74dbaedd36}, !- Handle
  {576cf7b7-8c74-41b7-a627-6d555ce90df9}, !- Name
  {e003cce3-cf36-4a9d-867c-83c6534aef61}, !- Source Object
  11,                                     !- Outlet Port
  {6dcea7b8-a911-46c8-be68-c950c23e242c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d865bbb-8434-4410-a750-98497599c914}, !- Handle
  Port List 403,                          !- Name
  {e003cce3-cf36-4a9d-867c-83c6534aef61}; !- HVAC Component

OS:PortList,
  {8092092a-de58-4423-bf7b-d100e40b0cb9}, !- Handle
  Port List 404,                          !- Name
  {e003cce3-cf36-4a9d-867c-83c6534aef61}; !- HVAC Component

OS:Sizing:Zone,
  {d3b56fab-811d-467c-870b-dca23eac7e63}, !- Handle
  {e003cce3-cf36-4a9d-867c-83c6534aef61}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {40d85b48-e485-4e48-956b-db50492f8f19}, !- Handle
  Zone HVAC Equipment List 202,           !- Name
  {e003cce3-cf36-4a9d-867c-83c6534aef61}; !- Thermal Zone

OS:ThermalZone,
  {470c2d76-437a-42f1-8d40-a99e80c5776f}, !- Handle
  Thermal Zone 203,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2c3a0c2-8795-4ddf-af9c-c5fbeebfbb2a}, !- Zone Air Inlet Port List
  {48a05335-a7e6-4d61-a4f4-da529fae1813}, !- Zone Air Exhaust Port List
  {58696612-cc71-40c3-8d43-e645239e3f00}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {217bb1e2-c084-40f1-b4fd-103737388347}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {553fa9aa-3710-4f2d-a4c3-80bb68093216}, !- Handle
  Node 203,                               !- Name
  {58696612-cc71-40c3-8d43-e645239e3f00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58696612-cc71-40c3-8d43-e645239e3f00}, !- Handle
  {c2e289c3-57f5-427d-acf7-00eac0c8a688}, !- Name
  {470c2d76-437a-42f1-8d40-a99e80c5776f}, !- Source Object
  11,                                     !- Outlet Port
  {553fa9aa-3710-4f2d-a4c3-80bb68093216}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2c3a0c2-8795-4ddf-af9c-c5fbeebfbb2a}, !- Handle
  Port List 405,                          !- Name
  {470c2d76-437a-42f1-8d40-a99e80c5776f}; !- HVAC Component

OS:PortList,
  {48a05335-a7e6-4d61-a4f4-da529fae1813}, !- Handle
  Port List 406,                          !- Name
  {470c2d76-437a-42f1-8d40-a99e80c5776f}; !- HVAC Component

OS:Sizing:Zone,
  {8c7bd278-1ca7-4375-a03d-7f1810af77ce}, !- Handle
  {470c2d76-437a-42f1-8d40-a99e80c5776f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6e77ef69-0026-4f72-811b-dbf84381f14a}, !- Handle
  Zone HVAC Equipment List 203,           !- Name
  {470c2d76-437a-42f1-8d40-a99e80c5776f}; !- Thermal Zone

OS:ThermalZone,
  {01d94ecc-a2be-4501-8b29-8357e5916f1d}, !- Handle
  Thermal Zone 204,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dcf7ca5c-706a-4fd0-ae86-7188c7f3d9b2}, !- Zone Air Inlet Port List
  {eee49534-81fa-4537-a18b-0ee2962f51df}, !- Zone Air Exhaust Port List
  {1b4204f3-9142-4e46-af75-0093e5a009b7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c2c800a1-222c-4942-85f4-f87259a3b1eb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19914f24-075f-4ca9-8d9a-c13849213af4}, !- Handle
  Node 204,                               !- Name
  {1b4204f3-9142-4e46-af75-0093e5a009b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b4204f3-9142-4e46-af75-0093e5a009b7}, !- Handle
  {52410934-20fd-436b-a7ae-91ba6c17613f}, !- Name
  {01d94ecc-a2be-4501-8b29-8357e5916f1d}, !- Source Object
  11,                                     !- Outlet Port
  {19914f24-075f-4ca9-8d9a-c13849213af4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcf7ca5c-706a-4fd0-ae86-7188c7f3d9b2}, !- Handle
  Port List 407,                          !- Name
  {01d94ecc-a2be-4501-8b29-8357e5916f1d}; !- HVAC Component

OS:PortList,
  {eee49534-81fa-4537-a18b-0ee2962f51df}, !- Handle
  Port List 408,                          !- Name
  {01d94ecc-a2be-4501-8b29-8357e5916f1d}; !- HVAC Component

OS:Sizing:Zone,
  {f58c9ee6-60db-48a6-b775-15deaa9442bf}, !- Handle
  {01d94ecc-a2be-4501-8b29-8357e5916f1d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {02088539-1b64-450f-972d-794551dab1cf}, !- Handle
  Zone HVAC Equipment List 204,           !- Name
  {01d94ecc-a2be-4501-8b29-8357e5916f1d}; !- Thermal Zone

OS:ThermalZone,
  {92918e99-2b7e-4df8-a284-940c37840a36}, !- Handle
  Thermal Zone 205,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11a11686-44d5-4ded-8680-9ebc3767d9f5}, !- Zone Air Inlet Port List
  {d0574ce0-5bad-4131-ba3b-bf8893594392}, !- Zone Air Exhaust Port List
  {6818dcd5-4dea-4335-8d8a-138fb00be008}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c939bd7d-bdfe-4f1c-8c78-f596ad8120af}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d81372c9-0fc1-4ac6-9e86-c632c733ab52}, !- Handle
  Node 205,                               !- Name
  {6818dcd5-4dea-4335-8d8a-138fb00be008}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6818dcd5-4dea-4335-8d8a-138fb00be008}, !- Handle
  {508f4e86-270e-40bb-8718-9eb151efcbda}, !- Name
  {92918e99-2b7e-4df8-a284-940c37840a36}, !- Source Object
  11,                                     !- Outlet Port
  {d81372c9-0fc1-4ac6-9e86-c632c733ab52}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11a11686-44d5-4ded-8680-9ebc3767d9f5}, !- Handle
  Port List 409,                          !- Name
  {92918e99-2b7e-4df8-a284-940c37840a36}; !- HVAC Component

OS:PortList,
  {d0574ce0-5bad-4131-ba3b-bf8893594392}, !- Handle
  Port List 410,                          !- Name
  {92918e99-2b7e-4df8-a284-940c37840a36}; !- HVAC Component

OS:Sizing:Zone,
  {7dfb7501-98a7-4905-9d5f-5327b3a51d47}, !- Handle
  {92918e99-2b7e-4df8-a284-940c37840a36}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {453b022d-bc5b-4154-b05f-2116fdf96537}, !- Handle
  Zone HVAC Equipment List 205,           !- Name
  {92918e99-2b7e-4df8-a284-940c37840a36}; !- Thermal Zone

OS:ThermalZone,
  {e57f2c85-ee12-44d4-8962-af253283a442}, !- Handle
  Thermal Zone 206,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76167d1e-8d04-4dec-9375-a68a03749011}, !- Zone Air Inlet Port List
  {206674f5-12f2-4d7a-a67d-6b1fcc99ab1f}, !- Zone Air Exhaust Port List
  {aec070ff-1b65-4040-ac43-cde6bbc56d56}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b1a2dd98-b146-4e1e-aa0f-bf0effac528e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8759f3ba-eac3-4f44-af6e-d6a89d353caf}, !- Handle
  Node 206,                               !- Name
  {aec070ff-1b65-4040-ac43-cde6bbc56d56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aec070ff-1b65-4040-ac43-cde6bbc56d56}, !- Handle
  {061c44a6-ebf8-4e20-afb6-3b216f6a9050}, !- Name
  {e57f2c85-ee12-44d4-8962-af253283a442}, !- Source Object
  11,                                     !- Outlet Port
  {8759f3ba-eac3-4f44-af6e-d6a89d353caf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76167d1e-8d04-4dec-9375-a68a03749011}, !- Handle
  Port List 411,                          !- Name
  {e57f2c85-ee12-44d4-8962-af253283a442}; !- HVAC Component

OS:PortList,
  {206674f5-12f2-4d7a-a67d-6b1fcc99ab1f}, !- Handle
  Port List 412,                          !- Name
  {e57f2c85-ee12-44d4-8962-af253283a442}; !- HVAC Component

OS:Sizing:Zone,
  {0cdd0e0e-7e62-4f1e-83ed-8cb99283a18c}, !- Handle
  {e57f2c85-ee12-44d4-8962-af253283a442}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {55fc5c1b-6d52-47e1-9b4d-283e8dde6812}, !- Handle
  Zone HVAC Equipment List 206,           !- Name
  {e57f2c85-ee12-44d4-8962-af253283a442}; !- Thermal Zone

OS:ThermalZone,
  {9f7f08c6-90d7-4e4e-8dd0-a40579759fc8}, !- Handle
  Thermal Zone 207,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04893c00-e688-4848-9136-ecd474ec14c1}, !- Zone Air Inlet Port List
  {4ce5caee-542f-45b6-aa7e-465f456f71bf}, !- Zone Air Exhaust Port List
  {e3f0dc16-755d-482b-837c-6dc590075941}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8ee42846-f195-404e-af41-f5b951160537}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4afa1f5-48a7-4e1a-ba26-1f38175cd7ce}, !- Handle
  Node 207,                               !- Name
  {e3f0dc16-755d-482b-837c-6dc590075941}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3f0dc16-755d-482b-837c-6dc590075941}, !- Handle
  {1c3ad0cd-b054-45fc-95fd-dead467c858e}, !- Name
  {9f7f08c6-90d7-4e4e-8dd0-a40579759fc8}, !- Source Object
  11,                                     !- Outlet Port
  {a4afa1f5-48a7-4e1a-ba26-1f38175cd7ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04893c00-e688-4848-9136-ecd474ec14c1}, !- Handle
  Port List 413,                          !- Name
  {9f7f08c6-90d7-4e4e-8dd0-a40579759fc8}; !- HVAC Component

OS:PortList,
  {4ce5caee-542f-45b6-aa7e-465f456f71bf}, !- Handle
  Port List 414,                          !- Name
  {9f7f08c6-90d7-4e4e-8dd0-a40579759fc8}; !- HVAC Component

OS:Sizing:Zone,
  {97a87e02-be81-4a6b-ba85-84fd9d4c7e2c}, !- Handle
  {9f7f08c6-90d7-4e4e-8dd0-a40579759fc8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cfdf8784-fd39-4da6-a36a-8feb0db704e8}, !- Handle
  Zone HVAC Equipment List 207,           !- Name
  {9f7f08c6-90d7-4e4e-8dd0-a40579759fc8}; !- Thermal Zone

OS:ThermalZone,
  {1247e174-f973-4cd7-8aa6-f60dc88f7e5e}, !- Handle
  Thermal Zone 208,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b119da58-59e2-4e5c-b3cf-f5e7bef5390e}, !- Zone Air Inlet Port List
  {7fbc2ae8-72ca-41b6-8ae2-1eafe4a99be1}, !- Zone Air Exhaust Port List
  {e4ded291-4a88-4e0b-8d2d-1059102ed70d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d9907686-5d17-437e-b22c-66f9ed7e789d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74938897-0838-48f9-beb8-2187cd2aecac}, !- Handle
  Node 208,                               !- Name
  {e4ded291-4a88-4e0b-8d2d-1059102ed70d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4ded291-4a88-4e0b-8d2d-1059102ed70d}, !- Handle
  {7b658c17-b18a-42ba-ad50-5952da6620b3}, !- Name
  {1247e174-f973-4cd7-8aa6-f60dc88f7e5e}, !- Source Object
  11,                                     !- Outlet Port
  {74938897-0838-48f9-beb8-2187cd2aecac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b119da58-59e2-4e5c-b3cf-f5e7bef5390e}, !- Handle
  Port List 415,                          !- Name
  {1247e174-f973-4cd7-8aa6-f60dc88f7e5e}; !- HVAC Component

OS:PortList,
  {7fbc2ae8-72ca-41b6-8ae2-1eafe4a99be1}, !- Handle
  Port List 416,                          !- Name
  {1247e174-f973-4cd7-8aa6-f60dc88f7e5e}; !- HVAC Component

OS:Sizing:Zone,
  {fcc0ec9b-0ed7-46ad-bba6-cbf5efbeccb9}, !- Handle
  {1247e174-f973-4cd7-8aa6-f60dc88f7e5e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e37224df-733f-443e-9660-410b32e366be}, !- Handle
  Zone HVAC Equipment List 208,           !- Name
  {1247e174-f973-4cd7-8aa6-f60dc88f7e5e}; !- Thermal Zone

OS:ThermalZone,
  {4a9f0a7e-f6fb-4ab3-a892-56380a208b87}, !- Handle
  Thermal Zone 209,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c29075e-3974-409f-80d0-52c28c89097b}, !- Zone Air Inlet Port List
  {95090904-336c-4802-a5e7-02d83997e26a}, !- Zone Air Exhaust Port List
  {b54284c7-f12d-47ba-9943-62f9661aa779}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {02819fce-9aa0-48a2-95bb-f4caac1c4ffa}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cbd029cd-8974-43af-a857-10f5e415e55b}, !- Handle
  Node 209,                               !- Name
  {b54284c7-f12d-47ba-9943-62f9661aa779}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b54284c7-f12d-47ba-9943-62f9661aa779}, !- Handle
  {48f95c78-be73-4acd-b39b-d04b07308daf}, !- Name
  {4a9f0a7e-f6fb-4ab3-a892-56380a208b87}, !- Source Object
  11,                                     !- Outlet Port
  {cbd029cd-8974-43af-a857-10f5e415e55b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c29075e-3974-409f-80d0-52c28c89097b}, !- Handle
  Port List 417,                          !- Name
  {4a9f0a7e-f6fb-4ab3-a892-56380a208b87}; !- HVAC Component

OS:PortList,
  {95090904-336c-4802-a5e7-02d83997e26a}, !- Handle
  Port List 418,                          !- Name
  {4a9f0a7e-f6fb-4ab3-a892-56380a208b87}; !- HVAC Component

OS:Sizing:Zone,
  {f946add5-e297-44a7-982b-97252ace5cb6}, !- Handle
  {4a9f0a7e-f6fb-4ab3-a892-56380a208b87}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ff8300d1-128c-40f8-bed2-7e7e9b29c417}, !- Handle
  Zone HVAC Equipment List 209,           !- Name
  {4a9f0a7e-f6fb-4ab3-a892-56380a208b87}; !- Thermal Zone

OS:ThermalZone,
  {eca1e9dd-fbcb-4da8-ae0d-6a7bcf0419b6}, !- Handle
  Thermal Zone 210,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b33af52-990b-439f-a431-a869ca6c38e7}, !- Zone Air Inlet Port List
  {3e03e49c-5b0d-4bb4-9534-46a5d9e6f123}, !- Zone Air Exhaust Port List
  {92fdf5c4-4d41-46a4-b7b2-6653b84ac639}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a9875b1-20af-40cf-81fe-eca54e11a0ee}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7c49d39-e1c9-4f2b-a2eb-84a0d6c417fd}, !- Handle
  Node 210,                               !- Name
  {92fdf5c4-4d41-46a4-b7b2-6653b84ac639}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92fdf5c4-4d41-46a4-b7b2-6653b84ac639}, !- Handle
  {f35746ab-5675-4a21-8d9c-72e03283512e}, !- Name
  {eca1e9dd-fbcb-4da8-ae0d-6a7bcf0419b6}, !- Source Object
  11,                                     !- Outlet Port
  {a7c49d39-e1c9-4f2b-a2eb-84a0d6c417fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b33af52-990b-439f-a431-a869ca6c38e7}, !- Handle
  Port List 419,                          !- Name
  {eca1e9dd-fbcb-4da8-ae0d-6a7bcf0419b6}; !- HVAC Component

OS:PortList,
  {3e03e49c-5b0d-4bb4-9534-46a5d9e6f123}, !- Handle
  Port List 420,                          !- Name
  {eca1e9dd-fbcb-4da8-ae0d-6a7bcf0419b6}; !- HVAC Component

OS:Sizing:Zone,
  {3aeedd21-8673-45ab-aea8-17c0b4f2f011}, !- Handle
  {eca1e9dd-fbcb-4da8-ae0d-6a7bcf0419b6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {81970139-62e9-4a4e-98f9-d958d135f4f3}, !- Handle
  Zone HVAC Equipment List 210,           !- Name
  {eca1e9dd-fbcb-4da8-ae0d-6a7bcf0419b6}; !- Thermal Zone

OS:ThermalZone,
  {1057b5c1-8663-43fd-9979-f1ed6540f692}, !- Handle
  Thermal Zone 211,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f12bbb4e-2dbb-4a62-b9b3-a215d25dd488}, !- Zone Air Inlet Port List
  {0750d750-9728-4dcc-858d-445927506a92}, !- Zone Air Exhaust Port List
  {52e5edac-b868-4c4b-bcc2-a49a5b5a6089}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {19bb8d23-328e-4e50-a727-02509d3b2ac4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c840aaf3-2845-4970-acf5-13890914043e}, !- Handle
  Node 211,                               !- Name
  {52e5edac-b868-4c4b-bcc2-a49a5b5a6089}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52e5edac-b868-4c4b-bcc2-a49a5b5a6089}, !- Handle
  {830fe388-ffe5-4730-9451-06e4b4f58bef}, !- Name
  {1057b5c1-8663-43fd-9979-f1ed6540f692}, !- Source Object
  11,                                     !- Outlet Port
  {c840aaf3-2845-4970-acf5-13890914043e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f12bbb4e-2dbb-4a62-b9b3-a215d25dd488}, !- Handle
  Port List 421,                          !- Name
  {1057b5c1-8663-43fd-9979-f1ed6540f692}; !- HVAC Component

OS:PortList,
  {0750d750-9728-4dcc-858d-445927506a92}, !- Handle
  Port List 422,                          !- Name
  {1057b5c1-8663-43fd-9979-f1ed6540f692}; !- HVAC Component

OS:Sizing:Zone,
  {b4f62472-ec22-483f-aea5-28eb3e0512cb}, !- Handle
  {1057b5c1-8663-43fd-9979-f1ed6540f692}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1d071262-499c-4c19-ae08-36a77a204b6b}, !- Handle
  Zone HVAC Equipment List 211,           !- Name
  {1057b5c1-8663-43fd-9979-f1ed6540f692}; !- Thermal Zone

OS:ThermalZone,
  {1f35ed03-91bd-4393-bc30-87d13a305e51}, !- Handle
  Thermal Zone 212,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ec4c767-6d32-434c-9388-56d1737577bd}, !- Zone Air Inlet Port List
  {f9c2f6ce-246d-4f21-84dd-b95431bae6c3}, !- Zone Air Exhaust Port List
  {72cd8b36-c9f5-43f3-ac9c-f4e1289d3fb9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {073b0ff7-92dc-4ef5-9950-4bf7dcaf4ef2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {17076cdf-763b-4804-bcd0-dafb481e371c}, !- Handle
  Node 212,                               !- Name
  {72cd8b36-c9f5-43f3-ac9c-f4e1289d3fb9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72cd8b36-c9f5-43f3-ac9c-f4e1289d3fb9}, !- Handle
  {77e0a93f-6130-449e-b5e2-7055c7ea345b}, !- Name
  {1f35ed03-91bd-4393-bc30-87d13a305e51}, !- Source Object
  11,                                     !- Outlet Port
  {17076cdf-763b-4804-bcd0-dafb481e371c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ec4c767-6d32-434c-9388-56d1737577bd}, !- Handle
  Port List 423,                          !- Name
  {1f35ed03-91bd-4393-bc30-87d13a305e51}; !- HVAC Component

OS:PortList,
  {f9c2f6ce-246d-4f21-84dd-b95431bae6c3}, !- Handle
  Port List 424,                          !- Name
  {1f35ed03-91bd-4393-bc30-87d13a305e51}; !- HVAC Component

OS:Sizing:Zone,
  {8493acb5-220d-4758-b3b7-f92036d910bb}, !- Handle
  {1f35ed03-91bd-4393-bc30-87d13a305e51}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {57d0101c-6114-4a8b-8fac-b606a13bf58f}, !- Handle
  Zone HVAC Equipment List 212,           !- Name
  {1f35ed03-91bd-4393-bc30-87d13a305e51}; !- Thermal Zone

OS:ThermalZone,
  {47eb33e2-33ab-4170-bb69-1f25cc66025f}, !- Handle
  Thermal Zone 213,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1bae7cbe-f41a-439f-a4db-f9536232c01e}, !- Zone Air Inlet Port List
  {c1e4c9fd-a781-479e-b56f-80457740feb2}, !- Zone Air Exhaust Port List
  {bf0aab0f-f14a-4d53-a849-a515a49b4cdc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7f1dd445-566f-4a5e-b455-d880a27c69fe}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8da55f01-34a4-4754-95f9-6f822c1c2251}, !- Handle
  Node 213,                               !- Name
  {bf0aab0f-f14a-4d53-a849-a515a49b4cdc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf0aab0f-f14a-4d53-a849-a515a49b4cdc}, !- Handle
  {58c4c9e6-1fff-436f-965d-f1f9db2db574}, !- Name
  {47eb33e2-33ab-4170-bb69-1f25cc66025f}, !- Source Object
  11,                                     !- Outlet Port
  {8da55f01-34a4-4754-95f9-6f822c1c2251}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bae7cbe-f41a-439f-a4db-f9536232c01e}, !- Handle
  Port List 425,                          !- Name
  {47eb33e2-33ab-4170-bb69-1f25cc66025f}; !- HVAC Component

OS:PortList,
  {c1e4c9fd-a781-479e-b56f-80457740feb2}, !- Handle
  Port List 426,                          !- Name
  {47eb33e2-33ab-4170-bb69-1f25cc66025f}; !- HVAC Component

OS:Sizing:Zone,
  {2be5b530-f1fb-4e34-8b38-fb635c0cc79f}, !- Handle
  {47eb33e2-33ab-4170-bb69-1f25cc66025f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d6d0b967-4be5-4553-9ada-ff3b66198127}, !- Handle
  Zone HVAC Equipment List 213,           !- Name
  {47eb33e2-33ab-4170-bb69-1f25cc66025f}; !- Thermal Zone

OS:ThermalZone,
  {24bc4e1d-b423-4eca-8514-78e3a4c664fa}, !- Handle
  Thermal Zone 214,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6fbee0a2-0b35-49f8-8c8c-4a6d7f8e7d53}, !- Zone Air Inlet Port List
  {99ce491e-51d5-4eba-a456-62507c84a070}, !- Zone Air Exhaust Port List
  {cef4ce7f-6078-4133-b015-8d98756fe69a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {79dc5105-d288-43e3-be2e-91749d1584da}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {678c7870-6c71-422d-a741-a72bb91cad65}, !- Handle
  Node 214,                               !- Name
  {cef4ce7f-6078-4133-b015-8d98756fe69a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cef4ce7f-6078-4133-b015-8d98756fe69a}, !- Handle
  {86467ad9-e3b0-4ed4-9254-f83450fb6f06}, !- Name
  {24bc4e1d-b423-4eca-8514-78e3a4c664fa}, !- Source Object
  11,                                     !- Outlet Port
  {678c7870-6c71-422d-a741-a72bb91cad65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6fbee0a2-0b35-49f8-8c8c-4a6d7f8e7d53}, !- Handle
  Port List 427,                          !- Name
  {24bc4e1d-b423-4eca-8514-78e3a4c664fa}; !- HVAC Component

OS:PortList,
  {99ce491e-51d5-4eba-a456-62507c84a070}, !- Handle
  Port List 428,                          !- Name
  {24bc4e1d-b423-4eca-8514-78e3a4c664fa}; !- HVAC Component

OS:Sizing:Zone,
  {6bbee7b6-8bb3-4872-9777-abd7ba17c54e}, !- Handle
  {24bc4e1d-b423-4eca-8514-78e3a4c664fa}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5dc74414-cb5b-4951-90f3-61546239db1e}, !- Handle
  Zone HVAC Equipment List 214,           !- Name
  {24bc4e1d-b423-4eca-8514-78e3a4c664fa}; !- Thermal Zone

OS:ThermalZone,
  {2325db7f-718f-4f21-8621-a3aae4e32006}, !- Handle
  Thermal Zone 215,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1cfa409e-1441-4121-b544-e8d42a28fb37}, !- Zone Air Inlet Port List
  {52f779e9-8133-4d9c-9a24-d21962a37322}, !- Zone Air Exhaust Port List
  {fdc6870c-63ba-4140-b9c7-f2e2f06e9fcd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2010f422-e4d0-41b9-bffa-c8d6ac5aec71}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5eeb66b4-02f0-4be8-a0a3-290027b5f734}, !- Handle
  Node 215,                               !- Name
  {fdc6870c-63ba-4140-b9c7-f2e2f06e9fcd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fdc6870c-63ba-4140-b9c7-f2e2f06e9fcd}, !- Handle
  {6eba89fc-b9ca-468f-91cb-19e455068e3b}, !- Name
  {2325db7f-718f-4f21-8621-a3aae4e32006}, !- Source Object
  11,                                     !- Outlet Port
  {5eeb66b4-02f0-4be8-a0a3-290027b5f734}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1cfa409e-1441-4121-b544-e8d42a28fb37}, !- Handle
  Port List 429,                          !- Name
  {2325db7f-718f-4f21-8621-a3aae4e32006}; !- HVAC Component

OS:PortList,
  {52f779e9-8133-4d9c-9a24-d21962a37322}, !- Handle
  Port List 430,                          !- Name
  {2325db7f-718f-4f21-8621-a3aae4e32006}; !- HVAC Component

OS:Sizing:Zone,
  {2ca9cefe-bffa-46d7-ac77-288bf7752a54}, !- Handle
  {2325db7f-718f-4f21-8621-a3aae4e32006}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7a256461-e407-42bb-9e8f-fb7234987199}, !- Handle
  Zone HVAC Equipment List 215,           !- Name
  {2325db7f-718f-4f21-8621-a3aae4e32006}; !- Thermal Zone

OS:ThermalZone,
  {e10828fb-7542-421c-813b-8d1ee1ba5135}, !- Handle
  Thermal Zone 216,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4fef197-dc62-4d5e-9ed7-a8291153a2ad}, !- Zone Air Inlet Port List
  {eb69badc-3f9b-4656-a4d5-5b85685742dc}, !- Zone Air Exhaust Port List
  {9e9a23c3-a3a0-4bab-9d7a-f6b10c9d6264}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0206524d-a7f0-48c9-859a-25665caca940}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c82e197b-2907-4be6-b292-fa53f4bba6c0}, !- Handle
  Node 216,                               !- Name
  {9e9a23c3-a3a0-4bab-9d7a-f6b10c9d6264}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e9a23c3-a3a0-4bab-9d7a-f6b10c9d6264}, !- Handle
  {ceb70b48-f07b-4e99-91f0-0e468505c479}, !- Name
  {e10828fb-7542-421c-813b-8d1ee1ba5135}, !- Source Object
  11,                                     !- Outlet Port
  {c82e197b-2907-4be6-b292-fa53f4bba6c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4fef197-dc62-4d5e-9ed7-a8291153a2ad}, !- Handle
  Port List 431,                          !- Name
  {e10828fb-7542-421c-813b-8d1ee1ba5135}; !- HVAC Component

OS:PortList,
  {eb69badc-3f9b-4656-a4d5-5b85685742dc}, !- Handle
  Port List 432,                          !- Name
  {e10828fb-7542-421c-813b-8d1ee1ba5135}; !- HVAC Component

OS:Sizing:Zone,
  {e0589eb7-8878-4040-966b-79680a39db08}, !- Handle
  {e10828fb-7542-421c-813b-8d1ee1ba5135}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {926a0e45-f1ce-47d7-8733-249574b4a50d}, !- Handle
  Zone HVAC Equipment List 216,           !- Name
  {e10828fb-7542-421c-813b-8d1ee1ba5135}; !- Thermal Zone

OS:Space,
  {0326fbbb-f427-4495-8439-971c3a71ec3d}, !- Handle
  building3 72,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  7,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {be7a252e-4a43-4326-b0cb-3f2be911cc14}; !- Thermal Zone Name

OS:Surface,
  {80eeff28-23dd-4a86-b526-0a2670f99606}, !- Handle
  Surface 1298,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0326fbbb-f427-4495-8439-971c3a71ec3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e32f9eaa-b547-4f7c-b217-0a2e15f7e01f}, !- Handle
  Surface 1299,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0326fbbb-f427-4495-8439-971c3a71ec3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91f4bf81-2857-4a01-b247-e6597e6015c2}, !- Handle
  Surface 1300,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0326fbbb-f427-4495-8439-971c3a71ec3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88c6ff70-9d4a-4a20-8e35-ba2b8fd236f8}, !- Handle
  Surface 1301,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0326fbbb-f427-4495-8439-971c3a71ec3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9511072-20ba-43e9-95f0-eabdcfa6fb07}, !- Handle
  Surface 1302,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0326fbbb-f427-4495-8439-971c3a71ec3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3cd64b17-4cf2-440d-959a-66a9d7a34740}, !- Handle
  building3 73,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  5,                                      !- Y Origin {m}
  7,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7639db3f-18e1-4240-a401-e3728a1096ed}; !- Thermal Zone Name

OS:Surface,
  {a7ca3532-8fec-44a6-b032-c39454bd8c5f}, !- Handle
  Surface 1305,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cd64b17-4cf2-440d-959a-66a9d7a34740}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdf8da3f-8ed9-4a07-a0dc-06e85e8e95fc}, !- Handle
  Surface 1306,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cd64b17-4cf2-440d-959a-66a9d7a34740}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {529a2c15-68b6-4149-b1ca-785c98b0186d}, !- Handle
  Surface 1307,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cd64b17-4cf2-440d-959a-66a9d7a34740}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8103ddb0-074b-4357-afee-b802677c995b}, !- Handle
  Surface 1308,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3cd64b17-4cf2-440d-959a-66a9d7a34740}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d47c63f5-ab54-4bb7-812f-a96da6abbca2}, !- Handle
  building3 74,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  7,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5febb819-897b-46d6-9a4e-29ce6f3053d2}; !- Thermal Zone Name

OS:Surface,
  {266cfccb-b18e-427b-b36b-10b26e1e410a}, !- Handle
  Surface 1311,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d47c63f5-ab54-4bb7-812f-a96da6abbca2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c137966-b6cb-4f88-aab5-6a847042fe49}, !- Handle
  Surface 1312,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d47c63f5-ab54-4bb7-812f-a96da6abbca2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c7ee602-584e-4635-a690-560bfc1aef58}, !- Handle
  Surface 1313,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d47c63f5-ab54-4bb7-812f-a96da6abbca2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9076353f-6c09-43a4-9ed7-73476b6616c4}, !- Handle
  building3 75,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -5,                                     !- Y Origin {m}
  7,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {80c33d93-7246-42f7-89e2-fbf3dda145ed}; !- Thermal Zone Name

OS:Surface,
  {e67bd25a-7c99-4133-896a-c1883e807d7f}, !- Handle
  Surface 1318,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9076353f-6c09-43a4-9ed7-73476b6616c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c3bb840-4b56-4028-b36c-8ba6f3e2b5f5}, !- Handle
  Surface 1319,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9076353f-6c09-43a4-9ed7-73476b6616c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8977a3c-265c-4455-8b55-062161c991d1}, !- Handle
  Surface 1320,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9076353f-6c09-43a4-9ed7-73476b6616c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9f117630-80ef-4ed3-b07c-3f35c9a8d2c1}, !- Handle
  building3 76,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  7,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9f87bc3c-09c0-435d-bd3c-ab99c42f9fd1}; !- Thermal Zone Name

OS:Surface,
  {f81ef66b-97d5-452c-9d42-e089ee302421}, !- Handle
  Surface 1324,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f117630-80ef-4ed3-b07c-3f35c9a8d2c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35a18f83-b57c-42ba-a8e6-7002e52ecde4}, !- Handle
  Surface 1325,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f117630-80ef-4ed3-b07c-3f35c9a8d2c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eef2b340-463b-465e-a89c-6a556bee9e51}, !- Handle
  Surface 1326,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9f117630-80ef-4ed3-b07c-3f35c9a8d2c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {116fa2e8-cc53-49ac-81ed-1ae770a3f6e2}, !- Handle
  building3 77,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  7,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {40236847-8c05-4223-afdf-abbf1a722e7f}; !- Thermal Zone Name

OS:Surface,
  {99e6f596-4a38-4876-a9a9-4a977754f48e}, !- Handle
  Surface 1329,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {116fa2e8-cc53-49ac-81ed-1ae770a3f6e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f14395fe-9106-40f1-a941-b6b31cc37cdd}, !- Handle
  Surface 1330,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {116fa2e8-cc53-49ac-81ed-1ae770a3f6e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {537d6bd2-4853-49d4-9f9e-086183f5f730}, !- Handle
  Surface 1331,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {116fa2e8-cc53-49ac-81ed-1ae770a3f6e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8bbc4115-e5b1-49a8-a3e8-8b7fd89c2f35}, !- Handle
  building3 78,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  7,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d851d535-7467-4ffc-ba3e-c681fed5b9d8}; !- Thermal Zone Name

OS:Surface,
  {e4e517df-0224-4675-b1a7-16419696a54c}, !- Handle
  Surface 1334,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bbc4115-e5b1-49a8-a3e8-8b7fd89c2f35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7469af57-b71f-4e6c-abbf-7396a98b4185}, !- Handle
  Surface 1335,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bbc4115-e5b1-49a8-a3e8-8b7fd89c2f35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {39114f80-6fc1-4511-8aca-84c46547055c}, !- Handle
  building3 79,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  5,                                      !- Y Origin {m}
  7,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5ce01ca8-92f1-43a7-b685-4086d8d112db}; !- Thermal Zone Name

OS:Surface,
  {701b21f7-6a73-45fe-b936-656a836e8061}, !- Handle
  Surface 1340,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39114f80-6fc1-4511-8aca-84c46547055c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17ece801-e82e-4501-8247-905a237aa032}, !- Handle
  Surface 1341,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39114f80-6fc1-4511-8aca-84c46547055c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc535141-4b5f-465c-9be7-566e8036df6f}, !- Handle
  Surface 1342,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39114f80-6fc1-4511-8aca-84c46547055c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eac80716-5046-4917-a99e-731c9e87d682}, !- Handle
  Surface 1344,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {39114f80-6fc1-4511-8aca-84c46547055c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {439fda8b-adeb-4da5-a08a-780ee7572afa}, !- Handle
  building3 80,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  7,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c1682edf-0c95-4d63-8d8d-7bb39c7c794d}; !- Thermal Zone Name

OS:Surface,
  {1454d89a-661d-44b2-b9c7-e283b47d10ef}, !- Handle
  Surface 1347,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {439fda8b-adeb-4da5-a08a-780ee7572afa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddceba84-c60d-4afe-9ffb-e6af6e4d55a9}, !- Handle
  Surface 1350,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {439fda8b-adeb-4da5-a08a-780ee7572afa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f244e8c8-2397-40ea-a262-930e951ddb48}, !- Handle
  building3 81,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -5,                                     !- Y Origin {m}
  7,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1d630514-948a-4c5a-b764-b757dc039437}; !- Thermal Zone Name

OS:Surface,
  {a31ac227-bed6-4a07-97dc-ba731f81206b}, !- Handle
  Surface 1352,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f244e8c8-2397-40ea-a262-930e951ddb48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {554dc34c-3d58-4d12-9ef4-f612bf034ff8}, !- Handle
  Surface 1353,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f244e8c8-2397-40ea-a262-930e951ddb48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f012190d-112f-49d1-b01f-8afbe0373e89}, !- Handle
  Surface 1355,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f244e8c8-2397-40ea-a262-930e951ddb48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb32e18d-9c82-4476-8896-e0b6d206a7a7}, !- Handle
  Surface 1356,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f244e8c8-2397-40ea-a262-930e951ddb48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {869811dd-f9dd-464e-b1f3-6954b3b60cac}, !- Handle
  building3 82,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  7,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {504d2183-13dc-4a0d-ba53-a8810aadd0ec}; !- Thermal Zone Name

OS:Surface,
  {e1a27aad-3270-4ed2-934e-2b46d6c0aea7}, !- Handle
  Surface 1358,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {869811dd-f9dd-464e-b1f3-6954b3b60cac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e13c1e0-9828-4b59-b90c-9653b5e3cb17}, !- Handle
  Surface 1359,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {869811dd-f9dd-464e-b1f3-6954b3b60cac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0de4f64-00dc-478a-b09b-7e26a90849f0}, !- Handle
  Surface 1360,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {869811dd-f9dd-464e-b1f3-6954b3b60cac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42f9bc3c-a28f-4cf3-b84f-d69696776f0d}, !- Handle
  Surface 1361,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {869811dd-f9dd-464e-b1f3-6954b3b60cac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bade927-52c9-4360-af87-2b1301fc1b43}, !- Handle
  Surface 1362,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {869811dd-f9dd-464e-b1f3-6954b3b60cac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6044300e-532b-41ff-88ce-b65bcd232cf3}, !- Handle
  building3 83,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  7,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a7ee4e95-30e4-4569-b9ce-6e7019ba6222}; !- Thermal Zone Name

OS:Surface,
  {a26202d7-4038-4fe9-8c12-27108410f873}, !- Handle
  Surface 1365,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6044300e-532b-41ff-88ce-b65bcd232cf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac962aac-50cd-4fe4-93f6-fe53cde84368}, !- Handle
  Surface 1366,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6044300e-532b-41ff-88ce-b65bcd232cf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {38e23566-d0b8-4270-b7ad-8a4acf8b8c5f}, !- Handle
  building3 84,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  8.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {dfe7879f-039e-4b6a-ac2b-0eea236e11f4}; !- Thermal Zone Name

OS:Surface,
  {6c8dfe6c-d0d1-4983-af29-3aaf19f97ca6}, !- Handle
  Surface 1370,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e23566-d0b8-4270-b7ad-8a4acf8b8c5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccf98869-4d5e-4bb2-b66d-dae227631600}, !- Handle
  Surface 1371,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e23566-d0b8-4270-b7ad-8a4acf8b8c5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae622f85-e19b-43a4-a743-7da2c852414d}, !- Handle
  Surface 1372,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e23566-d0b8-4270-b7ad-8a4acf8b8c5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a934cb10-8336-4409-9dbe-ac87252c04ba}, !- Handle
  Surface 1373,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e23566-d0b8-4270-b7ad-8a4acf8b8c5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fe51b561-7454-4c2f-a3f7-9afb858b36be}, !- Handle
  building3 85,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  5,                                      !- Y Origin {m}
  8.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {e0c3ae18-a861-49aa-9b93-333319c1b2c8}; !- Thermal Zone Name

OS:Surface,
  {d2444111-12b4-4d1f-9c29-08b4162b8000}, !- Handle
  Surface 1377,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe51b561-7454-4c2f-a3f7-9afb858b36be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4b0b0e9-12b1-4b5d-a5db-ad44b0f52561}, !- Handle
  Surface 1378,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe51b561-7454-4c2f-a3f7-9afb858b36be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4855402-a279-418f-a21e-d24304c14378}, !- Handle
  Surface 1379,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe51b561-7454-4c2f-a3f7-9afb858b36be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d0b898c5-5778-4fe6-a30e-76e98aa8cdd4}, !- Handle
  building3 86,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  8.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {4d7c5bbe-cb2f-4438-91b7-22d201405a9f}; !- Thermal Zone Name

OS:Surface,
  {a371e024-9cc5-4f5d-b1be-039c7995425f}, !- Handle
  Surface 1385,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0b898c5-5778-4fe6-a30e-76e98aa8cdd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7f70d12-5d26-4a20-add3-ef1d480fb60d}, !- Handle
  Surface 1386,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d0b898c5-5778-4fe6-a30e-76e98aa8cdd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d7ca5ac2-7291-4abd-a10f-d59b693ed5f4}, !- Handle
  building3 87,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -5,                                     !- Y Origin {m}
  8.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {7e15cd75-1357-4c97-99ea-bbdca2396e1e}; !- Thermal Zone Name

OS:Surface,
  {529a1d67-3ab3-4062-9535-0c08c3604905}, !- Handle
  Surface 1388,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7ca5ac2-7291-4abd-a10f-d59b693ed5f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c57f0fb2-82e9-497c-a9d9-4a64b57f1be6}, !- Handle
  Surface 1389,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7ca5ac2-7291-4abd-a10f-d59b693ed5f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efcdb51c-765e-4565-a4d6-9ab2e9c426b1}, !- Handle
  Surface 1390,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7ca5ac2-7291-4abd-a10f-d59b693ed5f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cdeb709-baac-4ab1-81e9-102fb375ac3f}, !- Handle
  Surface 1391,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7ca5ac2-7291-4abd-a10f-d59b693ed5f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dc55531-d6bd-44e1-9770-280e6bd89882}, !- Handle
  Surface 1392,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d7ca5ac2-7291-4abd-a10f-d59b693ed5f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1989dcbb-d1a5-4e04-9cb1-80d2a789548a}, !- Handle
  building3 88,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  8.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {93832d56-319e-42c4-b720-9195c703d847}; !- Thermal Zone Name

OS:Surface,
  {dc167550-1f10-4d55-95c7-1431445f813c}, !- Handle
  Surface 1397,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1989dcbb-d1a5-4e04-9cb1-80d2a789548a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4346ca83-c428-415a-aee6-0cf1726e658d}, !- Handle
  building3 89,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  8.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {02506232-db7f-4ec2-8f0a-e1942f2da1ce}; !- Thermal Zone Name

OS:Surface,
  {5ac85b75-e690-4d6c-8e0d-b313e50bfa66}, !- Handle
  Surface 1400,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4346ca83-c428-415a-aee6-0cf1726e658d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af15cd54-c948-47bf-942b-a9553a3c7bf4}, !- Handle
  Surface 1402,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4346ca83-c428-415a-aee6-0cf1726e658d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37dcc6b1-fd8c-4f32-a204-e9f6a2babdec}, !- Handle
  Surface 1403,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4346ca83-c428-415a-aee6-0cf1726e658d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a456273e-4e97-4020-b12b-a974a98522ee}, !- Handle
  Surface 1404,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4346ca83-c428-415a-aee6-0cf1726e658d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e5b03f4c-542b-4d37-989f-1bb93e8fdd4c}, !- Handle
  building3 90,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  8.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {cf634404-2dbd-408c-81bc-786438040222}; !- Thermal Zone Name

OS:Surface,
  {0c68d3f1-6143-46ef-8370-4f632a603e4a}, !- Handle
  Surface 1406,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5b03f4c-542b-4d37-989f-1bb93e8fdd4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5507f85b-624c-4d7a-9671-9b3ec948346a}, !- Handle
  Surface 1407,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5b03f4c-542b-4d37-989f-1bb93e8fdd4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af6b4399-5ca1-4afa-8819-edbe65d74443}, !- Handle
  Surface 1408,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5b03f4c-542b-4d37-989f-1bb93e8fdd4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeba3a37-9ac6-4eaf-8198-922235f3f4bf}, !- Handle
  Surface 1410,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e5b03f4c-542b-4d37-989f-1bb93e8fdd4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c41ed91d-adfb-4805-8f05-c21069eba5db}, !- Handle
  building3 91,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  5,                                      !- Y Origin {m}
  8.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {fd8ae706-0a08-41b3-a5d5-ab7fa2e65e49}; !- Thermal Zone Name

OS:Surface,
  {4f855438-674b-4654-94a5-72dc19079309}, !- Handle
  Surface 1413,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c41ed91d-adfb-4805-8f05-c21069eba5db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a4353c1-efc6-4498-b4be-b506435434cc}, !- Handle
  Surface 1416,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c41ed91d-adfb-4805-8f05-c21069eba5db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3f5068eb-af35-4ac7-b72d-046d8e692524}, !- Handle
  building3 92,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  8.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {abf4b9cc-7aab-4f34-bc88-7db5ca8c9ffb}; !- Thermal Zone Name

OS:Surface,
  {e5742753-1807-4c2f-8138-57d6c367ff1e}, !- Handle
  Surface 1418,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f5068eb-af35-4ac7-b72d-046d8e692524}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef57ecde-7123-4c6e-a7fa-6d6f4f0e8949}, !- Handle
  Surface 1419,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f5068eb-af35-4ac7-b72d-046d8e692524}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc007be4-c566-4e2f-96c4-af958ba7023d}, !- Handle
  Surface 1420,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f5068eb-af35-4ac7-b72d-046d8e692524}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c41e5fa5-c596-4303-b95f-c8ab512215e2}, !- Handle
  Surface 1421,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f5068eb-af35-4ac7-b72d-046d8e692524}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {99b28949-f997-467f-99a4-c9616e48454b}, !- Handle
  building3 93,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -5,                                     !- Y Origin {m}
  8.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {0588e168-df04-4636-adba-0e206701dbcc}; !- Thermal Zone Name

OS:Surface,
  {78016ecd-fdbd-4667-a7c1-0054d4ac0a3f}, !- Handle
  Surface 1425,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b28949-f997-467f-99a4-c9616e48454b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef84623e-8bbd-4937-b2b6-be65276a8fe6}, !- Handle
  Surface 1426,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99b28949-f997-467f-99a4-c9616e48454b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4936e4d4-149c-47c4-8d2c-7a7fc35de3e3}, !- Handle
  Surface 1428,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {99b28949-f997-467f-99a4-c9616e48454b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c31128b2-2080-4b2f-a0a5-ec29f5d0ea87}, !- Handle
  building3 94,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  8.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {1962bf75-a86e-431b-ab9f-7a4a2210e22b}; !- Thermal Zone Name

OS:Surface,
  {59e3773f-a504-47eb-b30e-e8449ca79ada}, !- Handle
  Surface 1431,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c31128b2-2080-4b2f-a0a5-ec29f5d0ea87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adc1513f-8227-45aa-88e7-e702b5602dab}, !- Handle
  Surface 1432,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c31128b2-2080-4b2f-a0a5-ec29f5d0ea87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3dfa64d-0134-4ee5-ae82-27d217cfa0e0}, !- Handle
  Surface 1433,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c31128b2-2080-4b2f-a0a5-ec29f5d0ea87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {22b95df5-0ca2-4b5e-815e-8d715f036b0e}, !- Handle
  building3 95,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  8.3125,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {2e89c5c9-0959-46cf-b57e-bff2408102e7}; !- Thermal Zone Name

OS:Surface,
  {c6187e2f-3f4c-4063-97ba-c28afc0e4e04}, !- Handle
  Surface 1437,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22b95df5-0ca2-4b5e-815e-8d715f036b0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5289899-5273-48c8-97fb-2ad4cdaa5ddb}, !- Handle
  Surface 1438,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22b95df5-0ca2-4b5e-815e-8d715f036b0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa914957-7074-461a-ad06-6a3810b1f818}, !- Handle
  Surface 1439,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22b95df5-0ca2-4b5e-815e-8d715f036b0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f95da763-471b-482c-89de-db8b9a02eabe}, !- Handle
  Surface 1440,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {22b95df5-0ca2-4b5e-815e-8d715f036b0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c0cef9b9-3211-426b-8cfa-e0679633eead}, !- Handle
  building3 96,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  9.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {5a899add-56c2-4734-9264-1e05702e943a}; !- Thermal Zone Name

OS:Surface,
  {8ee206d9-af18-49ec-b4a2-f608baba4ae9}, !- Handle
  Surface 1442,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0cef9b9-3211-426b-8cfa-e0679633eead}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed583ad9-091d-4bce-bdb8-ec35d20daf02}, !- Handle
  Surface 1444,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0cef9b9-3211-426b-8cfa-e0679633eead}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec13a676-88c3-4ec4-8639-d0ebeefdef69}, !- Handle
  Surface 1445,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0cef9b9-3211-426b-8cfa-e0679633eead}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe14dbf0-2865-47f2-bc02-9464251f8837}, !- Handle
  Surface 1446,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c0cef9b9-3211-426b-8cfa-e0679633eead}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {06f60ae7-eb93-42c5-9c63-60295fae8829}, !- Handle
  building3 97,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  5,                                      !- Y Origin {m}
  9.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {c19d6cfc-146d-42e9-a539-84d8795827b8}; !- Thermal Zone Name

OS:Surface,
  {01e7fb52-c13f-41d2-aee4-72ef53a4848c}, !- Handle
  Surface 1451,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06f60ae7-eb93-42c5-9c63-60295fae8829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f9b97504-c70f-41c8-80e8-147f798be7a5}, !- Handle
  building3 98,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {f753ef4d-511e-4797-9c6b-ca092ab42b17}; !- Thermal Zone Name

OS:Surface,
  {db386a73-de96-419f-957d-47362f4474c4}, !- Handle
  Surface 1454,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9b97504-c70f-41c8-80e8-147f798be7a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c57a279-c6a6-40bb-be2e-ed896d958dcb}, !- Handle
  Surface 1455,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9b97504-c70f-41c8-80e8-147f798be7a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aeff385-c006-4d4b-8b4d-40a746ee588e}, !- Handle
  Surface 1457,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9b97504-c70f-41c8-80e8-147f798be7a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {38e57025-397d-4704-8f13-780515779e4a}, !- Handle
  building3 99,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -5,                                     !- Y Origin {m}
  9.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {69277aad-116e-4aa2-b1cf-4a6cbf128324}; !- Thermal Zone Name

OS:Surface,
  {9553b642-b2e9-44d5-bde7-578cb8224b02}, !- Handle
  Surface 1460,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e57025-397d-4704-8f13-780515779e4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47567f75-a7e0-40d6-8872-905e79943c23}, !- Handle
  Surface 1463,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38e57025-397d-4704-8f13-780515779e4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8431554-a13d-42ea-a52a-606e2f846b8c}, !- Handle
  Surface 1464,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38e57025-397d-4704-8f13-780515779e4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a2d869be-8c10-4370-9fe0-e2daa1da9d4d}, !- Handle
  building3 100,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  9.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {f6a6ff39-74b0-4825-b871-fb09a6503b4f}; !- Thermal Zone Name

OS:Surface,
  {ac57d5cd-6322-4d1e-89fb-f3bd8f560288}, !- Handle
  Surface 1466,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2d869be-8c10-4370-9fe0-e2daa1da9d4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaaaa1b3-bdd0-49af-b18e-2aa3eca98271}, !- Handle
  Surface 1468,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2d869be-8c10-4370-9fe0-e2daa1da9d4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9583557b-14f3-409e-b7ff-5a0362946dc9}, !- Handle
  Surface 1469,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2d869be-8c10-4370-9fe0-e2daa1da9d4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5beb0497-bbdb-4bca-8103-cf12fd42b06e}, !- Handle
  building3 101,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  9.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {a33d006c-e169-4e35-b7ce-ba7728fcd895}; !- Thermal Zone Name

OS:Surface,
  {b394a6c3-8f4b-47ca-9189-bfd66fec895c}, !- Handle
  Surface 1473,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5beb0497-bbdb-4bca-8103-cf12fd42b06e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7e6748b-6284-48fd-b918-074b89e3f320}, !- Handle
  Surface 1474,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5beb0497-bbdb-4bca-8103-cf12fd42b06e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e744601e-6f89-491c-ae65-fe78e0a8796d}, !- Handle
  Surface 1475,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5beb0497-bbdb-4bca-8103-cf12fd42b06e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2874cb0c-8b61-49ed-b855-bddfe9ed2fbf}, !- Handle
  building3 102,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  9.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {f6f6a894-0c18-4f8d-8e6b-b240e5ff5146}; !- Thermal Zone Name

OS:Surface,
  {f8d10c6c-ad0f-4c53-94b1-a93db647bece}, !- Handle
  Surface 1478,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2874cb0c-8b61-49ed-b855-bddfe9ed2fbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e8de2f5-2a98-416c-b159-202b2a8f835b}, !- Handle
  Surface 1479,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2874cb0c-8b61-49ed-b855-bddfe9ed2fbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceb075c5-81ce-42f4-a3f4-f8dcf8c410da}, !- Handle
  Surface 1480,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2874cb0c-8b61-49ed-b855-bddfe9ed2fbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4874b81-bacb-4192-a87f-5d5b365a5f93}, !- Handle
  Surface 1481,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2874cb0c-8b61-49ed-b855-bddfe9ed2fbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12f3a6c4-55d4-4c40-8482-fbdb16327b45}, !- Handle
  Surface 1482,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2874cb0c-8b61-49ed-b855-bddfe9ed2fbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1fd83d8e-b4c3-434c-b781-cd510a05d0cd}, !- Handle
  building3 103,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  5,                                      !- Y Origin {m}
  9.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {98b6d06a-69c3-49ee-bfc5-207d8b103d0e}; !- Thermal Zone Name

OS:Surface,
  {62a4df09-5ce9-403b-b638-cc5b08f81872}, !- Handle
  Surface 1485,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fd83d8e-b4c3-434c-b781-cd510a05d0cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee458eb2-7c53-4ecd-9bd8-709574ae210d}, !- Handle
  Surface 1487,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fd83d8e-b4c3-434c-b781-cd510a05d0cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {832a2486-a64f-4e34-a867-71e230845d4a}, !- Handle
  Surface 1488,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1fd83d8e-b4c3-434c-b781-cd510a05d0cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7967acd7-e7cb-405c-a8e3-4fc97147481b}, !- Handle
  building3 104,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {22206f67-2741-4bfa-9879-c709ebb04e87}; !- Thermal Zone Name

OS:Surface,
  {e9d86d62-6f8d-41c6-80f4-ed88db3d3b61}, !- Handle
  Surface 1490,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7967acd7-e7cb-405c-a8e3-4fc97147481b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc3a9dc0-0665-44b3-93a8-22cc63c251ef}, !- Handle
  Surface 1491,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7967acd7-e7cb-405c-a8e3-4fc97147481b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7f34b054-c44b-4494-a618-3cfc4d487c25}, !- Handle
  building3 105,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -5,                                     !- Y Origin {m}
  9.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {44e18f8f-259b-41f4-918a-1c5e45b5d96c}; !- Thermal Zone Name

OS:Surface,
  {cdb7d84e-00c0-49c4-9bf8-2089a9a687e6}, !- Handle
  Surface 1496,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f34b054-c44b-4494-a618-3cfc4d487c25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1199a7d2-eb9b-4927-ae17-38947d94f863}, !- Handle
  Surface 1497,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f34b054-c44b-4494-a618-3cfc4d487c25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecb14080-431e-4880-897c-d8d27161ee0b}, !- Handle
  Surface 1498,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f34b054-c44b-4494-a618-3cfc4d487c25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f51319e-5267-4e44-b071-8b8cdfd570fc}, !- Handle
  Surface 1499,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f34b054-c44b-4494-a618-3cfc4d487c25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {27b48536-8570-4b4c-a724-47dc7026f3db}, !- Handle
  building3 106,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  9.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {ac1abd0c-3324-4f7b-88b1-97f32f063078}; !- Thermal Zone Name

OS:Surface,
  {3c144b99-267c-4b3a-ae8e-4dd53b898552}, !- Handle
  Surface 1503,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27b48536-8570-4b4c-a724-47dc7026f3db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5f80950-e762-4374-88fd-5222012df7a8}, !- Handle
  Surface 1505,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27b48536-8570-4b4c-a724-47dc7026f3db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baa46ecd-082b-4ca1-bc56-fa0af3228302}, !- Handle
  Surface 1506,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {27b48536-8570-4b4c-a724-47dc7026f3db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ff013cf4-3d72-402f-8d8e-7cfead930efe}, !- Handle
  building3 107,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  9.1875,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {8e720c9a-2e65-46c3-893c-7effe4345f39}; !- Thermal Zone Name

OS:Surface,
  {69a4d7df-dd09-40f1-89dc-37909922feea}, !- Handle
  Surface 1508,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff013cf4-3d72-402f-8d8e-7cfead930efe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d53ed2f1-9b63-456a-8d6c-4b8a7629539a}, !- Handle
  Surface 1509,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff013cf4-3d72-402f-8d8e-7cfead930efe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f60d77a-1681-4a8b-a49d-f7b77b622d91}, !- Handle
  Surface 1510,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff013cf4-3d72-402f-8d8e-7cfead930efe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a5ba7da-a719-43dc-9d45-2fc0f7033c73}, !- Handle
  Surface 1512,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff013cf4-3d72-402f-8d8e-7cfead930efe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {be7a252e-4a43-4326-b0cb-3f2be911cc14}, !- Handle
  Thermal Zone 217,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96b2deee-2172-44ac-9728-917f867f598c}, !- Zone Air Inlet Port List
  {44474ca5-c01a-4c43-b241-16564d11b612}, !- Zone Air Exhaust Port List
  {061ac2f8-ddd0-4e7c-b113-5854e9c8b9b8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1068c018-0073-4118-8219-aa0471ace387}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3839367-2596-4144-9a16-70a5a7dece06}, !- Handle
  Node 217,                               !- Name
  {061ac2f8-ddd0-4e7c-b113-5854e9c8b9b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {061ac2f8-ddd0-4e7c-b113-5854e9c8b9b8}, !- Handle
  {2574749f-7617-42c1-86fa-74310acad700}, !- Name
  {be7a252e-4a43-4326-b0cb-3f2be911cc14}, !- Source Object
  11,                                     !- Outlet Port
  {c3839367-2596-4144-9a16-70a5a7dece06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96b2deee-2172-44ac-9728-917f867f598c}, !- Handle
  Port List 433,                          !- Name
  {be7a252e-4a43-4326-b0cb-3f2be911cc14}; !- HVAC Component

OS:PortList,
  {44474ca5-c01a-4c43-b241-16564d11b612}, !- Handle
  Port List 434,                          !- Name
  {be7a252e-4a43-4326-b0cb-3f2be911cc14}; !- HVAC Component

OS:Sizing:Zone,
  {208442fc-f3d5-4f6c-ae4b-075b40f72af2}, !- Handle
  {be7a252e-4a43-4326-b0cb-3f2be911cc14}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4c5b5dba-e6d0-4b76-b932-43fa6592f308}, !- Handle
  Zone HVAC Equipment List 217,           !- Name
  {be7a252e-4a43-4326-b0cb-3f2be911cc14}; !- Thermal Zone

OS:ThermalZone,
  {c19d6cfc-146d-42e9-a539-84d8795827b8}, !- Handle
  Thermal Zone 218,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd25a58e-1635-4221-b708-4382bbcf5005}, !- Zone Air Inlet Port List
  {619901b8-2ff3-477c-9f0e-5bb674acfd07}, !- Zone Air Exhaust Port List
  {7e8cb549-fbc9-45fd-b3ec-3740cc1690a2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b1b4b3a7-b991-4e6e-a89e-3939dc341374}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e183cf80-ba05-4ea4-9636-376196e4d1b5}, !- Handle
  Node 218,                               !- Name
  {7e8cb549-fbc9-45fd-b3ec-3740cc1690a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e8cb549-fbc9-45fd-b3ec-3740cc1690a2}, !- Handle
  {9132262c-7f57-4299-9ad5-c7be6c2b6e49}, !- Name
  {c19d6cfc-146d-42e9-a539-84d8795827b8}, !- Source Object
  11,                                     !- Outlet Port
  {e183cf80-ba05-4ea4-9636-376196e4d1b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd25a58e-1635-4221-b708-4382bbcf5005}, !- Handle
  Port List 435,                          !- Name
  {c19d6cfc-146d-42e9-a539-84d8795827b8}; !- HVAC Component

OS:PortList,
  {619901b8-2ff3-477c-9f0e-5bb674acfd07}, !- Handle
  Port List 436,                          !- Name
  {c19d6cfc-146d-42e9-a539-84d8795827b8}; !- HVAC Component

OS:Sizing:Zone,
  {96917d26-9faa-42e7-a4bc-0752de9ed8a4}, !- Handle
  {c19d6cfc-146d-42e9-a539-84d8795827b8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ece93afe-916f-4e31-ac38-13d6be6e9aeb}, !- Handle
  Zone HVAC Equipment List 218,           !- Name
  {c19d6cfc-146d-42e9-a539-84d8795827b8}; !- Thermal Zone

OS:ThermalZone,
  {40236847-8c05-4223-afdf-abbf1a722e7f}, !- Handle
  Thermal Zone 219,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4085b0de-1539-40e9-9984-557408244d52}, !- Zone Air Inlet Port List
  {93e87ad3-5be9-46fa-bd8c-d6e7ff6b674d}, !- Zone Air Exhaust Port List
  {d7e60109-5a85-4d93-8cb0-e1d5194889a3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4e76af57-a879-4fa7-b159-1f383e9f9d02}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2da4a00f-6501-4097-b410-7325188db148}, !- Handle
  Node 219,                               !- Name
  {d7e60109-5a85-4d93-8cb0-e1d5194889a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7e60109-5a85-4d93-8cb0-e1d5194889a3}, !- Handle
  {2b7565a2-35f5-4c69-8fce-1d619c564476}, !- Name
  {40236847-8c05-4223-afdf-abbf1a722e7f}, !- Source Object
  11,                                     !- Outlet Port
  {2da4a00f-6501-4097-b410-7325188db148}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4085b0de-1539-40e9-9984-557408244d52}, !- Handle
  Port List 437,                          !- Name
  {40236847-8c05-4223-afdf-abbf1a722e7f}; !- HVAC Component

OS:PortList,
  {93e87ad3-5be9-46fa-bd8c-d6e7ff6b674d}, !- Handle
  Port List 438,                          !- Name
  {40236847-8c05-4223-afdf-abbf1a722e7f}; !- HVAC Component

OS:Sizing:Zone,
  {5f7acb8a-c1e6-4292-bea7-eba1bfda5278}, !- Handle
  {40236847-8c05-4223-afdf-abbf1a722e7f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6c1e44ac-dc40-4991-af4d-b147646db2a8}, !- Handle
  Zone HVAC Equipment List 219,           !- Name
  {40236847-8c05-4223-afdf-abbf1a722e7f}; !- Thermal Zone

OS:ThermalZone,
  {93832d56-319e-42c4-b720-9195c703d847}, !- Handle
  Thermal Zone 220,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a523af9-398c-45c2-a1b8-33824bf07480}, !- Zone Air Inlet Port List
  {ba6cbd8a-6651-4344-b406-fd7401980b1d}, !- Zone Air Exhaust Port List
  {84bbcca7-5419-429d-a140-69df70ae8695}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cee395b9-031b-4e2f-88eb-c5e6a622ab12}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3aa975ea-6f96-4e58-9cee-0791c84fe1a3}, !- Handle
  Node 220,                               !- Name
  {84bbcca7-5419-429d-a140-69df70ae8695}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84bbcca7-5419-429d-a140-69df70ae8695}, !- Handle
  {4166c0f6-e680-459c-89c6-f85683e093bc}, !- Name
  {93832d56-319e-42c4-b720-9195c703d847}, !- Source Object
  11,                                     !- Outlet Port
  {3aa975ea-6f96-4e58-9cee-0791c84fe1a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a523af9-398c-45c2-a1b8-33824bf07480}, !- Handle
  Port List 439,                          !- Name
  {93832d56-319e-42c4-b720-9195c703d847}; !- HVAC Component

OS:PortList,
  {ba6cbd8a-6651-4344-b406-fd7401980b1d}, !- Handle
  Port List 440,                          !- Name
  {93832d56-319e-42c4-b720-9195c703d847}; !- HVAC Component

OS:Sizing:Zone,
  {02f310ae-4d53-4907-a87b-12d6e898d550}, !- Handle
  {93832d56-319e-42c4-b720-9195c703d847}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d1ec8795-6e41-48e0-94b7-04d8118eddb4}, !- Handle
  Zone HVAC Equipment List 220,           !- Name
  {93832d56-319e-42c4-b720-9195c703d847}; !- Thermal Zone

OS:ThermalZone,
  {98b6d06a-69c3-49ee-bfc5-207d8b103d0e}, !- Handle
  Thermal Zone 221,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ddb1cd27-b359-4a57-a4b5-ed99a2b8dcd9}, !- Zone Air Inlet Port List
  {cc31f53a-db6e-4ee1-8291-09f3c23b297a}, !- Zone Air Exhaust Port List
  {f50f42ca-0a2d-4994-9170-ceaefaabc879}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {94d84ecf-659b-46da-9987-5834a9337194}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2deb805-1e5a-42de-8960-6e44ca01bcd5}, !- Handle
  Node 221,                               !- Name
  {f50f42ca-0a2d-4994-9170-ceaefaabc879}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f50f42ca-0a2d-4994-9170-ceaefaabc879}, !- Handle
  {d65af8cf-13d0-4517-9a4f-6cac2252a309}, !- Name
  {98b6d06a-69c3-49ee-bfc5-207d8b103d0e}, !- Source Object
  11,                                     !- Outlet Port
  {a2deb805-1e5a-42de-8960-6e44ca01bcd5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ddb1cd27-b359-4a57-a4b5-ed99a2b8dcd9}, !- Handle
  Port List 441,                          !- Name
  {98b6d06a-69c3-49ee-bfc5-207d8b103d0e}; !- HVAC Component

OS:PortList,
  {cc31f53a-db6e-4ee1-8291-09f3c23b297a}, !- Handle
  Port List 442,                          !- Name
  {98b6d06a-69c3-49ee-bfc5-207d8b103d0e}; !- HVAC Component

OS:Sizing:Zone,
  {8d67b6e5-af1e-4ca7-910e-3fe3bf42840e}, !- Handle
  {98b6d06a-69c3-49ee-bfc5-207d8b103d0e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c90ed2d6-7e8d-4ea8-abc2-0f160db309b6}, !- Handle
  Zone HVAC Equipment List 221,           !- Name
  {98b6d06a-69c3-49ee-bfc5-207d8b103d0e}; !- Thermal Zone

OS:ThermalZone,
  {2e89c5c9-0959-46cf-b57e-bff2408102e7}, !- Handle
  Thermal Zone 222,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d292fc9-f2d4-4be1-adf9-c5953a6073f1}, !- Zone Air Inlet Port List
  {16914a72-24b6-4c58-ad61-9cb927196da9}, !- Zone Air Exhaust Port List
  {61f5cefb-ca86-48e0-86cf-8f73716e7474}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0becd29c-8c0d-4fab-816e-c03c52dc3b68}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb59dc93-58c8-4945-89ea-9cff736dc6c0}, !- Handle
  Node 222,                               !- Name
  {61f5cefb-ca86-48e0-86cf-8f73716e7474}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61f5cefb-ca86-48e0-86cf-8f73716e7474}, !- Handle
  {7197f8c2-f0c3-406b-8d4f-b294ca96fb5d}, !- Name
  {2e89c5c9-0959-46cf-b57e-bff2408102e7}, !- Source Object
  11,                                     !- Outlet Port
  {cb59dc93-58c8-4945-89ea-9cff736dc6c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d292fc9-f2d4-4be1-adf9-c5953a6073f1}, !- Handle
  Port List 443,                          !- Name
  {2e89c5c9-0959-46cf-b57e-bff2408102e7}; !- HVAC Component

OS:PortList,
  {16914a72-24b6-4c58-ad61-9cb927196da9}, !- Handle
  Port List 444,                          !- Name
  {2e89c5c9-0959-46cf-b57e-bff2408102e7}; !- HVAC Component

OS:Sizing:Zone,
  {7fb92801-b6ea-45a5-8e84-9f2a71adc94d}, !- Handle
  {2e89c5c9-0959-46cf-b57e-bff2408102e7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {25c231d9-cd5f-4a54-bd0b-e60d651ba517}, !- Handle
  Zone HVAC Equipment List 222,           !- Name
  {2e89c5c9-0959-46cf-b57e-bff2408102e7}; !- Thermal Zone

OS:ThermalZone,
  {ac1abd0c-3324-4f7b-88b1-97f32f063078}, !- Handle
  Thermal Zone 223,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83d316be-604b-411a-818e-aea432a7a5a3}, !- Zone Air Inlet Port List
  {bd03ccd6-6265-4282-ad1c-5d5a87391cff}, !- Zone Air Exhaust Port List
  {f3633cfb-cbb2-497c-9811-68a1018c2eb5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fb9e3718-120b-4e58-a1d7-4332928e5bf4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c34f5b8-92e2-49fc-a2f7-dd0bcb6ae84f}, !- Handle
  Node 223,                               !- Name
  {f3633cfb-cbb2-497c-9811-68a1018c2eb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3633cfb-cbb2-497c-9811-68a1018c2eb5}, !- Handle
  {f36be5cf-cb18-4f14-a376-f2642822d761}, !- Name
  {ac1abd0c-3324-4f7b-88b1-97f32f063078}, !- Source Object
  11,                                     !- Outlet Port
  {7c34f5b8-92e2-49fc-a2f7-dd0bcb6ae84f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83d316be-604b-411a-818e-aea432a7a5a3}, !- Handle
  Port List 445,                          !- Name
  {ac1abd0c-3324-4f7b-88b1-97f32f063078}; !- HVAC Component

OS:PortList,
  {bd03ccd6-6265-4282-ad1c-5d5a87391cff}, !- Handle
  Port List 446,                          !- Name
  {ac1abd0c-3324-4f7b-88b1-97f32f063078}; !- HVAC Component

OS:Sizing:Zone,
  {8a2a0908-0dbb-4f9d-9d40-cb1360dba410}, !- Handle
  {ac1abd0c-3324-4f7b-88b1-97f32f063078}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b62be2dc-1947-47ba-9e8c-a92adf05aa60}, !- Handle
  Zone HVAC Equipment List 223,           !- Name
  {ac1abd0c-3324-4f7b-88b1-97f32f063078}; !- Thermal Zone

OS:ThermalZone,
  {f6f6a894-0c18-4f8d-8e6b-b240e5ff5146}, !- Handle
  Thermal Zone 224,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e7609bb-2726-48e8-b9f1-21ba62b0638b}, !- Zone Air Inlet Port List
  {60013cf6-67b8-4b19-bc3e-0d0d52b0d497}, !- Zone Air Exhaust Port List
  {7e7f3a0a-c002-4cf3-ad25-7203412d7045}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {af9cd311-89a9-4fee-81de-c2038ac99d32}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a0bacce-e8b7-4fbc-95e9-e53aacddd427}, !- Handle
  Node 224,                               !- Name
  {7e7f3a0a-c002-4cf3-ad25-7203412d7045}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e7f3a0a-c002-4cf3-ad25-7203412d7045}, !- Handle
  {08ed20d5-bd5b-4f56-9bd6-c3780c204108}, !- Name
  {f6f6a894-0c18-4f8d-8e6b-b240e5ff5146}, !- Source Object
  11,                                     !- Outlet Port
  {5a0bacce-e8b7-4fbc-95e9-e53aacddd427}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e7609bb-2726-48e8-b9f1-21ba62b0638b}, !- Handle
  Port List 447,                          !- Name
  {f6f6a894-0c18-4f8d-8e6b-b240e5ff5146}; !- HVAC Component

OS:PortList,
  {60013cf6-67b8-4b19-bc3e-0d0d52b0d497}, !- Handle
  Port List 448,                          !- Name
  {f6f6a894-0c18-4f8d-8e6b-b240e5ff5146}; !- HVAC Component

OS:Sizing:Zone,
  {eb64b6f8-548c-43bc-b155-aceb62fc1d7c}, !- Handle
  {f6f6a894-0c18-4f8d-8e6b-b240e5ff5146}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a6758ff6-000b-44b8-9110-67fe0969bc25}, !- Handle
  Zone HVAC Equipment List 224,           !- Name
  {f6f6a894-0c18-4f8d-8e6b-b240e5ff5146}; !- Thermal Zone

OS:ThermalZone,
  {dfe7879f-039e-4b6a-ac2b-0eea236e11f4}, !- Handle
  Thermal Zone 225,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28aa7975-0e6f-43ec-a630-2e962fce4027}, !- Zone Air Inlet Port List
  {aa4dadb6-11a1-4bed-9431-dc8fef615108}, !- Zone Air Exhaust Port List
  {074c5398-a89f-4989-9712-e4d482ed1df4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5d714a54-7fcd-42e1-b3bc-1fc01bd85eb7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dcaa3c8f-786b-478c-9555-6fb81e662e14}, !- Handle
  Node 225,                               !- Name
  {074c5398-a89f-4989-9712-e4d482ed1df4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {074c5398-a89f-4989-9712-e4d482ed1df4}, !- Handle
  {a1dc1e08-1aa8-43f1-9075-cebf3046af2b}, !- Name
  {dfe7879f-039e-4b6a-ac2b-0eea236e11f4}, !- Source Object
  11,                                     !- Outlet Port
  {dcaa3c8f-786b-478c-9555-6fb81e662e14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28aa7975-0e6f-43ec-a630-2e962fce4027}, !- Handle
  Port List 449,                          !- Name
  {dfe7879f-039e-4b6a-ac2b-0eea236e11f4}; !- HVAC Component

OS:PortList,
  {aa4dadb6-11a1-4bed-9431-dc8fef615108}, !- Handle
  Port List 450,                          !- Name
  {dfe7879f-039e-4b6a-ac2b-0eea236e11f4}; !- HVAC Component

OS:Sizing:Zone,
  {c608c74b-d681-4c9d-baa4-b07d9be9526b}, !- Handle
  {dfe7879f-039e-4b6a-ac2b-0eea236e11f4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a71343ec-f78c-4f87-ad40-2bb9f89566ff}, !- Handle
  Zone HVAC Equipment List 225,           !- Name
  {dfe7879f-039e-4b6a-ac2b-0eea236e11f4}; !- Thermal Zone

OS:ThermalZone,
  {69277aad-116e-4aa2-b1cf-4a6cbf128324}, !- Handle
  Thermal Zone 226,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {637e6bba-03d5-41b2-8687-1698fda6492b}, !- Zone Air Inlet Port List
  {fa39056c-cc5a-4361-abe4-af8961d9704c}, !- Zone Air Exhaust Port List
  {f6f0681a-f568-4d5d-847c-56de27ef0494}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bf206ebb-7423-4a0b-921a-05c328c1b5d4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c33bf564-b12c-40f4-8277-0b58f7b6118b}, !- Handle
  Node 226,                               !- Name
  {f6f0681a-f568-4d5d-847c-56de27ef0494}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6f0681a-f568-4d5d-847c-56de27ef0494}, !- Handle
  {7640514b-6d11-4bd8-9476-ecee73641786}, !- Name
  {69277aad-116e-4aa2-b1cf-4a6cbf128324}, !- Source Object
  11,                                     !- Outlet Port
  {c33bf564-b12c-40f4-8277-0b58f7b6118b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {637e6bba-03d5-41b2-8687-1698fda6492b}, !- Handle
  Port List 451,                          !- Name
  {69277aad-116e-4aa2-b1cf-4a6cbf128324}; !- HVAC Component

OS:PortList,
  {fa39056c-cc5a-4361-abe4-af8961d9704c}, !- Handle
  Port List 452,                          !- Name
  {69277aad-116e-4aa2-b1cf-4a6cbf128324}; !- HVAC Component

OS:Sizing:Zone,
  {6d89f03c-385d-4458-990c-b2fca4ca86e6}, !- Handle
  {69277aad-116e-4aa2-b1cf-4a6cbf128324}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {32b2675f-5e10-4e44-802a-263ab6e834ee}, !- Handle
  Zone HVAC Equipment List 226,           !- Name
  {69277aad-116e-4aa2-b1cf-4a6cbf128324}; !- Thermal Zone

OS:ThermalZone,
  {5ce01ca8-92f1-43a7-b685-4086d8d112db}, !- Handle
  Thermal Zone 227,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a796feef-486a-45cb-aec1-8e6bd0d95772}, !- Zone Air Inlet Port List
  {e53a0fb0-2610-4624-b47b-156c1a0b6d69}, !- Zone Air Exhaust Port List
  {3db77ca8-3e91-4810-b19b-2348a5d1e1b3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b7f0b356-91a5-458f-b408-3d0c752cfd88}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d95b0e28-b76a-4acd-b71e-6be0c7b0368a}, !- Handle
  Node 227,                               !- Name
  {3db77ca8-3e91-4810-b19b-2348a5d1e1b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3db77ca8-3e91-4810-b19b-2348a5d1e1b3}, !- Handle
  {f7775633-8339-4fbf-b381-74bb3949e7b3}, !- Name
  {5ce01ca8-92f1-43a7-b685-4086d8d112db}, !- Source Object
  11,                                     !- Outlet Port
  {d95b0e28-b76a-4acd-b71e-6be0c7b0368a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a796feef-486a-45cb-aec1-8e6bd0d95772}, !- Handle
  Port List 453,                          !- Name
  {5ce01ca8-92f1-43a7-b685-4086d8d112db}; !- HVAC Component

OS:PortList,
  {e53a0fb0-2610-4624-b47b-156c1a0b6d69}, !- Handle
  Port List 454,                          !- Name
  {5ce01ca8-92f1-43a7-b685-4086d8d112db}; !- HVAC Component

OS:Sizing:Zone,
  {d4931d69-f045-4172-ade5-1fd6571525ae}, !- Handle
  {5ce01ca8-92f1-43a7-b685-4086d8d112db}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9dc96c0c-6c31-413c-9bfa-9df0be90359e}, !- Handle
  Zone HVAC Equipment List 227,           !- Name
  {5ce01ca8-92f1-43a7-b685-4086d8d112db}; !- Thermal Zone

OS:ThermalZone,
  {7639db3f-18e1-4240-a401-e3728a1096ed}, !- Handle
  Thermal Zone 228,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8531afc-3d0a-4c64-a07d-3acce9658e25}, !- Zone Air Inlet Port List
  {85dcf624-fe42-4f3e-b35f-0fb67f42b423}, !- Zone Air Exhaust Port List
  {cae3f0d8-093a-45b1-949f-6a35373bc3ea}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6b5cfbbf-d3b5-4888-ade2-a9fe0ee58441}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9aae278e-f59f-4115-abd6-700e2fe92cd1}, !- Handle
  Node 228,                               !- Name
  {cae3f0d8-093a-45b1-949f-6a35373bc3ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cae3f0d8-093a-45b1-949f-6a35373bc3ea}, !- Handle
  {460f3df3-1a5e-4dc2-bb1e-416c9f96d881}, !- Name
  {7639db3f-18e1-4240-a401-e3728a1096ed}, !- Source Object
  11,                                     !- Outlet Port
  {9aae278e-f59f-4115-abd6-700e2fe92cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8531afc-3d0a-4c64-a07d-3acce9658e25}, !- Handle
  Port List 455,                          !- Name
  {7639db3f-18e1-4240-a401-e3728a1096ed}; !- HVAC Component

OS:PortList,
  {85dcf624-fe42-4f3e-b35f-0fb67f42b423}, !- Handle
  Port List 456,                          !- Name
  {7639db3f-18e1-4240-a401-e3728a1096ed}; !- HVAC Component

OS:Sizing:Zone,
  {07b505a0-d67b-435b-a3f8-6996bf709cfc}, !- Handle
  {7639db3f-18e1-4240-a401-e3728a1096ed}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8a5bacde-9c8a-4b77-a344-d49441189699}, !- Handle
  Zone HVAC Equipment List 228,           !- Name
  {7639db3f-18e1-4240-a401-e3728a1096ed}; !- Thermal Zone

OS:ThermalZone,
  {abf4b9cc-7aab-4f34-bc88-7db5ca8c9ffb}, !- Handle
  Thermal Zone 229,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b455fbd4-3bf4-4831-ad94-d15e8ebfaeaf}, !- Zone Air Inlet Port List
  {8318780e-d949-48e1-b7d0-5681a3aab99c}, !- Zone Air Exhaust Port List
  {58ba264f-e7b7-4ff1-947b-4e99d0736a16}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fd0175c6-b468-4b5e-8a76-e803132d8f5f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c27b37c2-898b-4ec9-874f-d39da63681ac}, !- Handle
  Node 229,                               !- Name
  {58ba264f-e7b7-4ff1-947b-4e99d0736a16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58ba264f-e7b7-4ff1-947b-4e99d0736a16}, !- Handle
  {9490092a-74bc-415d-9702-7a6e2c385544}, !- Name
  {abf4b9cc-7aab-4f34-bc88-7db5ca8c9ffb}, !- Source Object
  11,                                     !- Outlet Port
  {c27b37c2-898b-4ec9-874f-d39da63681ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b455fbd4-3bf4-4831-ad94-d15e8ebfaeaf}, !- Handle
  Port List 457,                          !- Name
  {abf4b9cc-7aab-4f34-bc88-7db5ca8c9ffb}; !- HVAC Component

OS:PortList,
  {8318780e-d949-48e1-b7d0-5681a3aab99c}, !- Handle
  Port List 458,                          !- Name
  {abf4b9cc-7aab-4f34-bc88-7db5ca8c9ffb}; !- HVAC Component

OS:Sizing:Zone,
  {13a6ee73-f423-45a8-a227-7403a4899e73}, !- Handle
  {abf4b9cc-7aab-4f34-bc88-7db5ca8c9ffb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5b4a0daa-f54f-4a9c-b9b3-86b84201189f}, !- Handle
  Zone HVAC Equipment List 229,           !- Name
  {abf4b9cc-7aab-4f34-bc88-7db5ca8c9ffb}; !- Thermal Zone

OS:ThermalZone,
  {02506232-db7f-4ec2-8f0a-e1942f2da1ce}, !- Handle
  Thermal Zone 230,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82560d6d-83bb-485c-8a16-f04f081c15a6}, !- Zone Air Inlet Port List
  {107902f7-f872-411a-a2eb-4824fcf67edf}, !- Zone Air Exhaust Port List
  {d12981a4-4fd8-4643-bfd5-482d85e588af}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {adce4229-374f-4fba-bb33-79146798b033}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {176a551e-e5da-4216-878b-c144b1407db5}, !- Handle
  Node 230,                               !- Name
  {d12981a4-4fd8-4643-bfd5-482d85e588af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d12981a4-4fd8-4643-bfd5-482d85e588af}, !- Handle
  {3b2e4701-efdd-4aee-a615-2ac42d538ec9}, !- Name
  {02506232-db7f-4ec2-8f0a-e1942f2da1ce}, !- Source Object
  11,                                     !- Outlet Port
  {176a551e-e5da-4216-878b-c144b1407db5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82560d6d-83bb-485c-8a16-f04f081c15a6}, !- Handle
  Port List 459,                          !- Name
  {02506232-db7f-4ec2-8f0a-e1942f2da1ce}; !- HVAC Component

OS:PortList,
  {107902f7-f872-411a-a2eb-4824fcf67edf}, !- Handle
  Port List 460,                          !- Name
  {02506232-db7f-4ec2-8f0a-e1942f2da1ce}; !- HVAC Component

OS:Sizing:Zone,
  {7aebc1eb-ea7d-4d59-b11d-c9301c5e811a}, !- Handle
  {02506232-db7f-4ec2-8f0a-e1942f2da1ce}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2ba47d09-ab82-43c3-bd6f-361bc46e515a}, !- Handle
  Zone HVAC Equipment List 230,           !- Name
  {02506232-db7f-4ec2-8f0a-e1942f2da1ce}; !- Thermal Zone

OS:ThermalZone,
  {c1682edf-0c95-4d63-8d8d-7bb39c7c794d}, !- Handle
  Thermal Zone 231,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9314d7c-4fb1-4310-96a0-f1b2addc6988}, !- Zone Air Inlet Port List
  {1b8f640b-16df-46bb-922e-9081befd2964}, !- Zone Air Exhaust Port List
  {ae99f7f6-59c9-472f-94cd-f5b7325e091a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9a200bba-93be-404e-8fdf-07bbf9be7461}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6581441-7390-4f54-8053-ba3ea3e1513f}, !- Handle
  Node 231,                               !- Name
  {ae99f7f6-59c9-472f-94cd-f5b7325e091a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae99f7f6-59c9-472f-94cd-f5b7325e091a}, !- Handle
  {7a925f98-af3c-4c8d-8529-c95d0f323b3e}, !- Name
  {c1682edf-0c95-4d63-8d8d-7bb39c7c794d}, !- Source Object
  11,                                     !- Outlet Port
  {d6581441-7390-4f54-8053-ba3ea3e1513f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9314d7c-4fb1-4310-96a0-f1b2addc6988}, !- Handle
  Port List 461,                          !- Name
  {c1682edf-0c95-4d63-8d8d-7bb39c7c794d}; !- HVAC Component

OS:PortList,
  {1b8f640b-16df-46bb-922e-9081befd2964}, !- Handle
  Port List 462,                          !- Name
  {c1682edf-0c95-4d63-8d8d-7bb39c7c794d}; !- HVAC Component

OS:Sizing:Zone,
  {dc89839b-2015-4edf-a995-27d1d1bead90}, !- Handle
  {c1682edf-0c95-4d63-8d8d-7bb39c7c794d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {414bd0ff-d27d-49c4-afc0-2698b442114f}, !- Handle
  Zone HVAC Equipment List 231,           !- Name
  {c1682edf-0c95-4d63-8d8d-7bb39c7c794d}; !- Thermal Zone

OS:ThermalZone,
  {a33d006c-e169-4e35-b7ce-ba7728fcd895}, !- Handle
  Thermal Zone 232,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca5c2ad6-8028-417b-96c3-214f3d9abb14}, !- Zone Air Inlet Port List
  {4ad63232-cfde-42ca-8ec7-810337d83dff}, !- Zone Air Exhaust Port List
  {599d7b0c-c428-4cd8-b96c-e6c2a71ee7e4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c990372c-fda0-42dd-b714-af4716452477}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e2b3195-fcb5-45d5-9568-b3e654231cf9}, !- Handle
  Node 232,                               !- Name
  {599d7b0c-c428-4cd8-b96c-e6c2a71ee7e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {599d7b0c-c428-4cd8-b96c-e6c2a71ee7e4}, !- Handle
  {62d3977f-9ae9-49e4-b65e-2488a35e8444}, !- Name
  {a33d006c-e169-4e35-b7ce-ba7728fcd895}, !- Source Object
  11,                                     !- Outlet Port
  {8e2b3195-fcb5-45d5-9568-b3e654231cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca5c2ad6-8028-417b-96c3-214f3d9abb14}, !- Handle
  Port List 463,                          !- Name
  {a33d006c-e169-4e35-b7ce-ba7728fcd895}; !- HVAC Component

OS:PortList,
  {4ad63232-cfde-42ca-8ec7-810337d83dff}, !- Handle
  Port List 464,                          !- Name
  {a33d006c-e169-4e35-b7ce-ba7728fcd895}; !- HVAC Component

OS:Sizing:Zone,
  {37c477ab-f39c-43d6-9086-7d785a64ce6e}, !- Handle
  {a33d006c-e169-4e35-b7ce-ba7728fcd895}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {073f1234-e8af-4a87-9f6b-76d861767209}, !- Handle
  Zone HVAC Equipment List 232,           !- Name
  {a33d006c-e169-4e35-b7ce-ba7728fcd895}; !- Thermal Zone

OS:ThermalZone,
  {a7ee4e95-30e4-4569-b9ce-6e7019ba6222}, !- Handle
  Thermal Zone 233,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e016c847-9f30-4762-8c08-4a2a111d01f6}, !- Zone Air Inlet Port List
  {7219a904-ad97-4dc4-895f-fdf4c27b5cd5}, !- Zone Air Exhaust Port List
  {d37b2d49-b10c-4259-9039-b1c62e7ca292}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5dd7e71f-d59b-478b-a5c1-a33d70442704}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37b48b7a-bbba-49bd-ac2d-ef8556bf9fa4}, !- Handle
  Node 233,                               !- Name
  {d37b2d49-b10c-4259-9039-b1c62e7ca292}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d37b2d49-b10c-4259-9039-b1c62e7ca292}, !- Handle
  {0c5577fd-0486-44d6-9aae-dd620fb4a9a6}, !- Name
  {a7ee4e95-30e4-4569-b9ce-6e7019ba6222}, !- Source Object
  11,                                     !- Outlet Port
  {37b48b7a-bbba-49bd-ac2d-ef8556bf9fa4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e016c847-9f30-4762-8c08-4a2a111d01f6}, !- Handle
  Port List 465,                          !- Name
  {a7ee4e95-30e4-4569-b9ce-6e7019ba6222}; !- HVAC Component

OS:PortList,
  {7219a904-ad97-4dc4-895f-fdf4c27b5cd5}, !- Handle
  Port List 466,                          !- Name
  {a7ee4e95-30e4-4569-b9ce-6e7019ba6222}; !- HVAC Component

OS:Sizing:Zone,
  {c7572452-8949-469f-99dd-4491be098946}, !- Handle
  {a7ee4e95-30e4-4569-b9ce-6e7019ba6222}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c389b2d5-0426-4b0c-b69d-eefd91adca5a}, !- Handle
  Zone HVAC Equipment List 233,           !- Name
  {a7ee4e95-30e4-4569-b9ce-6e7019ba6222}; !- Thermal Zone

OS:ThermalZone,
  {22206f67-2741-4bfa-9879-c709ebb04e87}, !- Handle
  Thermal Zone 234,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5eeaf11a-cbfd-49e2-885d-a8fc01ef5672}, !- Zone Air Inlet Port List
  {f4dd1381-d3e1-462a-8499-bce9caaf585c}, !- Zone Air Exhaust Port List
  {bb5c1759-157c-4521-acaa-6369b26b5fd7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e503508e-2066-44b7-925e-49c293b8a48d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {144d8581-87a0-44f4-8f46-534dd72fbf7f}, !- Handle
  Node 234,                               !- Name
  {bb5c1759-157c-4521-acaa-6369b26b5fd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb5c1759-157c-4521-acaa-6369b26b5fd7}, !- Handle
  {5f573b38-aec8-41d4-a271-682253888ad7}, !- Name
  {22206f67-2741-4bfa-9879-c709ebb04e87}, !- Source Object
  11,                                     !- Outlet Port
  {144d8581-87a0-44f4-8f46-534dd72fbf7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5eeaf11a-cbfd-49e2-885d-a8fc01ef5672}, !- Handle
  Port List 467,                          !- Name
  {22206f67-2741-4bfa-9879-c709ebb04e87}; !- HVAC Component

OS:PortList,
  {f4dd1381-d3e1-462a-8499-bce9caaf585c}, !- Handle
  Port List 468,                          !- Name
  {22206f67-2741-4bfa-9879-c709ebb04e87}; !- HVAC Component

OS:Sizing:Zone,
  {01ced308-26c5-4b11-bc65-65388bcbcd47}, !- Handle
  {22206f67-2741-4bfa-9879-c709ebb04e87}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3b208fb7-1253-47de-8a46-bfc8036a781d}, !- Handle
  Zone HVAC Equipment List 234,           !- Name
  {22206f67-2741-4bfa-9879-c709ebb04e87}; !- Thermal Zone

OS:ThermalZone,
  {44e18f8f-259b-41f4-918a-1c5e45b5d96c}, !- Handle
  Thermal Zone 235,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72ba45c6-ad0b-4839-b0b6-93a2d4bb84b1}, !- Zone Air Inlet Port List
  {1591e103-8c8f-4aa1-9ced-048ade47d433}, !- Zone Air Exhaust Port List
  {5a268dd5-ffdc-47e1-908f-1b7c5fd72c89}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1bf095ea-c578-470c-a20f-a40f92762436}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {599fcfa9-c5ab-4d60-a05e-cfcdb048664c}, !- Handle
  Node 235,                               !- Name
  {5a268dd5-ffdc-47e1-908f-1b7c5fd72c89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a268dd5-ffdc-47e1-908f-1b7c5fd72c89}, !- Handle
  {f76dcd83-e9f8-4e13-90da-2e807e38bd9e}, !- Name
  {44e18f8f-259b-41f4-918a-1c5e45b5d96c}, !- Source Object
  11,                                     !- Outlet Port
  {599fcfa9-c5ab-4d60-a05e-cfcdb048664c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72ba45c6-ad0b-4839-b0b6-93a2d4bb84b1}, !- Handle
  Port List 469,                          !- Name
  {44e18f8f-259b-41f4-918a-1c5e45b5d96c}; !- HVAC Component

OS:PortList,
  {1591e103-8c8f-4aa1-9ced-048ade47d433}, !- Handle
  Port List 470,                          !- Name
  {44e18f8f-259b-41f4-918a-1c5e45b5d96c}; !- HVAC Component

OS:Sizing:Zone,
  {a1c65ab2-930c-498e-9b60-49cce51d96bd}, !- Handle
  {44e18f8f-259b-41f4-918a-1c5e45b5d96c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {095d4b77-95ff-4172-b82b-2296cea5e0d2}, !- Handle
  Zone HVAC Equipment List 235,           !- Name
  {44e18f8f-259b-41f4-918a-1c5e45b5d96c}; !- Thermal Zone

OS:ThermalZone,
  {504d2183-13dc-4a0d-ba53-a8810aadd0ec}, !- Handle
  Thermal Zone 236,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02375d18-de88-4916-baf0-99ed31761d9a}, !- Zone Air Inlet Port List
  {5f77aac0-b353-4d28-9814-41c00c7ef267}, !- Zone Air Exhaust Port List
  {aae1b22f-f0eb-42f9-854e-f7fa44cb275e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2e01194e-d829-4050-8265-392c94566ff8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7baf79b4-5d0a-4bb5-9a52-ae7fdc07678f}, !- Handle
  Node 236,                               !- Name
  {aae1b22f-f0eb-42f9-854e-f7fa44cb275e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aae1b22f-f0eb-42f9-854e-f7fa44cb275e}, !- Handle
  {daf3f01e-c520-4b98-813e-3db2e556cdc6}, !- Name
  {504d2183-13dc-4a0d-ba53-a8810aadd0ec}, !- Source Object
  11,                                     !- Outlet Port
  {7baf79b4-5d0a-4bb5-9a52-ae7fdc07678f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02375d18-de88-4916-baf0-99ed31761d9a}, !- Handle
  Port List 471,                          !- Name
  {504d2183-13dc-4a0d-ba53-a8810aadd0ec}; !- HVAC Component

OS:PortList,
  {5f77aac0-b353-4d28-9814-41c00c7ef267}, !- Handle
  Port List 472,                          !- Name
  {504d2183-13dc-4a0d-ba53-a8810aadd0ec}; !- HVAC Component

OS:Sizing:Zone,
  {f26f4105-7efc-4b60-97f0-1c66a1126b9f}, !- Handle
  {504d2183-13dc-4a0d-ba53-a8810aadd0ec}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {208057db-7194-49e9-8509-92e1c9846cc6}, !- Handle
  Zone HVAC Equipment List 236,           !- Name
  {504d2183-13dc-4a0d-ba53-a8810aadd0ec}; !- Thermal Zone

OS:ThermalZone,
  {d851d535-7467-4ffc-ba3e-c681fed5b9d8}, !- Handle
  Thermal Zone 237,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51065bb2-2dec-4900-85b2-c33b4c8efd2a}, !- Zone Air Inlet Port List
  {7ceb4898-1319-4ab8-b2bf-0f2abb72d123}, !- Zone Air Exhaust Port List
  {92df4d05-75c7-46b3-86da-c8ad9acaa73d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2223cd91-a43c-4e09-ac89-39f85da59fe0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6ef6a14-ec19-48ed-afb7-565d5b2fcb71}, !- Handle
  Node 237,                               !- Name
  {92df4d05-75c7-46b3-86da-c8ad9acaa73d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92df4d05-75c7-46b3-86da-c8ad9acaa73d}, !- Handle
  {90f78c1d-48b2-4b38-a01d-fc25a027c146}, !- Name
  {d851d535-7467-4ffc-ba3e-c681fed5b9d8}, !- Source Object
  11,                                     !- Outlet Port
  {d6ef6a14-ec19-48ed-afb7-565d5b2fcb71}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51065bb2-2dec-4900-85b2-c33b4c8efd2a}, !- Handle
  Port List 473,                          !- Name
  {d851d535-7467-4ffc-ba3e-c681fed5b9d8}; !- HVAC Component

OS:PortList,
  {7ceb4898-1319-4ab8-b2bf-0f2abb72d123}, !- Handle
  Port List 474,                          !- Name
  {d851d535-7467-4ffc-ba3e-c681fed5b9d8}; !- HVAC Component

OS:Sizing:Zone,
  {5f327f62-20c6-4ae6-8672-71bb6d792d68}, !- Handle
  {d851d535-7467-4ffc-ba3e-c681fed5b9d8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d89697e2-1eb0-4810-953f-6c7e13db6b0b}, !- Handle
  Zone HVAC Equipment List 237,           !- Name
  {d851d535-7467-4ffc-ba3e-c681fed5b9d8}; !- Thermal Zone

OS:ThermalZone,
  {80c33d93-7246-42f7-89e2-fbf3dda145ed}, !- Handle
  Thermal Zone 238,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b28aa9d2-178d-4aab-85c2-3c74cf699000}, !- Zone Air Inlet Port List
  {962a202e-3460-4beb-b65b-f581ddcf59b3}, !- Zone Air Exhaust Port List
  {837de127-2da6-4faa-be74-f9f6689e6219}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ca92d2cf-4ecf-47fc-af10-1e7a52b345ef}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b94fba7f-aad3-494c-9e8d-6858ff5c76d8}, !- Handle
  Node 238,                               !- Name
  {837de127-2da6-4faa-be74-f9f6689e6219}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {837de127-2da6-4faa-be74-f9f6689e6219}, !- Handle
  {145135b0-ae56-47e2-a792-fecb059fb366}, !- Name
  {80c33d93-7246-42f7-89e2-fbf3dda145ed}, !- Source Object
  11,                                     !- Outlet Port
  {b94fba7f-aad3-494c-9e8d-6858ff5c76d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b28aa9d2-178d-4aab-85c2-3c74cf699000}, !- Handle
  Port List 475,                          !- Name
  {80c33d93-7246-42f7-89e2-fbf3dda145ed}; !- HVAC Component

OS:PortList,
  {962a202e-3460-4beb-b65b-f581ddcf59b3}, !- Handle
  Port List 476,                          !- Name
  {80c33d93-7246-42f7-89e2-fbf3dda145ed}; !- HVAC Component

OS:Sizing:Zone,
  {98276a6b-2e4d-46fb-a694-421313338413}, !- Handle
  {80c33d93-7246-42f7-89e2-fbf3dda145ed}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {79fc63bf-d8a9-42cd-bad4-df700aeb3dee}, !- Handle
  Zone HVAC Equipment List 238,           !- Name
  {80c33d93-7246-42f7-89e2-fbf3dda145ed}; !- Thermal Zone

OS:ThermalZone,
  {0588e168-df04-4636-adba-0e206701dbcc}, !- Handle
  Thermal Zone 239,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc55380f-c5ef-4167-8e31-8bda1068826a}, !- Zone Air Inlet Port List
  {331d56b5-6b2c-46b7-a1b6-f59b29376364}, !- Zone Air Exhaust Port List
  {aa48b2cd-5f24-44c3-998f-fb71f7a389d9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0f15f7f4-f5c7-4b8c-b40f-05591edb59a4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f150331-235f-43ec-b52e-c9b0713026ce}, !- Handle
  Node 239,                               !- Name
  {aa48b2cd-5f24-44c3-998f-fb71f7a389d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa48b2cd-5f24-44c3-998f-fb71f7a389d9}, !- Handle
  {89e00253-59b5-4ac9-a2da-c30edd77ac18}, !- Name
  {0588e168-df04-4636-adba-0e206701dbcc}, !- Source Object
  11,                                     !- Outlet Port
  {5f150331-235f-43ec-b52e-c9b0713026ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc55380f-c5ef-4167-8e31-8bda1068826a}, !- Handle
  Port List 477,                          !- Name
  {0588e168-df04-4636-adba-0e206701dbcc}; !- HVAC Component

OS:PortList,
  {331d56b5-6b2c-46b7-a1b6-f59b29376364}, !- Handle
  Port List 478,                          !- Name
  {0588e168-df04-4636-adba-0e206701dbcc}; !- HVAC Component

OS:Sizing:Zone,
  {bea61758-9929-4392-beee-e74899da2644}, !- Handle
  {0588e168-df04-4636-adba-0e206701dbcc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fdd984f1-2182-4562-8282-222c527a9651}, !- Handle
  Zone HVAC Equipment List 239,           !- Name
  {0588e168-df04-4636-adba-0e206701dbcc}; !- Thermal Zone

OS:ThermalZone,
  {9f87bc3c-09c0-435d-bd3c-ab99c42f9fd1}, !- Handle
  Thermal Zone 240,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d0fce20-3cd8-44b5-bc9c-b7c048a3900c}, !- Zone Air Inlet Port List
  {c05c52b5-c32f-4be8-9e76-d2d8c433a888}, !- Zone Air Exhaust Port List
  {94a8be69-3af4-4798-b65a-35703df1520a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a1feab09-0377-4f27-b5dd-bd0adea73bbc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22d0bb77-6807-453b-a2d8-ca48dda592d0}, !- Handle
  Node 240,                               !- Name
  {94a8be69-3af4-4798-b65a-35703df1520a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94a8be69-3af4-4798-b65a-35703df1520a}, !- Handle
  {33ace80b-a8c5-4c9f-85b6-a54862904ae8}, !- Name
  {9f87bc3c-09c0-435d-bd3c-ab99c42f9fd1}, !- Source Object
  11,                                     !- Outlet Port
  {22d0bb77-6807-453b-a2d8-ca48dda592d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d0fce20-3cd8-44b5-bc9c-b7c048a3900c}, !- Handle
  Port List 479,                          !- Name
  {9f87bc3c-09c0-435d-bd3c-ab99c42f9fd1}; !- HVAC Component

OS:PortList,
  {c05c52b5-c32f-4be8-9e76-d2d8c433a888}, !- Handle
  Port List 480,                          !- Name
  {9f87bc3c-09c0-435d-bd3c-ab99c42f9fd1}; !- HVAC Component

OS:Sizing:Zone,
  {25534dce-40eb-4208-8467-200749726688}, !- Handle
  {9f87bc3c-09c0-435d-bd3c-ab99c42f9fd1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {141698bf-7552-438e-aa59-c60cbfa337fc}, !- Handle
  Zone HVAC Equipment List 240,           !- Name
  {9f87bc3c-09c0-435d-bd3c-ab99c42f9fd1}; !- Thermal Zone

OS:ThermalZone,
  {f6a6ff39-74b0-4825-b871-fb09a6503b4f}, !- Handle
  Thermal Zone 241,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1465170d-e77b-4aa4-9686-121193b95583}, !- Zone Air Inlet Port List
  {1b72213e-6607-45b0-90db-406a4b29b52a}, !- Zone Air Exhaust Port List
  {410291d4-2c8b-4d1e-bd62-ca460da5d132}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {33c046b9-5833-49bc-a008-c64d1373ef01}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60dbba65-4f17-44fb-beab-63e7133a7c0b}, !- Handle
  Node 241,                               !- Name
  {410291d4-2c8b-4d1e-bd62-ca460da5d132}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {410291d4-2c8b-4d1e-bd62-ca460da5d132}, !- Handle
  {4dc88157-48c1-4f09-a9f9-0a146eef4c05}, !- Name
  {f6a6ff39-74b0-4825-b871-fb09a6503b4f}, !- Source Object
  11,                                     !- Outlet Port
  {60dbba65-4f17-44fb-beab-63e7133a7c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1465170d-e77b-4aa4-9686-121193b95583}, !- Handle
  Port List 481,                          !- Name
  {f6a6ff39-74b0-4825-b871-fb09a6503b4f}; !- HVAC Component

OS:PortList,
  {1b72213e-6607-45b0-90db-406a4b29b52a}, !- Handle
  Port List 482,                          !- Name
  {f6a6ff39-74b0-4825-b871-fb09a6503b4f}; !- HVAC Component

OS:Sizing:Zone,
  {695e6ae1-f66f-4724-8e8a-1c470d3b4076}, !- Handle
  {f6a6ff39-74b0-4825-b871-fb09a6503b4f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
