  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f76cb4bd-f87b-42dd-ba1a-7b4a17153565}, !- Handle
  Zone HVAC Equipment List 241,           !- Name
  {f6a6ff39-74b0-4825-b871-fb09a6503b4f}; !- Thermal Zone

OS:ThermalZone,
  {5a899add-56c2-4734-9264-1e05702e943a}, !- Handle
  Thermal Zone 242,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c855a1f6-ca2c-4381-a362-e2d201ad3981}, !- Zone Air Inlet Port List
  {1e8f75aa-b667-4938-ac0b-552736edff9d}, !- Zone Air Exhaust Port List
  {4b852c8e-593d-4577-ba95-b9c992fe9cc1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9bac79f8-8d38-414a-9114-92671c139abb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {846cfe1a-881d-486b-ad96-3e9e91ec2c26}, !- Handle
  Node 242,                               !- Name
  {4b852c8e-593d-4577-ba95-b9c992fe9cc1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b852c8e-593d-4577-ba95-b9c992fe9cc1}, !- Handle
  {b7fb29ba-7798-41a1-b3d7-edbc3113526b}, !- Name
  {5a899add-56c2-4734-9264-1e05702e943a}, !- Source Object
  11,                                     !- Outlet Port
  {846cfe1a-881d-486b-ad96-3e9e91ec2c26}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c855a1f6-ca2c-4381-a362-e2d201ad3981}, !- Handle
  Port List 483,                          !- Name
  {5a899add-56c2-4734-9264-1e05702e943a}; !- HVAC Component

OS:PortList,
  {1e8f75aa-b667-4938-ac0b-552736edff9d}, !- Handle
  Port List 484,                          !- Name
  {5a899add-56c2-4734-9264-1e05702e943a}; !- HVAC Component

OS:Sizing:Zone,
  {e39cc307-1e60-422b-bc10-0396bd7a848f}, !- Handle
  {5a899add-56c2-4734-9264-1e05702e943a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {849b2f42-fda5-4183-afe0-aeae345aae62}, !- Handle
  Zone HVAC Equipment List 242,           !- Name
  {5a899add-56c2-4734-9264-1e05702e943a}; !- Thermal Zone

OS:ThermalZone,
  {1962bf75-a86e-431b-ab9f-7a4a2210e22b}, !- Handle
  Thermal Zone 243,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67d243ae-0147-4eaf-8e6c-358330dfd75b}, !- Zone Air Inlet Port List
  {2ce8d8ec-d3cf-4359-a142-0eb6a51f0d53}, !- Zone Air Exhaust Port List
  {6deacd02-3969-4025-b643-65dcc9d8d2a6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {24540d69-9eec-41c5-bc5d-0895a27cd8d3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39bfc4c7-1454-4f5f-8ca8-df8fb66f9622}, !- Handle
  Node 243,                               !- Name
  {6deacd02-3969-4025-b643-65dcc9d8d2a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6deacd02-3969-4025-b643-65dcc9d8d2a6}, !- Handle
  {4878a8a7-b4ab-46e9-b986-980a5622747b}, !- Name
  {1962bf75-a86e-431b-ab9f-7a4a2210e22b}, !- Source Object
  11,                                     !- Outlet Port
  {39bfc4c7-1454-4f5f-8ca8-df8fb66f9622}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67d243ae-0147-4eaf-8e6c-358330dfd75b}, !- Handle
  Port List 485,                          !- Name
  {1962bf75-a86e-431b-ab9f-7a4a2210e22b}; !- HVAC Component

OS:PortList,
  {2ce8d8ec-d3cf-4359-a142-0eb6a51f0d53}, !- Handle
  Port List 486,                          !- Name
  {1962bf75-a86e-431b-ab9f-7a4a2210e22b}; !- HVAC Component

OS:Sizing:Zone,
  {804eca83-0105-4851-9470-8c250765b01a}, !- Handle
  {1962bf75-a86e-431b-ab9f-7a4a2210e22b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4287d44f-89f0-4d23-b96e-1ecba7c9a1da}, !- Handle
  Zone HVAC Equipment List 243,           !- Name
  {1962bf75-a86e-431b-ab9f-7a4a2210e22b}; !- Thermal Zone

OS:ThermalZone,
  {fd8ae706-0a08-41b3-a5d5-ab7fa2e65e49}, !- Handle
  Thermal Zone 244,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c73bf3a0-86d6-4653-b9d6-b6f4baea41d8}, !- Zone Air Inlet Port List
  {69f9b62e-948a-4ed7-95ec-7419824301df}, !- Zone Air Exhaust Port List
  {0bcf9bd7-46ce-4a18-a8f9-ff49ff5ca1f5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {59e80068-ab5e-4e77-9da0-19c99310fb4c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6fbd8bc7-c994-4a45-837c-28a8f9ac2e15}, !- Handle
  Node 244,                               !- Name
  {0bcf9bd7-46ce-4a18-a8f9-ff49ff5ca1f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bcf9bd7-46ce-4a18-a8f9-ff49ff5ca1f5}, !- Handle
  {c24b04b7-a43a-4089-bc1c-addcfd363b04}, !- Name
  {fd8ae706-0a08-41b3-a5d5-ab7fa2e65e49}, !- Source Object
  11,                                     !- Outlet Port
  {6fbd8bc7-c994-4a45-837c-28a8f9ac2e15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c73bf3a0-86d6-4653-b9d6-b6f4baea41d8}, !- Handle
  Port List 487,                          !- Name
  {fd8ae706-0a08-41b3-a5d5-ab7fa2e65e49}; !- HVAC Component

OS:PortList,
  {69f9b62e-948a-4ed7-95ec-7419824301df}, !- Handle
  Port List 488,                          !- Name
  {fd8ae706-0a08-41b3-a5d5-ab7fa2e65e49}; !- HVAC Component

OS:Sizing:Zone,
  {c8f1b887-8e59-43cf-89fe-0b68bbb65322}, !- Handle
  {fd8ae706-0a08-41b3-a5d5-ab7fa2e65e49}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2f52cfc1-02c5-4c4d-8984-c5fc286650f0}, !- Handle
  Zone HVAC Equipment List 244,           !- Name
  {fd8ae706-0a08-41b3-a5d5-ab7fa2e65e49}; !- Thermal Zone

OS:ThermalZone,
  {4d7c5bbe-cb2f-4438-91b7-22d201405a9f}, !- Handle
  Thermal Zone 245,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48958829-409b-4004-91ce-20f52d78908f}, !- Zone Air Inlet Port List
  {b5bd89d0-683b-4d36-99f8-5f39fa5c9fe1}, !- Zone Air Exhaust Port List
  {dde3d6d2-5498-413d-be64-5b4abb88c27d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {516feafd-1088-445e-a4cc-ca994808a68f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1b81d69-72d3-4a70-acd1-893ba9e20c90}, !- Handle
  Node 245,                               !- Name
  {dde3d6d2-5498-413d-be64-5b4abb88c27d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dde3d6d2-5498-413d-be64-5b4abb88c27d}, !- Handle
  {034473a5-8cd6-4fd7-badc-08aa17b95e2e}, !- Name
  {4d7c5bbe-cb2f-4438-91b7-22d201405a9f}, !- Source Object
  11,                                     !- Outlet Port
  {a1b81d69-72d3-4a70-acd1-893ba9e20c90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48958829-409b-4004-91ce-20f52d78908f}, !- Handle
  Port List 489,                          !- Name
  {4d7c5bbe-cb2f-4438-91b7-22d201405a9f}; !- HVAC Component

OS:PortList,
  {b5bd89d0-683b-4d36-99f8-5f39fa5c9fe1}, !- Handle
  Port List 490,                          !- Name
  {4d7c5bbe-cb2f-4438-91b7-22d201405a9f}; !- HVAC Component

OS:Sizing:Zone,
  {5da88850-1a1c-4349-8fc7-57c3601c41cf}, !- Handle
  {4d7c5bbe-cb2f-4438-91b7-22d201405a9f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7079d4e6-a7af-4460-9cc9-5192e9a0b091}, !- Handle
  Zone HVAC Equipment List 245,           !- Name
  {4d7c5bbe-cb2f-4438-91b7-22d201405a9f}; !- Thermal Zone

OS:ThermalZone,
  {5febb819-897b-46d6-9a4e-29ce6f3053d2}, !- Handle
  Thermal Zone 246,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {886ab28e-4859-4af3-8e4a-780870413bfb}, !- Zone Air Inlet Port List
  {7ea297b0-9e83-4950-92f5-cb903d9b0450}, !- Zone Air Exhaust Port List
  {e6fa66cd-9097-47e6-806a-25be05faab6c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {07d45a61-a015-442a-8675-8835b4be05a6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4cbb2f8d-ba05-495d-bc5f-818820750f89}, !- Handle
  Node 246,                               !- Name
  {e6fa66cd-9097-47e6-806a-25be05faab6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6fa66cd-9097-47e6-806a-25be05faab6c}, !- Handle
  {38741e69-2baf-4973-a5d9-99aefebceb41}, !- Name
  {5febb819-897b-46d6-9a4e-29ce6f3053d2}, !- Source Object
  11,                                     !- Outlet Port
  {4cbb2f8d-ba05-495d-bc5f-818820750f89}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {886ab28e-4859-4af3-8e4a-780870413bfb}, !- Handle
  Port List 491,                          !- Name
  {5febb819-897b-46d6-9a4e-29ce6f3053d2}; !- HVAC Component

OS:PortList,
  {7ea297b0-9e83-4950-92f5-cb903d9b0450}, !- Handle
  Port List 492,                          !- Name
  {5febb819-897b-46d6-9a4e-29ce6f3053d2}; !- HVAC Component

OS:Sizing:Zone,
  {dde74436-b106-4a98-a7a4-355cd600ca62}, !- Handle
  {5febb819-897b-46d6-9a4e-29ce6f3053d2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {da9374c6-1c7b-41ac-9fc7-2ca505c5e6d0}, !- Handle
  Zone HVAC Equipment List 246,           !- Name
  {5febb819-897b-46d6-9a4e-29ce6f3053d2}; !- Thermal Zone

OS:ThermalZone,
  {7e15cd75-1357-4c97-99ea-bbdca2396e1e}, !- Handle
  Thermal Zone 247,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a72636a5-b554-49d0-aaa6-4363c99e7ecb}, !- Zone Air Inlet Port List
  {75209cd3-ab50-49fc-a891-c67d197f5708}, !- Zone Air Exhaust Port List
  {96245813-a787-409a-9e2d-2770ad7dadec}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fb5c9a46-1692-408e-8297-257bc36952ba}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {90e7388f-e5d0-45f5-8590-46294920b84c}, !- Handle
  Node 247,                               !- Name
  {96245813-a787-409a-9e2d-2770ad7dadec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96245813-a787-409a-9e2d-2770ad7dadec}, !- Handle
  {bab6ef73-79b9-4538-b84d-47e9c43cdfa7}, !- Name
  {7e15cd75-1357-4c97-99ea-bbdca2396e1e}, !- Source Object
  11,                                     !- Outlet Port
  {90e7388f-e5d0-45f5-8590-46294920b84c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a72636a5-b554-49d0-aaa6-4363c99e7ecb}, !- Handle
  Port List 493,                          !- Name
  {7e15cd75-1357-4c97-99ea-bbdca2396e1e}; !- HVAC Component

OS:PortList,
  {75209cd3-ab50-49fc-a891-c67d197f5708}, !- Handle
  Port List 494,                          !- Name
  {7e15cd75-1357-4c97-99ea-bbdca2396e1e}; !- HVAC Component

OS:Sizing:Zone,
  {49073059-67d1-4074-b06e-dfc75c64150d}, !- Handle
  {7e15cd75-1357-4c97-99ea-bbdca2396e1e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1a845e53-4ead-4725-b301-5cf8d66a0719}, !- Handle
  Zone HVAC Equipment List 247,           !- Name
  {7e15cd75-1357-4c97-99ea-bbdca2396e1e}; !- Thermal Zone

OS:ThermalZone,
  {cf634404-2dbd-408c-81bc-786438040222}, !- Handle
  Thermal Zone 248,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df85dc0f-cfa9-4fa7-854b-e7923db412c0}, !- Zone Air Inlet Port List
  {f7e8c15f-e0a5-415e-88b0-1e9866f93b54}, !- Zone Air Exhaust Port List
  {7c51b855-93d9-4c0b-912d-e7d76a541821}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {64db683b-42e2-4b90-b1f6-35aff9160c27}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d87cff26-cbd8-40d6-bb95-498734472dbc}, !- Handle
  Node 248,                               !- Name
  {7c51b855-93d9-4c0b-912d-e7d76a541821}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c51b855-93d9-4c0b-912d-e7d76a541821}, !- Handle
  {30826420-e985-43ad-973c-2bd397a48eff}, !- Name
  {cf634404-2dbd-408c-81bc-786438040222}, !- Source Object
  11,                                     !- Outlet Port
  {d87cff26-cbd8-40d6-bb95-498734472dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df85dc0f-cfa9-4fa7-854b-e7923db412c0}, !- Handle
  Port List 495,                          !- Name
  {cf634404-2dbd-408c-81bc-786438040222}; !- HVAC Component

OS:PortList,
  {f7e8c15f-e0a5-415e-88b0-1e9866f93b54}, !- Handle
  Port List 496,                          !- Name
  {cf634404-2dbd-408c-81bc-786438040222}; !- HVAC Component

OS:Sizing:Zone,
  {3f2e0044-33ab-467a-8c6d-c42554164cfc}, !- Handle
  {cf634404-2dbd-408c-81bc-786438040222}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {55272444-ded7-4ef4-9b84-4291ed766845}, !- Handle
  Zone HVAC Equipment List 248,           !- Name
  {cf634404-2dbd-408c-81bc-786438040222}; !- Thermal Zone

OS:ThermalZone,
  {1d630514-948a-4c5a-b764-b757dc039437}, !- Handle
  Thermal Zone 249,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9aead348-4c6b-4be6-a62b-76728b474b89}, !- Zone Air Inlet Port List
  {22b3a41a-31f7-42ac-9d0b-987ee8c997ec}, !- Zone Air Exhaust Port List
  {2591c2af-f67d-420e-96f9-af6b39484b31}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8bc6811a-28af-42e7-8a50-31a8fca1b15f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7512fbd-2b45-4754-a46f-6fade8284cdd}, !- Handle
  Node 249,                               !- Name
  {2591c2af-f67d-420e-96f9-af6b39484b31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2591c2af-f67d-420e-96f9-af6b39484b31}, !- Handle
  {9e639517-769b-4baa-b715-e70a5abdfd5b}, !- Name
  {1d630514-948a-4c5a-b764-b757dc039437}, !- Source Object
  11,                                     !- Outlet Port
  {c7512fbd-2b45-4754-a46f-6fade8284cdd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9aead348-4c6b-4be6-a62b-76728b474b89}, !- Handle
  Port List 497,                          !- Name
  {1d630514-948a-4c5a-b764-b757dc039437}; !- HVAC Component

OS:PortList,
  {22b3a41a-31f7-42ac-9d0b-987ee8c997ec}, !- Handle
  Port List 498,                          !- Name
  {1d630514-948a-4c5a-b764-b757dc039437}; !- HVAC Component

OS:Sizing:Zone,
  {95df7d65-b7c6-4c5e-9380-c2f779f04ab5}, !- Handle
  {1d630514-948a-4c5a-b764-b757dc039437}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f76b6bf4-d15a-4208-a5f6-d37dab1e8e6e}, !- Handle
  Zone HVAC Equipment List 249,           !- Name
  {1d630514-948a-4c5a-b764-b757dc039437}; !- Thermal Zone

OS:ThermalZone,
  {f753ef4d-511e-4797-9c6b-ca092ab42b17}, !- Handle
  Thermal Zone 250,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db5e8d32-5eb1-4c9b-9b10-7afae85c5997}, !- Zone Air Inlet Port List
  {792b67a2-308a-4868-8188-9a9c140f801f}, !- Zone Air Exhaust Port List
  {858b7715-82db-46c8-8ed9-a0042fbe8833}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c2ab8cec-5e43-4b8a-81ae-ace1bb4538aa}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb988e5e-ab6f-4482-ac6d-cce0694cf2e1}, !- Handle
  Node 250,                               !- Name
  {858b7715-82db-46c8-8ed9-a0042fbe8833}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {858b7715-82db-46c8-8ed9-a0042fbe8833}, !- Handle
  {22c7829a-8b48-4bbb-b90d-5eb5d9842b96}, !- Name
  {f753ef4d-511e-4797-9c6b-ca092ab42b17}, !- Source Object
  11,                                     !- Outlet Port
  {eb988e5e-ab6f-4482-ac6d-cce0694cf2e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db5e8d32-5eb1-4c9b-9b10-7afae85c5997}, !- Handle
  Port List 499,                          !- Name
  {f753ef4d-511e-4797-9c6b-ca092ab42b17}; !- HVAC Component

OS:PortList,
  {792b67a2-308a-4868-8188-9a9c140f801f}, !- Handle
  Port List 500,                          !- Name
  {f753ef4d-511e-4797-9c6b-ca092ab42b17}; !- HVAC Component

OS:Sizing:Zone,
  {42e64ac1-6401-4089-befe-2dd79a1f8edf}, !- Handle
  {f753ef4d-511e-4797-9c6b-ca092ab42b17}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d1834e78-ab1d-4864-9a4d-d7aecba38769}, !- Handle
  Zone HVAC Equipment List 250,           !- Name
  {f753ef4d-511e-4797-9c6b-ca092ab42b17}; !- Thermal Zone

OS:ThermalZone,
  {e0c3ae18-a861-49aa-9b93-333319c1b2c8}, !- Handle
  Thermal Zone 251,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b6eb2e7f-bf13-479a-a8ce-66bf68936931}, !- Zone Air Inlet Port List
  {e4359a48-01db-46c3-aa66-cead193d1977}, !- Zone Air Exhaust Port List
  {ad541353-d84b-460e-b1d5-0816aaa1f971}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d70d18fd-fb98-4761-bc9b-8506c2977ad7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8272bcaf-5f09-4c57-86b6-62952b853e5a}, !- Handle
  Node 251,                               !- Name
  {ad541353-d84b-460e-b1d5-0816aaa1f971}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad541353-d84b-460e-b1d5-0816aaa1f971}, !- Handle
  {b3efa5cd-3c4c-459e-a903-30bd1733b128}, !- Name
  {e0c3ae18-a861-49aa-9b93-333319c1b2c8}, !- Source Object
  11,                                     !- Outlet Port
  {8272bcaf-5f09-4c57-86b6-62952b853e5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b6eb2e7f-bf13-479a-a8ce-66bf68936931}, !- Handle
  Port List 501,                          !- Name
  {e0c3ae18-a861-49aa-9b93-333319c1b2c8}; !- HVAC Component

OS:PortList,
  {e4359a48-01db-46c3-aa66-cead193d1977}, !- Handle
  Port List 502,                          !- Name
  {e0c3ae18-a861-49aa-9b93-333319c1b2c8}; !- HVAC Component

OS:Sizing:Zone,
  {37f6d2e4-acb7-496e-9a71-d442b7bcaa98}, !- Handle
  {e0c3ae18-a861-49aa-9b93-333319c1b2c8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7e0365e9-1035-4771-be6c-0d4268f1abe1}, !- Handle
  Zone HVAC Equipment List 251,           !- Name
  {e0c3ae18-a861-49aa-9b93-333319c1b2c8}; !- Thermal Zone

OS:ThermalZone,
  {8e720c9a-2e65-46c3-893c-7effe4345f39}, !- Handle
  Thermal Zone 252,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00b90d25-0da9-4222-a4e3-a3db7535897f}, !- Zone Air Inlet Port List
  {bc9ed4b9-93fb-459a-995a-86278f954739}, !- Zone Air Exhaust Port List
  {9ca59e3b-f209-4350-9d3e-2fd7d97db8a4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2221c7df-b86f-4ca8-99c2-96b5842c2a84}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {accdea39-635a-45c6-a0c7-b132092d4d41}, !- Handle
  Node 252,                               !- Name
  {9ca59e3b-f209-4350-9d3e-2fd7d97db8a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ca59e3b-f209-4350-9d3e-2fd7d97db8a4}, !- Handle
  {011d4d7b-42c1-454c-9539-a961c2244c5e}, !- Name
  {8e720c9a-2e65-46c3-893c-7effe4345f39}, !- Source Object
  11,                                     !- Outlet Port
  {accdea39-635a-45c6-a0c7-b132092d4d41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00b90d25-0da9-4222-a4e3-a3db7535897f}, !- Handle
  Port List 503,                          !- Name
  {8e720c9a-2e65-46c3-893c-7effe4345f39}; !- HVAC Component

OS:PortList,
  {bc9ed4b9-93fb-459a-995a-86278f954739}, !- Handle
  Port List 504,                          !- Name
  {8e720c9a-2e65-46c3-893c-7effe4345f39}; !- HVAC Component

OS:Sizing:Zone,
  {a9c1015b-bb89-4953-ad32-a7fb840ed608}, !- Handle
  {8e720c9a-2e65-46c3-893c-7effe4345f39}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5bfa6cfe-87b4-4a6d-a700-310a21f7af41}, !- Handle
  Zone HVAC Equipment List 252,           !- Name
  {8e720c9a-2e65-46c3-893c-7effe4345f39}; !- Thermal Zone

OS:Space,
  {9b3dfee7-a5e8-45c8-bd3b-6e8a3457f207}, !- Handle
  building3 108,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {81489d50-cfcd-481a-8bce-62d754bb832e}; !- Thermal Zone Name

OS:Surface,
  {3e538455-8004-4d68-90e8-0c6f3169e5aa}, !- Handle
  Surface 1514,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b3dfee7-a5e8-45c8-bd3b-6e8a3457f207}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed6c83f7-79a7-4b8d-b6b5-cef1f96a319b}, !- Handle
  Surface 1515,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b3dfee7-a5e8-45c8-bd3b-6e8a3457f207}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2280ee3-d6a1-4ca4-858a-a002754b0c92}, !- Handle
  Surface 1516,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b3dfee7-a5e8-45c8-bd3b-6e8a3457f207}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f851e69a-2014-4c9c-ac7d-d85aadfc5d84}, !- Handle
  Surface 1517,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b3dfee7-a5e8-45c8-bd3b-6e8a3457f207}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6272716-5114-4ef3-9424-8c2562be5dac}, !- Handle
  Surface 1518,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b3dfee7-a5e8-45c8-bd3b-6e8a3457f207}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {02da8c6a-8daa-4b08-b193-d9fa27b83cac}, !- Handle
  building3 109,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  5,                                      !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {66fa93f7-157c-489e-9373-0db9893546cb}; !- Thermal Zone Name

OS:Surface,
  {a1714527-7afc-491f-a856-b1e4849c5364}, !- Handle
  Surface 1521,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02da8c6a-8daa-4b08-b193-d9fa27b83cac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2beb95a-24e0-44a9-99fc-8725893b8b73}, !- Handle
  Surface 1522,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02da8c6a-8daa-4b08-b193-d9fa27b83cac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8dfc9f0-cea4-429c-a739-9b0c667f77ad}, !- Handle
  Surface 1523,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02da8c6a-8daa-4b08-b193-d9fa27b83cac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {67d84a23-0fcb-4091-b684-c2e0e122543c}, !- Handle
  building3 110,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3c70d165-72c8-45a3-928f-fc46acbb7501}; !- Thermal Zone Name

OS:Surface,
  {1ccbb06d-52e5-4ba4-9d81-4af4b343dfe4}, !- Handle
  Surface 1527,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d84a23-0fcb-4091-b684-c2e0e122543c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a19b3ae6-bda9-4657-bbd1-e98a88ad11b1}, !- Handle
  Surface 1529,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d84a23-0fcb-4091-b684-c2e0e122543c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e04ad925-9be5-4418-a3e3-099d8292f91c}, !- Handle
  building3 111,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -5,                                     !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cd6f9807-7be9-4095-9728-506928b0c5fd}; !- Thermal Zone Name

OS:Surface,
  {b5f05b78-9317-4c1f-9802-0f22ecd52cd8}, !- Handle
  Surface 1532,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e04ad925-9be5-4418-a3e3-099d8292f91c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b2409e6-81c7-492e-bef9-75d2e82a5c94}, !- Handle
  Surface 1533,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e04ad925-9be5-4418-a3e3-099d8292f91c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dd36b80-b943-4c00-8702-764a707f0a3a}, !- Handle
  Surface 1534,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e04ad925-9be5-4418-a3e3-099d8292f91c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a0d5f90-4a5a-4c9f-8173-5da90c8531ba}, !- Handle
  Surface 1535,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e04ad925-9be5-4418-a3e3-099d8292f91c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bd357f12-0cdf-4be1-9e4d-e65926063dda}, !- Handle
  building3 112,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d43dbed8-a54d-4519-a77d-a94049109298}; !- Thermal Zone Name

OS:Surface,
  {6f2dd158-3a3a-44f6-ae44-fe31e2300ecb}, !- Handle
  Surface 1539,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd357f12-0cdf-4be1-9e4d-e65926063dda}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aab64f1-cd42-4f59-b766-6ed1d2e99cbe}, !- Handle
  Surface 1541,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd357f12-0cdf-4be1-9e4d-e65926063dda}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbc585e2-7363-4a29-b52b-874554399eea}, !- Handle
  Surface 1542,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd357f12-0cdf-4be1-9e4d-e65926063dda}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {02dd731b-f4b9-42f0-8c69-ac53aa7afc8a}, !- Handle
  building3 113,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2264ebb9-e82b-4da9-a991-a1a361c8e93e}; !- Thermal Zone Name

OS:Surface,
  {cdaf5395-62e8-4a86-8d73-ef949ceb3ea6}, !- Handle
  Surface 1544,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02dd731b-f4b9-42f0-8c69-ac53aa7afc8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ece66e8f-8040-4989-99af-3c39d6314ef0}, !- Handle
  Surface 1545,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02dd731b-f4b9-42f0-8c69-ac53aa7afc8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56e880c1-9e8b-480d-af05-e901eab18e83}, !- Handle
  Surface 1546,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02dd731b-f4b9-42f0-8c69-ac53aa7afc8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea7998bb-a155-452f-bb92-b41cb85c6ab8}, !- Handle
  Surface 1547,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02dd731b-f4b9-42f0-8c69-ac53aa7afc8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8a03c1c9-5f94-4907-9448-9d28ba05f5b1}, !- Handle
  building3 114,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1c54335b-f7e4-475a-89e5-c716234c3c66}; !- Thermal Zone Name

OS:Surface,
  {5536247d-3084-4bee-b80c-b314bc7b4ccc}, !- Handle
  Surface 1550,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a03c1c9-5f94-4907-9448-9d28ba05f5b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {363c07cd-37fc-4853-bee7-8f98542b0962}, !- Handle
  Surface 1551,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a03c1c9-5f94-4907-9448-9d28ba05f5b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baf1b848-9cc7-48e7-8215-4fb33653ff73}, !- Handle
  Surface 1552,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a03c1c9-5f94-4907-9448-9d28ba05f5b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6aa91bc-42fe-41ff-99d8-5f6c40a10d67}, !- Handle
  Surface 1554,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a03c1c9-5f94-4907-9448-9d28ba05f5b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5ee4290f-a963-40c2-b96a-fecf38369566}, !- Handle
  building3 115,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  5,                                      !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b05834fa-aa0d-416b-8492-a5a9fe5e638c}; !- Thermal Zone Name

OS:Surface,
  {da1316f7-1db2-468c-9651-e3da828b93d2}, !- Handle
  Surface 1557,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ee4290f-a963-40c2-b96a-fecf38369566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e9627960-8782-45cc-8f35-7574661ea827}, !- Handle
  building3 116,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ce14909f-3d31-4652-a268-c9e2137ec717}; !- Thermal Zone Name

OS:Surface,
  {7c42d706-5694-4017-97fb-113e41f9d63d}, !- Handle
  Surface 1562,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9627960-8782-45cc-8f35-7574661ea827}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e360dc5-3e67-4084-b5b9-089e48df88cc}, !- Handle
  Surface 1563,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9627960-8782-45cc-8f35-7574661ea827}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {740f2018-9ddd-4400-8239-12a178cbeb92}, !- Handle
  Surface 1564,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9627960-8782-45cc-8f35-7574661ea827}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c71e1445-81cd-4bc7-a650-7bb7db69ec6c}, !- Handle
  Surface 1566,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9627960-8782-45cc-8f35-7574661ea827}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7e299686-1e1c-4527-b9fe-0a84f7dc1b0b}, !- Handle
  building3 117,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -5,                                     !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1bbb3c33-8d73-4688-bbcb-6d0ee5c069ad}; !- Thermal Zone Name

OS:Surface,
  {07fc5d4a-71b5-4e33-b788-ad33945dc02e}, !- Handle
  Surface 1569,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e299686-1e1c-4527-b9fe-0a84f7dc1b0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9b35798-b825-406b-b305-6e0cc95ab682}, !- Handle
  Surface 1570,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e299686-1e1c-4527-b9fe-0a84f7dc1b0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f54fb2e5-d8a9-4b87-a1d8-aa18f2944b6e}, !- Handle
  Surface 1572,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e299686-1e1c-4527-b9fe-0a84f7dc1b0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {528d69ca-ad84-45c3-bf97-01fccaeac117}, !- Handle
  building3 118,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4fc19500-fb93-475d-8cbb-07ce19cdafdf}; !- Thermal Zone Name

OS:Surface,
  {cb15ec15-22ee-4a19-a041-4a11a8db2064}, !- Handle
  Surface 1575,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {528d69ca-ad84-45c3-bf97-01fccaeac117}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75d7b365-ac42-433e-898d-aa18fde60094}, !- Handle
  Surface 1576,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {528d69ca-ad84-45c3-bf97-01fccaeac117}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7b095d0f-6a6e-49b8-b16d-df735f070c61}, !- Handle
  building3 119,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {579be0dd-7516-456c-b3d8-78af92f5f9ab}; !- Thermal Zone Name

OS:Surface,
  {bd5c237c-cbd6-4272-8e9c-01cb47fdd92e}, !- Handle
  Surface 1581,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b095d0f-6a6e-49b8-b16d-df735f070c61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a14d600-ed98-4d92-a004-3bf3f413122f}, !- Handle
  Surface 1582,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b095d0f-6a6e-49b8-b16d-df735f070c61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a34a15d3-4044-445e-9acc-3f6c4cbaea56}, !- Handle
  Surface 1584,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b095d0f-6a6e-49b8-b16d-df735f070c61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {efbc82b0-764b-4f29-aeec-d2ebdf41d559}, !- Handle
  building3 120,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  11.8125,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {926deeed-d78d-4909-82a1-649dde6a468f}; !- Thermal Zone Name

OS:Surface,
  {60498038-afbb-4521-b020-a3761893b85e}, !- Handle
  Surface 1586,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efbc82b0-764b-4f29-aeec-d2ebdf41d559}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf2befea-6efa-4915-864b-1b0234d30a3e}, !- Handle
  Surface 1587,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efbc82b0-764b-4f29-aeec-d2ebdf41d559}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb5ecd21-3b98-426b-a379-a8d431b2652e}, !- Handle
  Surface 1589,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efbc82b0-764b-4f29-aeec-d2ebdf41d559}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ecfc245-59f0-420f-83c4-f94a17f3b1e5}, !- Handle
  Surface 1590,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {efbc82b0-764b-4f29-aeec-d2ebdf41d559}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ff59ab51-36c8-4b28-a7ce-abb379a0d07d}, !- Handle
  building3 121,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  5,                                      !- Y Origin {m}
  11.8125,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {d24292ab-6da7-498b-8d06-4bc4603d5eb6}; !- Thermal Zone Name

OS:Surface,
  {98f2132d-425c-4790-ad81-1720a987ff0b}, !- Handle
  Surface 1592,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff59ab51-36c8-4b28-a7ce-abb379a0d07d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5985b967-f785-4a9a-a4ca-ef90b80a54e3}, !- Handle
  Surface 1595,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff59ab51-36c8-4b28-a7ce-abb379a0d07d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aad88f9-cb08-44a4-94e5-c6b84322b1ea}, !- Handle
  Surface 1596,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff59ab51-36c8-4b28-a7ce-abb379a0d07d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2955e0f6-45b1-47e9-b9b4-0d6e62f5a851}, !- Handle
  building3 122,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  11.8125,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {b882fae5-2bb6-4954-93a0-0e2c62ab7144}; !- Thermal Zone Name

OS:Surface,
  {db960da7-7eb7-40e7-8791-48dd47b01557}, !- Handle
  Surface 1598,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2955e0f6-45b1-47e9-b9b4-0d6e62f5a851}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {582cf771-b4fc-4146-b151-25dadb7aabf8}, !- Handle
  Surface 1599,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2955e0f6-45b1-47e9-b9b4-0d6e62f5a851}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a1b0bbf-d41c-4969-aafa-1e6c10ccb9f5}, !- Handle
  Surface 1601,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2955e0f6-45b1-47e9-b9b4-0d6e62f5a851}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8c3cbb9-544d-4fd0-936d-6f0c7c58da24}, !- Handle
  Surface 1602,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2955e0f6-45b1-47e9-b9b4-0d6e62f5a851}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {97a9c2f6-5704-44b4-9515-c85923b8c1d1}, !- Handle
  building3 123,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -5,                                     !- Y Origin {m}
  11.8125,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {70cc5930-2a0d-4f61-b9a2-8964baf2df84}; !- Thermal Zone Name

OS:Surface,
  {eeed3746-a651-4124-9992-0de1ef88f901}, !- Handle
  Surface 1604,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97a9c2f6-5704-44b4-9515-c85923b8c1d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf98c564-be9d-462d-ade7-f583b0429da8}, !- Handle
  Surface 1607,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97a9c2f6-5704-44b4-9515-c85923b8c1d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c335d71a-cc97-42b3-9e4c-82dc3f83c215}, !- Handle
  Surface 1608,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {97a9c2f6-5704-44b4-9515-c85923b8c1d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6bedb14f-5622-446b-98c2-ea1e4e91d63f}, !- Handle
  building3 124,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  11.8125,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {ea788dec-ad52-4d5d-a951-ecf7e9c39cbb}; !- Thermal Zone Name

OS:Surface,
  {4331e14b-8bb0-4508-bbdd-775bf7b78bdd}, !- Handle
  Surface 1610,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bedb14f-5622-446b-98c2-ea1e4e91d63f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeec3371-d628-4df0-b873-8c2a1a0fa7ed}, !- Handle
  Surface 1611,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bedb14f-5622-446b-98c2-ea1e4e91d63f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92ba66ae-79a8-4eec-88ca-caaa3a750940}, !- Handle
  Surface 1613,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bedb14f-5622-446b-98c2-ea1e4e91d63f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1ce1be96-b71f-4bee-a351-d6298a5351cc}, !- Handle
  building3 125,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  11.8125,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {63f63e24-cc65-45cc-a5da-55eb141e9dd7}; !- Thermal Zone Name

OS:Surface,
  {f2a6538c-9054-4089-b2fa-4f0149e88a29}, !- Handle
  Surface 1616,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ce1be96-b71f-4bee-a351-d6298a5351cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b706f95-a302-4bef-bc7d-a9eeb45447b9}, !- Handle
  Surface 1617,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ce1be96-b71f-4bee-a351-d6298a5351cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {876f2adb-7107-4a00-8347-464c710abed4}, !- Handle
  Surface 1618,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ce1be96-b71f-4bee-a351-d6298a5351cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af0c61c5-f74b-4235-a7c3-046903ff14a6}, !- Handle
  Surface 1619,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ce1be96-b71f-4bee-a351-d6298a5351cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dd0720bd-674c-4c11-aa6e-75a1ca758a8e}, !- Handle
  building3 126,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  11.8125,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {fe2a0b39-8fa4-4087-a095-43011db58158}; !- Thermal Zone Name

OS:Surface,
  {cc9f772d-bfe4-4172-80ec-cf5bf2483c6e}, !- Handle
  Surface 1622,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd0720bd-674c-4c11-aa6e-75a1ca758a8e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9147d34-6fc4-43b0-8720-b35e513a584f}, !- Handle
  Surface 1623,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd0720bd-674c-4c11-aa6e-75a1ca758a8e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53807b1f-33a5-41e0-946a-e22979a2b7c6}, !- Handle
  Surface 1624,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd0720bd-674c-4c11-aa6e-75a1ca758a8e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dd15c032-3c5a-43a8-b599-c936acb5e2ed}, !- Handle
  building3 127,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  5,                                      !- Y Origin {m}
  11.8125,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {9d9e8fe3-a69b-4265-b42b-d54dc76937db}; !- Thermal Zone Name

OS:Surface,
  {2904819a-3c5e-4cd6-a980-1f2024da09e4}, !- Handle
  Surface 1629,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd15c032-3c5a-43a8-b599-c936acb5e2ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7edc2e09-80d3-4084-9ae6-800c12d3722b}, !- Handle
  Surface 1630,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd15c032-3c5a-43a8-b599-c936acb5e2ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc4a1765-adf3-41aa-8d66-54b12874dbea}, !- Handle
  Surface 1631,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd15c032-3c5a-43a8-b599-c936acb5e2ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6824a006-2c04-47ac-a873-a512f2a23dae}, !- Handle
  Surface 1632,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dd15c032-3c5a-43a8-b599-c936acb5e2ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {73a23e9e-61f6-4f41-bd7c-d43a198d8c92}, !- Handle
  building3 128,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  11.8125,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {4480d8c8-da9e-49fd-8b97-dd7746dde107}; !- Thermal Zone Name

OS:Surface,
  {48d71250-1af1-4e93-8db3-f478515d4f73}, !- Handle
  Surface 1635,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73a23e9e-61f6-4f41-bd7c-d43a198d8c92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {48d9640b-850e-4ef4-ab5c-75f5a70c8ac6}, !- Handle
  building3 129,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -5,                                     !- Y Origin {m}
  11.8125,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {18b60dd7-62b8-42df-97f1-d92c155ca3ec}; !- Thermal Zone Name

OS:Surface,
  {65cb7391-6835-47b1-8480-d2c62879f70d}, !- Handle
  Surface 1640,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48d9640b-850e-4ef4-ab5c-75f5a70c8ac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04d07ae2-b982-4e7a-a7e5-77df958673db}, !- Handle
  Surface 1641,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48d9640b-850e-4ef4-ab5c-75f5a70c8ac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97e909fb-c709-442b-b935-77a5d9a9f5c2}, !- Handle
  Surface 1642,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48d9640b-850e-4ef4-ab5c-75f5a70c8ac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7d37278-625b-4c77-8c30-3ac218eab8c9}, !- Handle
  Surface 1643,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48d9640b-850e-4ef4-ab5c-75f5a70c8ac6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0455e195-19d6-42b8-83b3-b1e7a5c12fcd}, !- Handle
  building3 130,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  11.8125,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {048b9b29-5531-40dc-9e4c-cdfbdbaeb6d6}; !- Thermal Zone Name

OS:Surface,
  {139b74f9-d77b-4a73-a766-25d8094bcd33}, !- Handle
  Surface 1647,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0455e195-19d6-42b8-83b3-b1e7a5c12fcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {93873120-2793-453e-b8b8-b9ff80c0291c}, !- Handle
  building3 131,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  11.8125,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {624e1bd5-a57d-4557-b253-5b5e3d76934e}; !- Thermal Zone Name

OS:Surface,
  {56d92198-e500-4340-9264-d92cee535b6a}, !- Handle
  Surface 1652,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93873120-2793-453e-b8b8-b9ff80c0291c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0.875,                            !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49d10d6c-352b-4257-92f4-9ca1f1bda731}, !- Handle
  Surface 1653,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93873120-2793-453e-b8b8-b9ff80c0291c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0.875;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {905e416c-672b-4985-97b0-8f586783c0d6}, !- Handle
  Surface 1654,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93873120-2793-453e-b8b8-b9ff80c0291c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f45c6e18-bb99-457a-b814-0c14050e19d1}, !- Handle
  Surface 1656,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {93873120-2793-453e-b8b8-b9ff80c0291c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 0.875,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0.875,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.875,                            !- X,Y,Z Vertex 3 {m}
  0, -5, 0.875;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d04a829e-d6ec-4f02-957d-e00c31809bb8}, !- Handle
  building3 132,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  12.6875,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {43cc5365-0216-4d5d-87dc-a917964034c7}; !- Thermal Zone Name

OS:Surface,
  {4d2e040c-33a4-45de-9348-0ce4c881f688}, !- Handle
  Surface 1658,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d04a829e-d6ec-4f02-957d-e00c31809bb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b96bf91-0663-423d-bc58-390379079e6d}, !- Handle
  Surface 1661,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d04a829e-d6ec-4f02-957d-e00c31809bb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d5d0039-fc2a-4bd2-85c6-45f3ba139f2e}, !- Handle
  Surface 1662,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d04a829e-d6ec-4f02-957d-e00c31809bb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0c29ecff-4fbb-42c8-8df0-f6f3dc57e6f1}, !- Handle
  building3 133,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  5,                                      !- Y Origin {m}
  12.6875,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {6b0c1218-125d-4d9d-a357-1bad4cc50de2}; !- Thermal Zone Name

OS:Surface,
  {3ed503cf-aab9-4381-b72b-d7a5caf9f092}, !- Handle
  Surface 1664,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c29ecff-4fbb-42c8-8df0-f6f3dc57e6f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e107c9ed-7f4c-4350-91b7-10c0c34ed362}, !- Handle
  Surface 1665,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c29ecff-4fbb-42c8-8df0-f6f3dc57e6f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dee31429-efa4-42a8-81e4-f0900315dfb8}, !- Handle
  Surface 1667,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c29ecff-4fbb-42c8-8df0-f6f3dc57e6f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4177a9e3-abbd-46ae-ab60-32610b2582eb}, !- Handle
  Surface 1668,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c29ecff-4fbb-42c8-8df0-f6f3dc57e6f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {eb2446f7-adf0-48fb-86b4-9a1b482ac301}, !- Handle
  building3 134,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.6875,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {2f59dd89-0c96-449c-a52e-faddcc8b5cad}; !- Thermal Zone Name

OS:Surface,
  {539fea0b-fd18-499b-95f3-2b0cc9700a68}, !- Handle
  Surface 1670,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb2446f7-adf0-48fb-86b4-9a1b482ac301}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f305d9f6-325a-41bf-9a4c-a653b00ee093}, !- Handle
  Surface 1671,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb2446f7-adf0-48fb-86b4-9a1b482ac301}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {720b62b9-6b59-4277-999a-4f3e8f98c5d7}, !- Handle
  Surface 1673,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb2446f7-adf0-48fb-86b4-9a1b482ac301}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32e725cf-108e-4c72-964a-4991d994d30b}, !- Handle
  Surface 1674,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb2446f7-adf0-48fb-86b4-9a1b482ac301}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {da8d91e3-f8c6-43cc-9d59-309753e137fe}, !- Handle
  building3 135,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -5,                                     !- Y Origin {m}
  12.6875,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {f41fa740-1e0f-4be7-92d9-ceca32edac9d}; !- Thermal Zone Name

OS:Surface,
  {f782b0ab-d3c2-46d6-9dd5-8effe463d3e1}, !- Handle
  Surface 1676,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da8d91e3-f8c6-43cc-9d59-309753e137fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e748e899-2174-4882-ae66-11f427abdd82}, !- Handle
  Surface 1677,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da8d91e3-f8c6-43cc-9d59-309753e137fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d49c6d6a-3e85-4fbe-8dec-a09e3220409e}, !- Handle
  Surface 1679,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da8d91e3-f8c6-43cc-9d59-309753e137fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {470c3921-1161-4d26-9f6c-9cbffad56a7a}, !- Handle
  Surface 1680,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {da8d91e3-f8c6-43cc-9d59-309753e137fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4fba4c3f-315a-4837-b3a9-4ffb0a4e7bea}, !- Handle
  building3 136,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  12.6875,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {0bf83123-bfcf-4cad-97a2-0069f4a48174}; !- Thermal Zone Name

OS:Surface,
  {495ce8c6-c6ba-47d2-9224-ae0a15ccbe83}, !- Handle
  Surface 1682,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fba4c3f-315a-4837-b3a9-4ffb0a4e7bea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eb4ae0b-4c46-4fb7-89b8-27a3f095dffb}, !- Handle
  Surface 1683,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fba4c3f-315a-4837-b3a9-4ffb0a4e7bea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5d51689-5e1f-472f-8cac-74f056e0e76c}, !- Handle
  Surface 1685,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fba4c3f-315a-4837-b3a9-4ffb0a4e7bea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d25ba9fa-215e-4241-8e61-0e32b494ca6d}, !- Handle
  Surface 1686,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4fba4c3f-315a-4837-b3a9-4ffb0a4e7bea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {538f808c-32a7-4a65-b66c-878e6b8d08f5}, !- Handle
  building3 137,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  12.6875,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {79738a8f-ce98-4e81-9931-ffad6cc780b8}; !- Thermal Zone Name

OS:Surface,
  {23c12263-350f-4c25-862f-2d9b08a38f60}, !- Handle
  Surface 1688,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {538f808c-32a7-4a65-b66c-878e6b8d08f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1a209cc-1cbe-487c-9a5d-46f6c61f0b7f}, !- Handle
  Surface 1690,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {538f808c-32a7-4a65-b66c-878e6b8d08f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49de3842-c974-4ef5-84fc-16cad3d84438}, !- Handle
  Surface 1691,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {538f808c-32a7-4a65-b66c-878e6b8d08f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b844e61-e7d5-4908-9ac0-b019535e3541}, !- Handle
  Surface 1692,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {538f808c-32a7-4a65-b66c-878e6b8d08f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8551b75c-d1ce-4fff-a34e-65e0667ffa0c}, !- Handle
  building3 138,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  12.6875,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {4ec0e982-8ee2-4491-8ccf-eb0b4792f9a6}; !- Thermal Zone Name

OS:Surface,
  {52f4df57-5a6d-402f-bc71-ce65ec98c624}, !- Handle
  Surface 1694,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8551b75c-d1ce-4fff-a34e-65e0667ffa0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33a6376f-13cf-4d26-a6ed-b87ffb08a024}, !- Handle
  Surface 1695,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8551b75c-d1ce-4fff-a34e-65e0667ffa0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed506b5b-c149-4c48-ab6d-07d92dc2b2b5}, !- Handle
  Surface 1696,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8551b75c-d1ce-4fff-a34e-65e0667ffa0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ced0388f-0bbd-4b41-b34d-61fd5f3d94b3}, !- Handle
  Surface 1697,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8551b75c-d1ce-4fff-a34e-65e0667ffa0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e78d2c73-7a0c-492d-9da4-b30aa6113646}, !- Handle
  Surface 1698,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8551b75c-d1ce-4fff-a34e-65e0667ffa0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f52fb46f-4e32-4565-95a0-ba06fa756326}, !- Handle
  building3 139,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  5,                                      !- Y Origin {m}
  12.6875,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {7d493bf3-a694-40ce-905e-9242737ece57}; !- Thermal Zone Name

OS:Surface,
  {d4baf1cc-0cdf-4ec9-b82a-4a25c7925700}, !- Handle
  Surface 1701,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f52fb46f-4e32-4565-95a0-ba06fa756326}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81b4f8fc-585d-4f12-a381-f0b2c5726a83}, !- Handle
  Surface 1704,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f52fb46f-4e32-4565-95a0-ba06fa756326}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a3cb37c9-70f7-4159-92a0-7e2a3cbbe1d5}, !- Handle
  building3 140,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.6875,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {bad3fe34-36be-463a-9117-5fab0f9cae90}; !- Thermal Zone Name

OS:Surface,
  {9498cced-ccd0-48e3-abc3-e6fca9a5f36f}, !- Handle
  Surface 1706,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3cb37c9-70f7-4159-92a0-7e2a3cbbe1d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10e3ae48-80c0-48a7-b024-24640f8e858e}, !- Handle
  Surface 1707,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3cb37c9-70f7-4159-92a0-7e2a3cbbe1d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afbd555b-343f-4098-b612-0cba6e3a513f}, !- Handle
  Surface 1708,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3cb37c9-70f7-4159-92a0-7e2a3cbbe1d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5588695-36ea-4c45-93e2-e178e4bddd3f}, !- Handle
  Surface 1710,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3cb37c9-70f7-4159-92a0-7e2a3cbbe1d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {355fe2fa-0048-43c7-8cde-25221db27890}, !- Handle
  building3 141,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -5,                                     !- Y Origin {m}
  12.6875,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {966e2e2e-2495-411c-b135-893e0d57f2ab}; !- Thermal Zone Name

OS:Surface,
  {ae7200b9-bc3e-4806-9245-1b0f5c66ea66}, !- Handle
  Surface 1713,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {355fe2fa-0048-43c7-8cde-25221db27890}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc1db17a-fd53-4260-8ed2-bcaa3b8a5b60}, !- Handle
  Surface 1714,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {355fe2fa-0048-43c7-8cde-25221db27890}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a72f85ae-01e1-4b7a-9748-1bc1f7a1328d}, !- Handle
  Surface 1716,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {355fe2fa-0048-43c7-8cde-25221db27890}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b5254a60-18fb-490b-b9a6-aefb3a6b8ec0}, !- Handle
  building3 142,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -10,                                    !- Y Origin {m}
  12.6875,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {c422247b-73a3-4d76-bb1e-941ccc44c57e}; !- Thermal Zone Name

OS:Surface,
  {defe180b-433f-4611-b262-1a15e5222e6e}, !- Handle
  Surface 1719,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5254a60-18fb-490b-b9a6-aefb3a6b8ec0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {112d23ea-175c-4c47-a90a-7523492e8134}, !- Handle
  Surface 1722,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5254a60-18fb-490b-b9a6-aefb3a6b8ec0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {576ff7c3-7058-49c7-addf-7c3641f3b514}, !- Handle
  building3 143,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  12.6875,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {417f953b-97d9-4f61-a065-a4a02a64b3f5}; !- Thermal Zone Name

OS:Surface,
  {71bb146c-9049-4ccb-92c0-a9896921492d}, !- Handle
  Surface 1724,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {576ff7c3-7058-49c7-addf-7c3641f3b514}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90d67e44-14c9-4e82-82d2-e961dcd03642}, !- Handle
  Surface 1725,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {576ff7c3-7058-49c7-addf-7c3641f3b514}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.3125;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {846f173a-5e45-4070-af5c-9bc6de42c811}, !- Handle
  Surface 1726,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {576ff7c3-7058-49c7-addf-7c3641f3b514}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbe94231-7191-46b1-8b88-9e606047d845}, !- Handle
  Surface 1727,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {576ff7c3-7058-49c7-addf-7c3641f3b514}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.3125,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20c5961c-abb9-48ca-b7ce-889ad573f053}, !- Handle
  Surface 1728,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {576ff7c3-7058-49c7-addf-7c3641f3b514}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 1.3125,                          !- X,Y,Z Vertex 1 {m}
  5, 0, 1.3125,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.3125,                           !- X,Y,Z Vertex 3 {m}
  0, -5, 1.3125;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {66fa93f7-157c-489e-9373-0db9893546cb}, !- Handle
  Thermal Zone 253,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15fd15e6-26ca-4f9d-a4c1-9b4da1a131cc}, !- Zone Air Inlet Port List
  {8394e414-cf80-4280-a94c-23dde431e852}, !- Zone Air Exhaust Port List
  {6aca9ce5-91a0-4b26-ba94-44ef3daba22e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {54774368-20f7-44cd-87ce-21b1ef9f6cb0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0797cbd3-3b7c-4287-84c2-066bd05dc63b}, !- Handle
  Node 253,                               !- Name
  {6aca9ce5-91a0-4b26-ba94-44ef3daba22e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6aca9ce5-91a0-4b26-ba94-44ef3daba22e}, !- Handle
  {412f9db5-f112-4529-89bb-734d6d7b3071}, !- Name
  {66fa93f7-157c-489e-9373-0db9893546cb}, !- Source Object
  11,                                     !- Outlet Port
  {0797cbd3-3b7c-4287-84c2-066bd05dc63b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15fd15e6-26ca-4f9d-a4c1-9b4da1a131cc}, !- Handle
  Port List 505,                          !- Name
  {66fa93f7-157c-489e-9373-0db9893546cb}; !- HVAC Component

OS:PortList,
  {8394e414-cf80-4280-a94c-23dde431e852}, !- Handle
  Port List 506,                          !- Name
  {66fa93f7-157c-489e-9373-0db9893546cb}; !- HVAC Component

OS:Sizing:Zone,
  {e5cc71c9-1edc-4353-ac9d-31b23dfe9659}, !- Handle
  {66fa93f7-157c-489e-9373-0db9893546cb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {027c3fd8-e3bc-44c0-a1cc-34dba5acee3b}, !- Handle
  Zone HVAC Equipment List 253,           !- Name
  {66fa93f7-157c-489e-9373-0db9893546cb}; !- Thermal Zone

OS:ThermalZone,
  {2264ebb9-e82b-4da9-a991-a1a361c8e93e}, !- Handle
  Thermal Zone 254,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ceccd41-073a-4c01-b8f9-822f0da187e7}, !- Zone Air Inlet Port List
  {9f97c9ad-da0d-450f-8b2e-82d469006ae8}, !- Zone Air Exhaust Port List
  {0b8738dc-6548-4755-81da-c391c7e021f7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c0c1e2af-a02d-4e74-84e5-a92c6cfba409}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7708c127-5999-47b6-8da1-3f13f265408c}, !- Handle
  Node 254,                               !- Name
  {0b8738dc-6548-4755-81da-c391c7e021f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b8738dc-6548-4755-81da-c391c7e021f7}, !- Handle
  {746d5fa0-dc7e-4e68-82ae-46e15bb2ec63}, !- Name
  {2264ebb9-e82b-4da9-a991-a1a361c8e93e}, !- Source Object
  11,                                     !- Outlet Port
  {7708c127-5999-47b6-8da1-3f13f265408c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ceccd41-073a-4c01-b8f9-822f0da187e7}, !- Handle
  Port List 507,                          !- Name
  {2264ebb9-e82b-4da9-a991-a1a361c8e93e}; !- HVAC Component

OS:PortList,
  {9f97c9ad-da0d-450f-8b2e-82d469006ae8}, !- Handle
  Port List 508,                          !- Name
  {2264ebb9-e82b-4da9-a991-a1a361c8e93e}; !- HVAC Component

OS:Sizing:Zone,
  {0e56bf81-1395-4492-a9f0-e76d0d453ebb}, !- Handle
  {2264ebb9-e82b-4da9-a991-a1a361c8e93e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7a495fab-3f50-4c1a-9c48-c6ed31bae1b4}, !- Handle
  Zone HVAC Equipment List 254,           !- Name
  {2264ebb9-e82b-4da9-a991-a1a361c8e93e}; !- Thermal Zone

OS:ThermalZone,
  {048b9b29-5531-40dc-9e4c-cdfbdbaeb6d6}, !- Handle
  Thermal Zone 255,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d469bdcc-ae40-4fc9-8748-a2b397531a28}, !- Zone Air Inlet Port List
  {50cca287-58a1-4d5b-9a62-5ab153b2d230}, !- Zone Air Exhaust Port List
  {6b3cdf7a-3f9e-4ddd-8204-2d3c897a206f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {66184dc4-2309-4646-8330-2f54d516a602}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5e317f3-679b-4401-a996-e0fd4dddac1a}, !- Handle
  Node 255,                               !- Name
  {6b3cdf7a-3f9e-4ddd-8204-2d3c897a206f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b3cdf7a-3f9e-4ddd-8204-2d3c897a206f}, !- Handle
  {9bb06f34-bcd1-4d58-9c4d-36c43415e358}, !- Name
  {048b9b29-5531-40dc-9e4c-cdfbdbaeb6d6}, !- Source Object
  11,                                     !- Outlet Port
  {c5e317f3-679b-4401-a996-e0fd4dddac1a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d469bdcc-ae40-4fc9-8748-a2b397531a28}, !- Handle
  Port List 509,                          !- Name
  {048b9b29-5531-40dc-9e4c-cdfbdbaeb6d6}; !- HVAC Component

OS:PortList,
  {50cca287-58a1-4d5b-9a62-5ab153b2d230}, !- Handle
  Port List 510,                          !- Name
  {048b9b29-5531-40dc-9e4c-cdfbdbaeb6d6}; !- HVAC Component

OS:Sizing:Zone,
  {b2ee17ab-147b-48e7-88ef-caf81093ca66}, !- Handle
  {048b9b29-5531-40dc-9e4c-cdfbdbaeb6d6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d10f4ecf-db61-4393-9e35-072a760ac97e}, !- Handle
  Zone HVAC Equipment List 255,           !- Name
  {048b9b29-5531-40dc-9e4c-cdfbdbaeb6d6}; !- Thermal Zone

OS:ThermalZone,
  {6b0c1218-125d-4d9d-a357-1bad4cc50de2}, !- Handle
  Thermal Zone 256,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e2771f7-dd79-4bd6-925a-6eda33d45307}, !- Zone Air Inlet Port List
  {a7574087-0de3-40c3-82d5-c6f9c3053d36}, !- Zone Air Exhaust Port List
  {3772dd3d-b177-40bf-90cb-9dc57bef6ce0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {34ac8335-dca8-4bd7-afba-6dca1bd31e50}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8bcc881-fe6a-41aa-9470-19d4ac9eaeab}, !- Handle
  Node 256,                               !- Name
  {3772dd3d-b177-40bf-90cb-9dc57bef6ce0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3772dd3d-b177-40bf-90cb-9dc57bef6ce0}, !- Handle
  {18b1a48e-10cc-42c7-baf2-a4dc668f62b7}, !- Name
  {6b0c1218-125d-4d9d-a357-1bad4cc50de2}, !- Source Object
  11,                                     !- Outlet Port
  {e8bcc881-fe6a-41aa-9470-19d4ac9eaeab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e2771f7-dd79-4bd6-925a-6eda33d45307}, !- Handle
  Port List 511,                          !- Name
  {6b0c1218-125d-4d9d-a357-1bad4cc50de2}; !- HVAC Component

OS:PortList,
  {a7574087-0de3-40c3-82d5-c6f9c3053d36}, !- Handle
  Port List 512,                          !- Name
  {6b0c1218-125d-4d9d-a357-1bad4cc50de2}; !- HVAC Component

OS:Sizing:Zone,
  {7cfff754-ba3c-4016-97ae-5adc6e1a1885}, !- Handle
  {6b0c1218-125d-4d9d-a357-1bad4cc50de2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {86928933-4894-4920-8c35-8c2a4a93d978}, !- Handle
  Zone HVAC Equipment List 256,           !- Name
  {6b0c1218-125d-4d9d-a357-1bad4cc50de2}; !- Thermal Zone

OS:ThermalZone,
  {63f63e24-cc65-45cc-a5da-55eb141e9dd7}, !- Handle
  Thermal Zone 257,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9991834-c4ee-4567-aa9f-0fcf100a8db9}, !- Zone Air Inlet Port List
  {25ca3670-4234-4c85-a6f8-e78f3096dcd9}, !- Zone Air Exhaust Port List
  {9a9be7e9-5f61-4b29-b0b1-53700ec8a2a0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0c6aecf0-bbe3-453d-a6a4-59535d880724}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32805185-197f-4c12-8a90-ede911d75bf8}, !- Handle
  Node 257,                               !- Name
  {9a9be7e9-5f61-4b29-b0b1-53700ec8a2a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a9be7e9-5f61-4b29-b0b1-53700ec8a2a0}, !- Handle
  {d4ba4604-a98e-4b4c-b75a-235a3d622589}, !- Name
  {63f63e24-cc65-45cc-a5da-55eb141e9dd7}, !- Source Object
  11,                                     !- Outlet Port
  {32805185-197f-4c12-8a90-ede911d75bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9991834-c4ee-4567-aa9f-0fcf100a8db9}, !- Handle
  Port List 513,                          !- Name
  {63f63e24-cc65-45cc-a5da-55eb141e9dd7}; !- HVAC Component

OS:PortList,
  {25ca3670-4234-4c85-a6f8-e78f3096dcd9}, !- Handle
  Port List 514,                          !- Name
  {63f63e24-cc65-45cc-a5da-55eb141e9dd7}; !- HVAC Component

OS:Sizing:Zone,
  {c19ffd5a-be4e-4799-b680-36711fe31bbd}, !- Handle
  {63f63e24-cc65-45cc-a5da-55eb141e9dd7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6248adad-209c-45d5-8291-27d41c9c64fa}, !- Handle
  Zone HVAC Equipment List 257,           !- Name
  {63f63e24-cc65-45cc-a5da-55eb141e9dd7}; !- Thermal Zone

OS:ThermalZone,
  {b882fae5-2bb6-4954-93a0-0e2c62ab7144}, !- Handle
  Thermal Zone 258,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be8a0d33-7ec3-4b99-b5d3-e7d4fa426ff4}, !- Zone Air Inlet Port List
  {5f3b1631-fa27-44e4-8007-1e8052edc8ca}, !- Zone Air Exhaust Port List
  {336445a4-73ac-44cd-bd80-3e563ca8a4b9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {93580843-76a7-4aac-8170-228084e6132b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30a8d545-9dbc-44a0-ad57-a37e4ea0e9df}, !- Handle
  Node 258,                               !- Name
  {336445a4-73ac-44cd-bd80-3e563ca8a4b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {336445a4-73ac-44cd-bd80-3e563ca8a4b9}, !- Handle
  {c4859f43-72b3-4ced-813b-ff6fc97bd39d}, !- Name
  {b882fae5-2bb6-4954-93a0-0e2c62ab7144}, !- Source Object
  11,                                     !- Outlet Port
  {30a8d545-9dbc-44a0-ad57-a37e4ea0e9df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be8a0d33-7ec3-4b99-b5d3-e7d4fa426ff4}, !- Handle
  Port List 515,                          !- Name
  {b882fae5-2bb6-4954-93a0-0e2c62ab7144}; !- HVAC Component

OS:PortList,
  {5f3b1631-fa27-44e4-8007-1e8052edc8ca}, !- Handle
  Port List 516,                          !- Name
  {b882fae5-2bb6-4954-93a0-0e2c62ab7144}; !- HVAC Component

OS:Sizing:Zone,
  {14241117-eb24-4ca2-a103-0a80acedbbe4}, !- Handle
  {b882fae5-2bb6-4954-93a0-0e2c62ab7144}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {486a5449-fec4-499d-a272-711bf4bbe803}, !- Handle
  Zone HVAC Equipment List 258,           !- Name
  {b882fae5-2bb6-4954-93a0-0e2c62ab7144}; !- Thermal Zone

OS:ThermalZone,
  {966e2e2e-2495-411c-b135-893e0d57f2ab}, !- Handle
  Thermal Zone 259,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c53c4b89-3191-43d8-9d9c-c664269eee7f}, !- Zone Air Inlet Port List
  {93278618-9597-48d8-b8cd-ec085e4d528f}, !- Zone Air Exhaust Port List
  {d94f5d23-cd2c-4427-bb4b-3b3be1c42a5c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d2f8ec7d-ce60-48ac-bf4a-0941d8685027}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e83d6284-fcd3-4c1d-8f57-7a01f88a53f5}, !- Handle
  Node 259,                               !- Name
  {d94f5d23-cd2c-4427-bb4b-3b3be1c42a5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d94f5d23-cd2c-4427-bb4b-3b3be1c42a5c}, !- Handle
  {f1e66cd5-f877-4eb8-9d33-9398b8b8f8cd}, !- Name
  {966e2e2e-2495-411c-b135-893e0d57f2ab}, !- Source Object
  11,                                     !- Outlet Port
  {e83d6284-fcd3-4c1d-8f57-7a01f88a53f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c53c4b89-3191-43d8-9d9c-c664269eee7f}, !- Handle
  Port List 517,                          !- Name
  {966e2e2e-2495-411c-b135-893e0d57f2ab}; !- HVAC Component

OS:PortList,
  {93278618-9597-48d8-b8cd-ec085e4d528f}, !- Handle
  Port List 518,                          !- Name
  {966e2e2e-2495-411c-b135-893e0d57f2ab}; !- HVAC Component

OS:Sizing:Zone,
  {55421571-dc58-4d15-8853-75a76d02c099}, !- Handle
  {966e2e2e-2495-411c-b135-893e0d57f2ab}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b9c569c9-0373-4dbc-aa6f-80487472855c}, !- Handle
  Zone HVAC Equipment List 259,           !- Name
  {966e2e2e-2495-411c-b135-893e0d57f2ab}; !- Thermal Zone

OS:ThermalZone,
  {18b60dd7-62b8-42df-97f1-d92c155ca3ec}, !- Handle
  Thermal Zone 260,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6cefc8a-fdca-41fc-acf1-2e8491ee9ffe}, !- Zone Air Inlet Port List
  {f510306a-8eb3-472d-b34b-9d60fa8a010f}, !- Zone Air Exhaust Port List
  {00c59290-6003-402a-9f37-c5c9247b2ba1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6a664b7a-cb1b-4066-8ddf-48666c0a967a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f06dc160-0660-4f13-b299-2dc91770fe7d}, !- Handle
  Node 260,                               !- Name
  {00c59290-6003-402a-9f37-c5c9247b2ba1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00c59290-6003-402a-9f37-c5c9247b2ba1}, !- Handle
  {1cf86c99-ef74-44e0-b989-d01351456083}, !- Name
  {18b60dd7-62b8-42df-97f1-d92c155ca3ec}, !- Source Object
  11,                                     !- Outlet Port
  {f06dc160-0660-4f13-b299-2dc91770fe7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6cefc8a-fdca-41fc-acf1-2e8491ee9ffe}, !- Handle
  Port List 519,                          !- Name
  {18b60dd7-62b8-42df-97f1-d92c155ca3ec}; !- HVAC Component

OS:PortList,
  {f510306a-8eb3-472d-b34b-9d60fa8a010f}, !- Handle
  Port List 520,                          !- Name
  {18b60dd7-62b8-42df-97f1-d92c155ca3ec}; !- HVAC Component

OS:Sizing:Zone,
  {6fef16b9-284f-4637-a409-90cab05df226}, !- Handle
  {18b60dd7-62b8-42df-97f1-d92c155ca3ec}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ad8b8aad-553c-477f-8aa8-2ac9698a3da9}, !- Handle
  Zone HVAC Equipment List 260,           !- Name
  {18b60dd7-62b8-42df-97f1-d92c155ca3ec}; !- Thermal Zone

OS:ThermalZone,
  {0bf83123-bfcf-4cad-97a2-0069f4a48174}, !- Handle
  Thermal Zone 261,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f7386d7-89c0-4b68-99c9-dab0b40d17b5}, !- Zone Air Inlet Port List
  {e37d5884-6ac7-4e20-b71d-dde299819ec1}, !- Zone Air Exhaust Port List
  {dfff35ea-cdd6-4a71-893f-b3c8f3e27a88}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e9e4c13f-ee80-4175-ab03-eabf5aa4ad42}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0600ee48-5160-43c0-b383-4dbea7388df8}, !- Handle
  Node 261,                               !- Name
  {dfff35ea-cdd6-4a71-893f-b3c8f3e27a88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfff35ea-cdd6-4a71-893f-b3c8f3e27a88}, !- Handle
  {abeea516-0f52-4828-9e1d-c87dd77fcd12}, !- Name
  {0bf83123-bfcf-4cad-97a2-0069f4a48174}, !- Source Object
  11,                                     !- Outlet Port
  {0600ee48-5160-43c0-b383-4dbea7388df8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f7386d7-89c0-4b68-99c9-dab0b40d17b5}, !- Handle
  Port List 521,                          !- Name
  {0bf83123-bfcf-4cad-97a2-0069f4a48174}; !- HVAC Component

OS:PortList,
  {e37d5884-6ac7-4e20-b71d-dde299819ec1}, !- Handle
  Port List 522,                          !- Name
  {0bf83123-bfcf-4cad-97a2-0069f4a48174}; !- HVAC Component

OS:Sizing:Zone,
  {6ad69b4b-146c-46cc-85b4-d59529c42d6b}, !- Handle
  {0bf83123-bfcf-4cad-97a2-0069f4a48174}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6166c9a7-6aac-48ef-b78d-e0b1d1aaa30b}, !- Handle
  Zone HVAC Equipment List 261,           !- Name
  {0bf83123-bfcf-4cad-97a2-0069f4a48174}; !- Thermal Zone

OS:ThermalZone,
  {4fc19500-fb93-475d-8cbb-07ce19cdafdf}, !- Handle
  Thermal Zone 262,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae9acb15-dabf-42f6-abea-a96b7b6a2df8}, !- Zone Air Inlet Port List
  {cdf1217a-ac14-4761-85bf-05a032a9ea14}, !- Zone Air Exhaust Port List
  {c6548984-b59e-4371-a84f-c1ea6cf02686}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {558cea69-9941-4f57-a3bc-1c52e8b45dd2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3dd542ae-4b1b-4286-8689-ea214b8cd674}, !- Handle
  Node 262,                               !- Name
  {c6548984-b59e-4371-a84f-c1ea6cf02686}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6548984-b59e-4371-a84f-c1ea6cf02686}, !- Handle
  {f6ab09da-e98d-4dd9-bfb4-95d1b43df24e}, !- Name
  {4fc19500-fb93-475d-8cbb-07ce19cdafdf}, !- Source Object
  11,                                     !- Outlet Port
  {3dd542ae-4b1b-4286-8689-ea214b8cd674}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae9acb15-dabf-42f6-abea-a96b7b6a2df8}, !- Handle
  Port List 523,                          !- Name
  {4fc19500-fb93-475d-8cbb-07ce19cdafdf}; !- HVAC Component

OS:PortList,
  {cdf1217a-ac14-4761-85bf-05a032a9ea14}, !- Handle
  Port List 524,                          !- Name
  {4fc19500-fb93-475d-8cbb-07ce19cdafdf}; !- HVAC Component

OS:Sizing:Zone,
  {bde0f3cf-3e53-4c50-9d5e-a528f6ee47de}, !- Handle
  {4fc19500-fb93-475d-8cbb-07ce19cdafdf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e8d8185c-12b7-47a4-bcd6-15b8f8307156}, !- Handle
  Zone HVAC Equipment List 262,           !- Name
  {4fc19500-fb93-475d-8cbb-07ce19cdafdf}; !- Thermal Zone

OS:ThermalZone,
  {79738a8f-ce98-4e81-9931-ffad6cc780b8}, !- Handle
  Thermal Zone 263,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {459b234f-9f3a-4247-b9a6-0d52fc82e9e0}, !- Zone Air Inlet Port List
  {81627646-e19a-493d-950f-88dd2e675315}, !- Zone Air Exhaust Port List
  {f3ffa463-7d5e-45f5-8a7e-6def846c974f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9712712b-c8d1-4cdd-9016-bd9985f2b799}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22af0595-c8ce-4b5c-bd76-c383446ae02d}, !- Handle
  Node 263,                               !- Name
  {f3ffa463-7d5e-45f5-8a7e-6def846c974f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3ffa463-7d5e-45f5-8a7e-6def846c974f}, !- Handle
  {f42b1574-d122-4268-8f9e-35f5b56eb224}, !- Name
  {79738a8f-ce98-4e81-9931-ffad6cc780b8}, !- Source Object
  11,                                     !- Outlet Port
  {22af0595-c8ce-4b5c-bd76-c383446ae02d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {459b234f-9f3a-4247-b9a6-0d52fc82e9e0}, !- Handle
  Port List 525,                          !- Name
  {79738a8f-ce98-4e81-9931-ffad6cc780b8}; !- HVAC Component

OS:PortList,
  {81627646-e19a-493d-950f-88dd2e675315}, !- Handle
  Port List 526,                          !- Name
  {79738a8f-ce98-4e81-9931-ffad6cc780b8}; !- HVAC Component

OS:Sizing:Zone,
  {8159dfc4-4ffd-4071-b398-e1098b2822e6}, !- Handle
  {79738a8f-ce98-4e81-9931-ffad6cc780b8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {07946603-64da-4748-9be6-c1e3374de465}, !- Handle
  Zone HVAC Equipment List 263,           !- Name
  {79738a8f-ce98-4e81-9931-ffad6cc780b8}; !- Thermal Zone

OS:ThermalZone,
  {417f953b-97d9-4f61-a065-a4a02a64b3f5}, !- Handle
  Thermal Zone 264,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a253fba4-1a96-4f6c-8907-e71e95f92b35}, !- Zone Air Inlet Port List
  {e47514ee-3e76-4a7a-b1d1-76a9d2306cd5}, !- Zone Air Exhaust Port List
  {c37ff04f-610e-46e8-ae81-d8f1e1cd3506}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {18bf5622-6081-456d-a3fd-13bc61d89ac0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {092f4837-8f98-4508-ba7f-010bed01b9fe}, !- Handle
  Node 264,                               !- Name
  {c37ff04f-610e-46e8-ae81-d8f1e1cd3506}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c37ff04f-610e-46e8-ae81-d8f1e1cd3506}, !- Handle
  {6122c6f0-29d5-4d9d-8da3-db3af1cbfab7}, !- Name
  {417f953b-97d9-4f61-a065-a4a02a64b3f5}, !- Source Object
  11,                                     !- Outlet Port
  {092f4837-8f98-4508-ba7f-010bed01b9fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a253fba4-1a96-4f6c-8907-e71e95f92b35}, !- Handle
  Port List 527,                          !- Name
  {417f953b-97d9-4f61-a065-a4a02a64b3f5}; !- HVAC Component

OS:PortList,
  {e47514ee-3e76-4a7a-b1d1-76a9d2306cd5}, !- Handle
  Port List 528,                          !- Name
  {417f953b-97d9-4f61-a065-a4a02a64b3f5}; !- HVAC Component

OS:Sizing:Zone,
  {2004889f-c646-4f11-b236-18bf511b2464}, !- Handle
  {417f953b-97d9-4f61-a065-a4a02a64b3f5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a619f6dd-d740-4794-b156-33f0fb60480f}, !- Handle
  Zone HVAC Equipment List 264,           !- Name
  {417f953b-97d9-4f61-a065-a4a02a64b3f5}; !- Thermal Zone

OS:ThermalZone,
  {b05834fa-aa0d-416b-8492-a5a9fe5e638c}, !- Handle
  Thermal Zone 265,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c21e6dd4-0799-4797-9a16-e9b1d808e227}, !- Zone Air Inlet Port List
  {0bcf69ec-aeb8-4154-bc04-cb514e4e0c38}, !- Zone Air Exhaust Port List
  {25352884-ef5e-4b0a-9804-996ffdee4e85}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {06dc0855-87b1-40e4-8498-ffd5da4fa9d3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c2c5dea-51ba-4788-8c7c-6be09f3e2622}, !- Handle
  Node 265,                               !- Name
  {25352884-ef5e-4b0a-9804-996ffdee4e85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25352884-ef5e-4b0a-9804-996ffdee4e85}, !- Handle
  {0494b378-f0f2-418b-9dc9-4d8a890a93c9}, !- Name
  {b05834fa-aa0d-416b-8492-a5a9fe5e638c}, !- Source Object
  11,                                     !- Outlet Port
  {6c2c5dea-51ba-4788-8c7c-6be09f3e2622}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c21e6dd4-0799-4797-9a16-e9b1d808e227}, !- Handle
  Port List 529,                          !- Name
  {b05834fa-aa0d-416b-8492-a5a9fe5e638c}; !- HVAC Component

OS:PortList,
  {0bcf69ec-aeb8-4154-bc04-cb514e4e0c38}, !- Handle
  Port List 530,                          !- Name
  {b05834fa-aa0d-416b-8492-a5a9fe5e638c}; !- HVAC Component

OS:Sizing:Zone,
  {10c750d9-2f0c-4878-9d5a-f9d60899e2a2}, !- Handle
  {b05834fa-aa0d-416b-8492-a5a9fe5e638c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {187e7344-8879-4af4-ace5-e5760df17458}, !- Handle
  Zone HVAC Equipment List 265,           !- Name
  {b05834fa-aa0d-416b-8492-a5a9fe5e638c}; !- Thermal Zone

OS:ThermalZone,
  {3c70d165-72c8-45a3-928f-fc46acbb7501}, !- Handle
  Thermal Zone 266,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac77a5bc-1256-4780-a9f7-915b29905c59}, !- Zone Air Inlet Port List
  {4f50c5b9-5ef1-4359-a48e-418dbe151aa6}, !- Zone Air Exhaust Port List
  {cc24733e-aaed-43a8-8d35-d86378ca62e2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fe14e05b-7a0b-402a-aa3d-628e3bad019d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb1202ab-444d-4554-87c8-0c7c9ce18d61}, !- Handle
  Node 266,                               !- Name
  {cc24733e-aaed-43a8-8d35-d86378ca62e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc24733e-aaed-43a8-8d35-d86378ca62e2}, !- Handle
  {bb2115e5-1b5f-4c3b-bc72-57d6928ea0c0}, !- Name
  {3c70d165-72c8-45a3-928f-fc46acbb7501}, !- Source Object
  11,                                     !- Outlet Port
  {fb1202ab-444d-4554-87c8-0c7c9ce18d61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac77a5bc-1256-4780-a9f7-915b29905c59}, !- Handle
  Port List 531,                          !- Name
  {3c70d165-72c8-45a3-928f-fc46acbb7501}; !- HVAC Component

OS:PortList,
  {4f50c5b9-5ef1-4359-a48e-418dbe151aa6}, !- Handle
  Port List 532,                          !- Name
  {3c70d165-72c8-45a3-928f-fc46acbb7501}; !- HVAC Component

OS:Sizing:Zone,
  {9b01af84-9083-4606-a11d-6c8b2f913a98}, !- Handle
  {3c70d165-72c8-45a3-928f-fc46acbb7501}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7c21bce4-7957-457b-a750-a5be8b668436}, !- Handle
  Zone HVAC Equipment List 266,           !- Name
  {3c70d165-72c8-45a3-928f-fc46acbb7501}; !- Thermal Zone

OS:ThermalZone,
  {ea788dec-ad52-4d5d-a951-ecf7e9c39cbb}, !- Handle
  Thermal Zone 267,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4574c7d6-6628-47e9-8ffb-9f87765dac08}, !- Zone Air Inlet Port List
  {ea16baba-d294-4af8-97fd-0481b550e2e6}, !- Zone Air Exhaust Port List
  {56f1bc9d-54bd-4729-aa27-4957cfd56ede}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0b3b44e1-7080-46a5-87ae-1d23d7b3acdc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2468adbc-af4a-4c67-a14b-ad90086d08b7}, !- Handle
  Node 267,                               !- Name
  {56f1bc9d-54bd-4729-aa27-4957cfd56ede}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56f1bc9d-54bd-4729-aa27-4957cfd56ede}, !- Handle
  {45cd8a5a-c7c7-4f0b-ad06-6a12f4cbadad}, !- Name
  {ea788dec-ad52-4d5d-a951-ecf7e9c39cbb}, !- Source Object
  11,                                     !- Outlet Port
  {2468adbc-af4a-4c67-a14b-ad90086d08b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4574c7d6-6628-47e9-8ffb-9f87765dac08}, !- Handle
  Port List 533,                          !- Name
  {ea788dec-ad52-4d5d-a951-ecf7e9c39cbb}; !- HVAC Component

OS:PortList,
  {ea16baba-d294-4af8-97fd-0481b550e2e6}, !- Handle
  Port List 534,                          !- Name
  {ea788dec-ad52-4d5d-a951-ecf7e9c39cbb}; !- HVAC Component

OS:Sizing:Zone,
  {ec48fbb3-bccc-43aa-a84c-6d8bfcc65e13}, !- Handle
  {ea788dec-ad52-4d5d-a951-ecf7e9c39cbb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c2cbc315-360a-4546-807c-c991aca0b843}, !- Handle
  Zone HVAC Equipment List 267,           !- Name
  {ea788dec-ad52-4d5d-a951-ecf7e9c39cbb}; !- Thermal Zone

OS:ThermalZone,
  {4480d8c8-da9e-49fd-8b97-dd7746dde107}, !- Handle
  Thermal Zone 268,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2668823-1c22-4346-93cd-cd883b47242d}, !- Zone Air Inlet Port List
  {85213e9b-4022-42a9-8d29-1730346b55d5}, !- Zone Air Exhaust Port List
  {faa8d0b8-d3ca-4bd2-a377-40808293cd44}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c392e0a1-ffdb-47d4-9b19-3519bd329dc4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa2b3aec-289e-468c-ad83-70317f1efe29}, !- Handle
  Node 268,                               !- Name
  {faa8d0b8-d3ca-4bd2-a377-40808293cd44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {faa8d0b8-d3ca-4bd2-a377-40808293cd44}, !- Handle
  {f7e51748-f9fa-499c-8956-d4b003b2e26c}, !- Name
  {4480d8c8-da9e-49fd-8b97-dd7746dde107}, !- Source Object
  11,                                     !- Outlet Port
  {fa2b3aec-289e-468c-ad83-70317f1efe29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2668823-1c22-4346-93cd-cd883b47242d}, !- Handle
  Port List 535,                          !- Name
  {4480d8c8-da9e-49fd-8b97-dd7746dde107}; !- HVAC Component

OS:PortList,
  {85213e9b-4022-42a9-8d29-1730346b55d5}, !- Handle
  Port List 536,                          !- Name
  {4480d8c8-da9e-49fd-8b97-dd7746dde107}; !- HVAC Component

OS:Sizing:Zone,
  {1abf08ce-84e0-4601-a102-9bfc3c805073}, !- Handle
  {4480d8c8-da9e-49fd-8b97-dd7746dde107}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fa0d1201-3c03-4e9b-bedf-129be1f0d55d}, !- Handle
  Zone HVAC Equipment List 268,           !- Name
  {4480d8c8-da9e-49fd-8b97-dd7746dde107}; !- Thermal Zone

OS:ThermalZone,
  {579be0dd-7516-456c-b3d8-78af92f5f9ab}, !- Handle
  Thermal Zone 269,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe5fdb40-34fc-40cb-8145-eaac52a46b20}, !- Zone Air Inlet Port List
  {41fc158a-94d8-4a63-bfc1-49625b1a7f74}, !- Zone Air Exhaust Port List
  {e93ce581-e790-4e3c-8298-c90afea2aab7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {de12aebc-6fb4-43ee-82c5-183971a80356}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ae4fb67-3701-47f7-b9ae-7d7f4d7b7f0d}, !- Handle
  Node 269,                               !- Name
  {e93ce581-e790-4e3c-8298-c90afea2aab7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e93ce581-e790-4e3c-8298-c90afea2aab7}, !- Handle
  {fe4baac6-273a-43df-ab66-887dcabc3bca}, !- Name
  {579be0dd-7516-456c-b3d8-78af92f5f9ab}, !- Source Object
  11,                                     !- Outlet Port
  {8ae4fb67-3701-47f7-b9ae-7d7f4d7b7f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe5fdb40-34fc-40cb-8145-eaac52a46b20}, !- Handle
  Port List 537,                          !- Name
  {579be0dd-7516-456c-b3d8-78af92f5f9ab}; !- HVAC Component

OS:PortList,
  {41fc158a-94d8-4a63-bfc1-49625b1a7f74}, !- Handle
  Port List 538,                          !- Name
  {579be0dd-7516-456c-b3d8-78af92f5f9ab}; !- HVAC Component

OS:Sizing:Zone,
  {73ff4491-581e-4bef-8e75-3be440157ba0}, !- Handle
  {579be0dd-7516-456c-b3d8-78af92f5f9ab}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cdadab5a-0f75-4f17-a677-ef846cb3e916}, !- Handle
  Zone HVAC Equipment List 269,           !- Name
  {579be0dd-7516-456c-b3d8-78af92f5f9ab}; !- Thermal Zone

OS:ThermalZone,
  {1bbb3c33-8d73-4688-bbcb-6d0ee5c069ad}, !- Handle
  Thermal Zone 270,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {905e1d0c-b139-41b4-8130-2ad816c99d67}, !- Zone Air Inlet Port List
  {b60f0228-ad4e-47dd-8832-547e0188952a}, !- Zone Air Exhaust Port List
  {f018482c-f589-4342-b4f8-0b0d755b9200}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {72ace5f2-ab6c-434b-913f-c6c4d0d017a6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e52477bd-2075-4446-8235-d7b07c034b7b}, !- Handle
  Node 270,                               !- Name
  {f018482c-f589-4342-b4f8-0b0d755b9200}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f018482c-f589-4342-b4f8-0b0d755b9200}, !- Handle
  {4816a3fe-189f-491d-8bdc-b8f2657ab9c9}, !- Name
  {1bbb3c33-8d73-4688-bbcb-6d0ee5c069ad}, !- Source Object
  11,                                     !- Outlet Port
  {e52477bd-2075-4446-8235-d7b07c034b7b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {905e1d0c-b139-41b4-8130-2ad816c99d67}, !- Handle
  Port List 539,                          !- Name
  {1bbb3c33-8d73-4688-bbcb-6d0ee5c069ad}; !- HVAC Component

OS:PortList,
  {b60f0228-ad4e-47dd-8832-547e0188952a}, !- Handle
  Port List 540,                          !- Name
  {1bbb3c33-8d73-4688-bbcb-6d0ee5c069ad}; !- HVAC Component

OS:Sizing:Zone,
  {6c012331-bc3d-46ae-a66b-26d8986348c6}, !- Handle
  {1bbb3c33-8d73-4688-bbcb-6d0ee5c069ad}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dc9bd122-ecc7-4a4c-aff7-fa2f90408b7e}, !- Handle
  Zone HVAC Equipment List 270,           !- Name
  {1bbb3c33-8d73-4688-bbcb-6d0ee5c069ad}; !- Thermal Zone

OS:ThermalZone,
  {4ec0e982-8ee2-4491-8ccf-eb0b4792f9a6}, !- Handle
  Thermal Zone 271,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9efcb8e3-ab52-494c-85ca-362fa3626682}, !- Zone Air Inlet Port List
  {32dfb05a-389a-4e19-913c-412870caa8fe}, !- Zone Air Exhaust Port List
  {78be2f31-949c-4553-8520-1e0f84808ed2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0682206a-2241-42c9-a806-35fa558f17cb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8070482e-943f-47ad-ae1c-cb86cc0502dd}, !- Handle
  Node 271,                               !- Name
  {78be2f31-949c-4553-8520-1e0f84808ed2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78be2f31-949c-4553-8520-1e0f84808ed2}, !- Handle
  {d49ed1cb-ac75-4497-9970-2cdbd6f82ce2}, !- Name
  {4ec0e982-8ee2-4491-8ccf-eb0b4792f9a6}, !- Source Object
  11,                                     !- Outlet Port
  {8070482e-943f-47ad-ae1c-cb86cc0502dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9efcb8e3-ab52-494c-85ca-362fa3626682}, !- Handle
  Port List 541,                          !- Name
  {4ec0e982-8ee2-4491-8ccf-eb0b4792f9a6}; !- HVAC Component

OS:PortList,
  {32dfb05a-389a-4e19-913c-412870caa8fe}, !- Handle
  Port List 542,                          !- Name
  {4ec0e982-8ee2-4491-8ccf-eb0b4792f9a6}; !- HVAC Component

OS:Sizing:Zone,
  {f71f71be-aca2-4dc5-89e8-4d61d115a0a5}, !- Handle
  {4ec0e982-8ee2-4491-8ccf-eb0b4792f9a6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f52fd064-afa4-4090-a2c1-83fee88945b0}, !- Handle
  Zone HVAC Equipment List 271,           !- Name
  {4ec0e982-8ee2-4491-8ccf-eb0b4792f9a6}; !- Thermal Zone

OS:ThermalZone,
  {1c54335b-f7e4-475a-89e5-c716234c3c66}, !- Handle
  Thermal Zone 272,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f1471c7-5ba2-4cf6-b58e-0063de930b1e}, !- Zone Air Inlet Port List
  {1774ded6-5cf4-4de8-a42c-5ab8229435df}, !- Zone Air Exhaust Port List
  {ceb8f054-d071-4488-a091-35485ebb630b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {937d3576-31be-46c3-8244-d27141e2e61d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d5fe2df-62c1-49c6-be8b-540abb24733a}, !- Handle
  Node 272,                               !- Name
  {ceb8f054-d071-4488-a091-35485ebb630b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ceb8f054-d071-4488-a091-35485ebb630b}, !- Handle
  {c411b674-0cd2-46fb-bc48-ae202f7475ae}, !- Name
  {1c54335b-f7e4-475a-89e5-c716234c3c66}, !- Source Object
  11,                                     !- Outlet Port
  {4d5fe2df-62c1-49c6-be8b-540abb24733a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f1471c7-5ba2-4cf6-b58e-0063de930b1e}, !- Handle
  Port List 543,                          !- Name
  {1c54335b-f7e4-475a-89e5-c716234c3c66}; !- HVAC Component

OS:PortList,
  {1774ded6-5cf4-4de8-a42c-5ab8229435df}, !- Handle
  Port List 544,                          !- Name
  {1c54335b-f7e4-475a-89e5-c716234c3c66}; !- HVAC Component

OS:Sizing:Zone,
  {a374c848-ab99-4cc4-92fb-d0bb3ebdab35}, !- Handle
  {1c54335b-f7e4-475a-89e5-c716234c3c66}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a8724f16-cdc7-4bbb-b849-904d607f7105}, !- Handle
  Zone HVAC Equipment List 272,           !- Name
  {1c54335b-f7e4-475a-89e5-c716234c3c66}; !- Thermal Zone

OS:ThermalZone,
  {624e1bd5-a57d-4557-b253-5b5e3d76934e}, !- Handle
  Thermal Zone 273,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da0bf529-c7d8-49fb-b1c1-83d0a666e679}, !- Zone Air Inlet Port List
  {707eded9-e9ba-4102-8ef8-ec675b2be0e9}, !- Zone Air Exhaust Port List
  {cf6bc226-7378-4063-a00d-a7b195176697}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {68c2065b-8cb8-4fa0-9663-b250b3acc255}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4639128b-3404-475c-b775-d9f5c573c65b}, !- Handle
  Node 273,                               !- Name
  {cf6bc226-7378-4063-a00d-a7b195176697}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf6bc226-7378-4063-a00d-a7b195176697}, !- Handle
  {f6d37f8f-1ea8-453a-bd73-1fadc22a7c4c}, !- Name
  {624e1bd5-a57d-4557-b253-5b5e3d76934e}, !- Source Object
  11,                                     !- Outlet Port
  {4639128b-3404-475c-b775-d9f5c573c65b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da0bf529-c7d8-49fb-b1c1-83d0a666e679}, !- Handle
  Port List 545,                          !- Name
  {624e1bd5-a57d-4557-b253-5b5e3d76934e}; !- HVAC Component

OS:PortList,
  {707eded9-e9ba-4102-8ef8-ec675b2be0e9}, !- Handle
  Port List 546,                          !- Name
  {624e1bd5-a57d-4557-b253-5b5e3d76934e}; !- HVAC Component

OS:Sizing:Zone,
  {a32add07-3195-41ff-a852-e9bc23a8106c}, !- Handle
  {624e1bd5-a57d-4557-b253-5b5e3d76934e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ca72142e-f7e0-4690-bf34-9202e716f56e}, !- Handle
  Zone HVAC Equipment List 273,           !- Name
  {624e1bd5-a57d-4557-b253-5b5e3d76934e}; !- Thermal Zone

OS:ThermalZone,
  {70cc5930-2a0d-4f61-b9a2-8964baf2df84}, !- Handle
  Thermal Zone 274,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {285f8a2b-56b3-497c-a2cb-083d54d7ea67}, !- Zone Air Inlet Port List
  {48880c67-0d87-42f0-b32f-f06ee41a4732}, !- Zone Air Exhaust Port List
  {e2430a3f-5c30-4424-84ba-6082eb7cd8a0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {05134106-38aa-4585-a143-9edc903a1829}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c81078b0-7771-422d-a16a-a0ab1a78611e}, !- Handle
  Node 274,                               !- Name
  {e2430a3f-5c30-4424-84ba-6082eb7cd8a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2430a3f-5c30-4424-84ba-6082eb7cd8a0}, !- Handle
  {5ebbb644-00c6-4462-9de6-995ca93b3e11}, !- Name
  {70cc5930-2a0d-4f61-b9a2-8964baf2df84}, !- Source Object
  11,                                     !- Outlet Port
  {c81078b0-7771-422d-a16a-a0ab1a78611e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {285f8a2b-56b3-497c-a2cb-083d54d7ea67}, !- Handle
  Port List 547,                          !- Name
  {70cc5930-2a0d-4f61-b9a2-8964baf2df84}; !- HVAC Component

OS:PortList,
  {48880c67-0d87-42f0-b32f-f06ee41a4732}, !- Handle
  Port List 548,                          !- Name
  {70cc5930-2a0d-4f61-b9a2-8964baf2df84}; !- HVAC Component

OS:Sizing:Zone,
  {4f2c6d16-cc2a-4935-af53-6c36ca774d70}, !- Handle
  {70cc5930-2a0d-4f61-b9a2-8964baf2df84}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {731b5268-0067-4f67-b2e8-8f637e49cd33}, !- Handle
  Zone HVAC Equipment List 274,           !- Name
  {70cc5930-2a0d-4f61-b9a2-8964baf2df84}; !- Thermal Zone

OS:ThermalZone,
  {81489d50-cfcd-481a-8bce-62d754bb832e}, !- Handle
  Thermal Zone 275,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e26ade2-3103-488c-bad7-742254d5469b}, !- Zone Air Inlet Port List
  {b2a82592-8a04-43d0-987b-11fbbb34aa40}, !- Zone Air Exhaust Port List
  {4920c4fa-da42-4564-987a-d1de0d14caa6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {81050254-d9e2-4d78-9ef4-e8980c99b420}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c555717-1d37-4e8f-8717-06ac1fb1ee74}, !- Handle
  Node 275,                               !- Name
  {4920c4fa-da42-4564-987a-d1de0d14caa6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4920c4fa-da42-4564-987a-d1de0d14caa6}, !- Handle
  {b09321c2-9968-4716-8f5b-deca313996c3}, !- Name
  {81489d50-cfcd-481a-8bce-62d754bb832e}, !- Source Object
  11,                                     !- Outlet Port
  {2c555717-1d37-4e8f-8717-06ac1fb1ee74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e26ade2-3103-488c-bad7-742254d5469b}, !- Handle
  Port List 549,                          !- Name
  {81489d50-cfcd-481a-8bce-62d754bb832e}; !- HVAC Component

OS:PortList,
  {b2a82592-8a04-43d0-987b-11fbbb34aa40}, !- Handle
  Port List 550,                          !- Name
  {81489d50-cfcd-481a-8bce-62d754bb832e}; !- HVAC Component

OS:Sizing:Zone,
  {43e2e4a8-290d-4bed-906f-3c3b27db6e2b}, !- Handle
  {81489d50-cfcd-481a-8bce-62d754bb832e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {592cbdf5-4987-4b75-bf08-5b286505c721}, !- Handle
  Zone HVAC Equipment List 275,           !- Name
  {81489d50-cfcd-481a-8bce-62d754bb832e}; !- Thermal Zone

OS:ThermalZone,
  {bad3fe34-36be-463a-9117-5fab0f9cae90}, !- Handle
  Thermal Zone 276,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e793594-74dc-45c3-8963-3b5fbfe75924}, !- Zone Air Inlet Port List
  {7ff93087-bb46-409c-a354-03d5bd5667bb}, !- Zone Air Exhaust Port List
  {9c16ff54-0ae5-4423-bfbd-b25c7f805744}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ad263a2e-931e-4a0a-b29d-6ab082b5ebd9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73f37314-2348-4721-9f2c-5bbd29c355f3}, !- Handle
  Node 276,                               !- Name
  {9c16ff54-0ae5-4423-bfbd-b25c7f805744}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c16ff54-0ae5-4423-bfbd-b25c7f805744}, !- Handle
  {5c905626-8ed8-461d-8f09-c944b199ce07}, !- Name
  {bad3fe34-36be-463a-9117-5fab0f9cae90}, !- Source Object
  11,                                     !- Outlet Port
  {73f37314-2348-4721-9f2c-5bbd29c355f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e793594-74dc-45c3-8963-3b5fbfe75924}, !- Handle
  Port List 551,                          !- Name
  {bad3fe34-36be-463a-9117-5fab0f9cae90}; !- HVAC Component

OS:PortList,
  {7ff93087-bb46-409c-a354-03d5bd5667bb}, !- Handle
  Port List 552,                          !- Name
  {bad3fe34-36be-463a-9117-5fab0f9cae90}; !- HVAC Component

OS:Sizing:Zone,
  {23b397ed-8942-4681-9bbc-4ac3869a64de}, !- Handle
  {bad3fe34-36be-463a-9117-5fab0f9cae90}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b7439f85-5b03-4681-8d8b-b1f273fc8b6d}, !- Handle
  Zone HVAC Equipment List 276,           !- Name
  {bad3fe34-36be-463a-9117-5fab0f9cae90}; !- Thermal Zone

OS:ThermalZone,
  {c422247b-73a3-4d76-bb1e-941ccc44c57e}, !- Handle
  Thermal Zone 277,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {674ac318-402a-4b35-a554-1908f084611f}, !- Zone Air Inlet Port List
  {b8c2f975-8f77-4ed5-b7d3-fe0c1f1c9e3b}, !- Zone Air Exhaust Port List
  {d49a0530-967f-4d1e-8984-eaa71352873e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {11adc045-fd8b-49b4-ad9b-4834a97c4ebb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c996b99-814c-4631-97ae-189aacc7f7d0}, !- Handle
  Node 277,                               !- Name
  {d49a0530-967f-4d1e-8984-eaa71352873e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d49a0530-967f-4d1e-8984-eaa71352873e}, !- Handle
  {a588c961-0716-4b45-bf6f-3c7611520ce6}, !- Name
  {c422247b-73a3-4d76-bb1e-941ccc44c57e}, !- Source Object
  11,                                     !- Outlet Port
  {6c996b99-814c-4631-97ae-189aacc7f7d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {674ac318-402a-4b35-a554-1908f084611f}, !- Handle
  Port List 553,                          !- Name
  {c422247b-73a3-4d76-bb1e-941ccc44c57e}; !- HVAC Component

OS:PortList,
  {b8c2f975-8f77-4ed5-b7d3-fe0c1f1c9e3b}, !- Handle
  Port List 554,                          !- Name
  {c422247b-73a3-4d76-bb1e-941ccc44c57e}; !- HVAC Component

OS:Sizing:Zone,
  {8a06fa27-121c-404d-ab6a-783a9503a5f9}, !- Handle
  {c422247b-73a3-4d76-bb1e-941ccc44c57e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {af96f1f3-2cb0-4cc7-9306-8c65ea87c3bf}, !- Handle
  Zone HVAC Equipment List 277,           !- Name
  {c422247b-73a3-4d76-bb1e-941ccc44c57e}; !- Thermal Zone

OS:ThermalZone,
  {d43dbed8-a54d-4519-a77d-a94049109298}, !- Handle
  Thermal Zone 278,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e57aff4-341d-455e-a452-c4a89a69ec37}, !- Zone Air Inlet Port List
  {dc115674-d1d3-4369-87e0-7ca2cab2c803}, !- Zone Air Exhaust Port List
  {90fa92b2-53f8-481c-8405-1109cfb7d79c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9ddb60aa-532d-4b82-a828-a2df2dcf5824}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {edd237e9-508f-4b04-96ac-b5c13242a46d}, !- Handle
  Node 278,                               !- Name
  {90fa92b2-53f8-481c-8405-1109cfb7d79c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90fa92b2-53f8-481c-8405-1109cfb7d79c}, !- Handle
  {5eb22bc2-8965-455f-b878-3e5ab4ef659f}, !- Name
  {d43dbed8-a54d-4519-a77d-a94049109298}, !- Source Object
  11,                                     !- Outlet Port
  {edd237e9-508f-4b04-96ac-b5c13242a46d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e57aff4-341d-455e-a452-c4a89a69ec37}, !- Handle
  Port List 555,                          !- Name
  {d43dbed8-a54d-4519-a77d-a94049109298}; !- HVAC Component

OS:PortList,
  {dc115674-d1d3-4369-87e0-7ca2cab2c803}, !- Handle
  Port List 556,                          !- Name
  {d43dbed8-a54d-4519-a77d-a94049109298}; !- HVAC Component

OS:Sizing:Zone,
  {35faba61-f931-4f83-981e-d9948e788d27}, !- Handle
  {d43dbed8-a54d-4519-a77d-a94049109298}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0b0fb58f-90a0-400e-b64c-bf6787b36581}, !- Handle
  Zone HVAC Equipment List 278,           !- Name
  {d43dbed8-a54d-4519-a77d-a94049109298}; !- Thermal Zone

OS:ThermalZone,
  {43cc5365-0216-4d5d-87dc-a917964034c7}, !- Handle
  Thermal Zone 279,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6cf36ee9-36e9-4ae5-8bad-1127ddfaa465}, !- Zone Air Inlet Port List
  {56c18802-57c9-463d-a0ab-c5ba48d82295}, !- Zone Air Exhaust Port List
  {aa655875-3b8c-45be-ba2c-51e665670d6a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {311c1e17-274a-42ee-b462-6c7a6cf9d397}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9f66968-a2e3-481c-a7b0-1c53f02ddf3c}, !- Handle
  Node 279,                               !- Name
  {aa655875-3b8c-45be-ba2c-51e665670d6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa655875-3b8c-45be-ba2c-51e665670d6a}, !- Handle
  {335576e7-8af8-4fca-89ce-0f25f53eb52e}, !- Name
  {43cc5365-0216-4d5d-87dc-a917964034c7}, !- Source Object
  11,                                     !- Outlet Port
  {d9f66968-a2e3-481c-a7b0-1c53f02ddf3c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6cf36ee9-36e9-4ae5-8bad-1127ddfaa465}, !- Handle
  Port List 557,                          !- Name
  {43cc5365-0216-4d5d-87dc-a917964034c7}; !- HVAC Component

OS:PortList,
  {56c18802-57c9-463d-a0ab-c5ba48d82295}, !- Handle
  Port List 558,                          !- Name
  {43cc5365-0216-4d5d-87dc-a917964034c7}; !- HVAC Component

OS:Sizing:Zone,
  {8e242fcc-0dac-40b1-a719-1113002286a3}, !- Handle
  {43cc5365-0216-4d5d-87dc-a917964034c7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {781b6799-1d9f-4e58-bafc-79666cf5d8b6}, !- Handle
  Zone HVAC Equipment List 279,           !- Name
  {43cc5365-0216-4d5d-87dc-a917964034c7}; !- Thermal Zone

OS:ThermalZone,
  {f41fa740-1e0f-4be7-92d9-ceca32edac9d}, !- Handle
  Thermal Zone 280,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08be661b-bf23-431d-bf2f-cc518d67a020}, !- Zone Air Inlet Port List
  {208bf1b2-dc4d-4e58-b554-c25b45d6343a}, !- Zone Air Exhaust Port List
  {43da6807-47cb-440f-80cc-e66bc158edca}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f15f8659-7d45-4a86-a033-2ba4a24d157e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {819854a8-3aeb-4c61-970e-863728fb6ade}, !- Handle
  Node 280,                               !- Name
  {43da6807-47cb-440f-80cc-e66bc158edca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43da6807-47cb-440f-80cc-e66bc158edca}, !- Handle
  {9a981ea3-bc99-446b-aa90-761292164866}, !- Name
  {f41fa740-1e0f-4be7-92d9-ceca32edac9d}, !- Source Object
  11,                                     !- Outlet Port
  {819854a8-3aeb-4c61-970e-863728fb6ade}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08be661b-bf23-431d-bf2f-cc518d67a020}, !- Handle
  Port List 559,                          !- Name
  {f41fa740-1e0f-4be7-92d9-ceca32edac9d}; !- HVAC Component

OS:PortList,
  {208bf1b2-dc4d-4e58-b554-c25b45d6343a}, !- Handle
  Port List 560,                          !- Name
  {f41fa740-1e0f-4be7-92d9-ceca32edac9d}; !- HVAC Component

OS:Sizing:Zone,
  {cc5e27f1-df61-46ae-a006-573f9f16131e}, !- Handle
  {f41fa740-1e0f-4be7-92d9-ceca32edac9d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9f9f49a3-c411-4a90-b13d-431bbd9f5de6}, !- Handle
  Zone HVAC Equipment List 280,           !- Name
  {f41fa740-1e0f-4be7-92d9-ceca32edac9d}; !- Thermal Zone

OS:ThermalZone,
  {fe2a0b39-8fa4-4087-a095-43011db58158}, !- Handle
  Thermal Zone 281,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ff9e132-08f0-4d78-86ae-0ff8b8ccd59e}, !- Zone Air Inlet Port List
  {ad8e1fd1-0ec2-428e-bf12-7fa479fdb87d}, !- Zone Air Exhaust Port List
  {1fab9f1b-9c32-4521-9ae1-869bad2c5986}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d75ce711-62b1-4f0e-8266-98a34dd2e771}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a3cc211-157d-4049-aa46-d6db52f4bc33}, !- Handle
  Node 281,                               !- Name
  {1fab9f1b-9c32-4521-9ae1-869bad2c5986}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1fab9f1b-9c32-4521-9ae1-869bad2c5986}, !- Handle
  {39318485-9008-40c1-9d69-fcea28a4dff5}, !- Name
  {fe2a0b39-8fa4-4087-a095-43011db58158}, !- Source Object
  11,                                     !- Outlet Port
  {0a3cc211-157d-4049-aa46-d6db52f4bc33}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ff9e132-08f0-4d78-86ae-0ff8b8ccd59e}, !- Handle
  Port List 561,                          !- Name
  {fe2a0b39-8fa4-4087-a095-43011db58158}; !- HVAC Component

OS:PortList,
  {ad8e1fd1-0ec2-428e-bf12-7fa479fdb87d}, !- Handle
  Port List 562,                          !- Name
  {fe2a0b39-8fa4-4087-a095-43011db58158}; !- HVAC Component

OS:Sizing:Zone,
  {a09688d4-d378-4ea8-a92e-933253184024}, !- Handle
  {fe2a0b39-8fa4-4087-a095-43011db58158}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1ab1f0f3-c68c-4b87-92d8-f53a627a561f}, !- Handle
  Zone HVAC Equipment List 281,           !- Name
  {fe2a0b39-8fa4-4087-a095-43011db58158}; !- Thermal Zone

OS:ThermalZone,
  {9d9e8fe3-a69b-4265-b42b-d54dc76937db}, !- Handle
  Thermal Zone 282,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28aab6c5-642f-4a78-bf0f-492ac0b3c580}, !- Zone Air Inlet Port List
  {e91d34c9-1f73-488c-bf95-8e42d67e5ca2}, !- Zone Air Exhaust Port List
  {8316d38c-c7c9-470f-bd75-0f11837d7d97}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fead631a-9397-4d7e-9663-c3df27083897}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe17af89-e811-45ed-b19f-d9fdf53008d4}, !- Handle
  Node 282,                               !- Name
  {8316d38c-c7c9-470f-bd75-0f11837d7d97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8316d38c-c7c9-470f-bd75-0f11837d7d97}, !- Handle
  {67008bd6-4a9a-444c-ac55-f51827551aaa}, !- Name
  {9d9e8fe3-a69b-4265-b42b-d54dc76937db}, !- Source Object
  11,                                     !- Outlet Port
  {fe17af89-e811-45ed-b19f-d9fdf53008d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28aab6c5-642f-4a78-bf0f-492ac0b3c580}, !- Handle
  Port List 563,                          !- Name
  {9d9e8fe3-a69b-4265-b42b-d54dc76937db}; !- HVAC Component

OS:PortList,
  {e91d34c9-1f73-488c-bf95-8e42d67e5ca2}, !- Handle
  Port List 564,                          !- Name
  {9d9e8fe3-a69b-4265-b42b-d54dc76937db}; !- HVAC Component

OS:Sizing:Zone,
  {1a64951f-9c69-49a8-86ad-0e0d1848d452}, !- Handle
  {9d9e8fe3-a69b-4265-b42b-d54dc76937db}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ffe24ce5-1f45-44a9-871d-4717516f79e2}, !- Handle
  Zone HVAC Equipment List 282,           !- Name
  {9d9e8fe3-a69b-4265-b42b-d54dc76937db}; !- Thermal Zone

OS:ThermalZone,
  {cd6f9807-7be9-4095-9728-506928b0c5fd}, !- Handle
  Thermal Zone 283,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8562e871-e6ab-4f7e-983d-922ee9f67db6}, !- Zone Air Inlet Port List
  {78a9a39d-7efd-40c2-b75d-c20419ba0d49}, !- Zone Air Exhaust Port List
  {95fb84cf-6d33-4cf5-b928-572f28bf3ece}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1e9d4297-8404-4fe2-97e8-83c854206a5c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {797ec71a-11f4-4173-8dbb-4e31159a111f}, !- Handle
  Node 283,                               !- Name
  {95fb84cf-6d33-4cf5-b928-572f28bf3ece}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95fb84cf-6d33-4cf5-b928-572f28bf3ece}, !- Handle
  {4613f026-d851-40a5-9101-423af01ef0e6}, !- Name
  {cd6f9807-7be9-4095-9728-506928b0c5fd}, !- Source Object
  11,                                     !- Outlet Port
  {797ec71a-11f4-4173-8dbb-4e31159a111f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8562e871-e6ab-4f7e-983d-922ee9f67db6}, !- Handle
  Port List 565,                          !- Name
  {cd6f9807-7be9-4095-9728-506928b0c5fd}; !- HVAC Component

OS:PortList,
  {78a9a39d-7efd-40c2-b75d-c20419ba0d49}, !- Handle
  Port List 566,                          !- Name
  {cd6f9807-7be9-4095-9728-506928b0c5fd}; !- HVAC Component

OS:Sizing:Zone,
  {51d2733d-a1a7-43d6-a712-0748d416b668}, !- Handle
  {cd6f9807-7be9-4095-9728-506928b0c5fd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2493496d-ecc2-462d-b0d1-fd4ff081c6d2}, !- Handle
  Zone HVAC Equipment List 283,           !- Name
  {cd6f9807-7be9-4095-9728-506928b0c5fd}; !- Thermal Zone

OS:ThermalZone,
  {ce14909f-3d31-4652-a268-c9e2137ec717}, !- Handle
  Thermal Zone 284,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e618b8f-df1b-4783-a826-dc8de114430c}, !- Zone Air Inlet Port List
  {1998812f-85d3-47d4-b5e7-b6238f1ab06b}, !- Zone Air Exhaust Port List
  {bb297cc3-0507-4715-bbe3-67b533ac7ad8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1fb0d46e-ed78-4aa1-95a1-6f5d5d587b01}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88414824-11aa-41d9-8c0a-1109c8a790cc}, !- Handle
  Node 284,                               !- Name
  {bb297cc3-0507-4715-bbe3-67b533ac7ad8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb297cc3-0507-4715-bbe3-67b533ac7ad8}, !- Handle
  {19c8839d-b21d-46fd-8e4a-eb9cd84fa236}, !- Name
  {ce14909f-3d31-4652-a268-c9e2137ec717}, !- Source Object
  11,                                     !- Outlet Port
  {88414824-11aa-41d9-8c0a-1109c8a790cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e618b8f-df1b-4783-a826-dc8de114430c}, !- Handle
  Port List 567,                          !- Name
  {ce14909f-3d31-4652-a268-c9e2137ec717}; !- HVAC Component

OS:PortList,
  {1998812f-85d3-47d4-b5e7-b6238f1ab06b}, !- Handle
  Port List 568,                          !- Name
  {ce14909f-3d31-4652-a268-c9e2137ec717}; !- HVAC Component

OS:Sizing:Zone,
  {7ec92265-2f10-4901-a553-ecdb3d2f3337}, !- Handle
  {ce14909f-3d31-4652-a268-c9e2137ec717}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {77dc439c-ecb3-490b-897c-f28e17c194c6}, !- Handle
  Zone HVAC Equipment List 284,           !- Name
  {ce14909f-3d31-4652-a268-c9e2137ec717}; !- Thermal Zone

OS:ThermalZone,
  {2f59dd89-0c96-449c-a52e-faddcc8b5cad}, !- Handle
  Thermal Zone 285,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f2d81b4-2e28-480c-bf69-eb7d1916311d}, !- Zone Air Inlet Port List
  {9dede226-7c27-49f9-a89b-8b4f72c566cd}, !- Zone Air Exhaust Port List
  {5ed78c8f-a84f-41ba-9fdc-c88c69f98bf6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8f0a4dae-6720-4452-bd58-79199ca97a71}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ab56f27-3211-4b2d-a343-a6eddecf7e23}, !- Handle
  Node 285,                               !- Name
  {5ed78c8f-a84f-41ba-9fdc-c88c69f98bf6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ed78c8f-a84f-41ba-9fdc-c88c69f98bf6}, !- Handle
  {20bb86ca-4a01-49ea-9850-ec29ba266111}, !- Name
  {2f59dd89-0c96-449c-a52e-faddcc8b5cad}, !- Source Object
  11,                                     !- Outlet Port
  {0ab56f27-3211-4b2d-a343-a6eddecf7e23}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f2d81b4-2e28-480c-bf69-eb7d1916311d}, !- Handle
  Port List 569,                          !- Name
  {2f59dd89-0c96-449c-a52e-faddcc8b5cad}; !- HVAC Component

OS:PortList,
  {9dede226-7c27-49f9-a89b-8b4f72c566cd}, !- Handle
  Port List 570,                          !- Name
  {2f59dd89-0c96-449c-a52e-faddcc8b5cad}; !- HVAC Component

OS:Sizing:Zone,
  {88d47fab-a872-44d1-a754-7da133591f40}, !- Handle
  {2f59dd89-0c96-449c-a52e-faddcc8b5cad}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7a5e638b-aa95-4245-90e9-3024f8081a08}, !- Handle
  Zone HVAC Equipment List 285,           !- Name
  {2f59dd89-0c96-449c-a52e-faddcc8b5cad}; !- Thermal Zone

OS:ThermalZone,
  {926deeed-d78d-4909-82a1-649dde6a468f}, !- Handle
  Thermal Zone 286,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8d8d33a-6393-474b-a5da-f584a0f83be9}, !- Zone Air Inlet Port List
  {c1ad0e36-a7cc-4f4f-9582-dc812296a51c}, !- Zone Air Exhaust Port List
  {43f79339-0091-4f97-8e4c-6bc926271d71}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e7624438-1303-4ec6-ba93-d5bcccd716bd}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c308eae-293c-42ac-ad33-a0c524d3cb49}, !- Handle
  Node 286,                               !- Name
  {43f79339-0091-4f97-8e4c-6bc926271d71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43f79339-0091-4f97-8e4c-6bc926271d71}, !- Handle
  {fc4bbeb5-d6fd-4da7-aa71-8286ec10df93}, !- Name
  {926deeed-d78d-4909-82a1-649dde6a468f}, !- Source Object
  11,                                     !- Outlet Port
  {9c308eae-293c-42ac-ad33-a0c524d3cb49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8d8d33a-6393-474b-a5da-f584a0f83be9}, !- Handle
  Port List 571,                          !- Name
  {926deeed-d78d-4909-82a1-649dde6a468f}; !- HVAC Component

OS:PortList,
  {c1ad0e36-a7cc-4f4f-9582-dc812296a51c}, !- Handle
  Port List 572,                          !- Name
  {926deeed-d78d-4909-82a1-649dde6a468f}; !- HVAC Component

OS:Sizing:Zone,
  {e54282e8-4e44-4af5-ae9f-17bd1e141f1c}, !- Handle
  {926deeed-d78d-4909-82a1-649dde6a468f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7ef064b9-5e92-4471-afdd-85dbe8323587}, !- Handle
  Zone HVAC Equipment List 286,           !- Name
  {926deeed-d78d-4909-82a1-649dde6a468f}; !- Thermal Zone

OS:ThermalZone,
  {7d493bf3-a694-40ce-905e-9242737ece57}, !- Handle
  Thermal Zone 287,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31ccc3e6-2f99-42ac-88e5-482ac873c579}, !- Zone Air Inlet Port List
  {8a55d8c8-9866-448e-b12c-7dacddde6fb3}, !- Zone Air Exhaust Port List
  {d59e9935-b281-4278-ba3f-5f3558ce3cc2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {014f6798-28e0-42dc-8936-a6b26d775aad}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3949169-fd9f-4a3d-b8eb-698fdc7d0322}, !- Handle
  Node 287,                               !- Name
  {d59e9935-b281-4278-ba3f-5f3558ce3cc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d59e9935-b281-4278-ba3f-5f3558ce3cc2}, !- Handle
  {10e06254-af5c-4210-ba27-db6afbcb97c3}, !- Name
  {7d493bf3-a694-40ce-905e-9242737ece57}, !- Source Object
  11,                                     !- Outlet Port
  {f3949169-fd9f-4a3d-b8eb-698fdc7d0322}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31ccc3e6-2f99-42ac-88e5-482ac873c579}, !- Handle
  Port List 573,                          !- Name
  {7d493bf3-a694-40ce-905e-9242737ece57}; !- HVAC Component

OS:PortList,
  {8a55d8c8-9866-448e-b12c-7dacddde6fb3}, !- Handle
  Port List 574,                          !- Name
  {7d493bf3-a694-40ce-905e-9242737ece57}; !- HVAC Component

OS:Sizing:Zone,
  {c489e549-885a-4f45-ba08-4ca57b8816a5}, !- Handle
  {7d493bf3-a694-40ce-905e-9242737ece57}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4281a2d4-1874-4fa8-b1cd-b09f075fe2e2}, !- Handle
  Zone HVAC Equipment List 287,           !- Name
  {7d493bf3-a694-40ce-905e-9242737ece57}; !- Thermal Zone

OS:ThermalZone,
  {d24292ab-6da7-498b-8d06-4bc4603d5eb6}, !- Handle
  Thermal Zone 288,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {965b2bcb-7621-4276-9587-8422ec832b7e}, !- Zone Air Inlet Port List
  {dfb3593f-b806-40e9-a68f-4c0932c878d1}, !- Zone Air Exhaust Port List
  {cb3c1af2-540f-4430-8730-e98a159132e4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b9f8a097-7452-4a6c-a5d5-efa18d797b0e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ef8ac37-1bb9-4ddc-b8ff-e37e4596045b}, !- Handle
  Node 288,                               !- Name
  {cb3c1af2-540f-4430-8730-e98a159132e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb3c1af2-540f-4430-8730-e98a159132e4}, !- Handle
  {adcdfeb8-c6ae-4019-88b1-16534f9b6f24}, !- Name
  {d24292ab-6da7-498b-8d06-4bc4603d5eb6}, !- Source Object
  11,                                     !- Outlet Port
  {1ef8ac37-1bb9-4ddc-b8ff-e37e4596045b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {965b2bcb-7621-4276-9587-8422ec832b7e}, !- Handle
  Port List 575,                          !- Name
  {d24292ab-6da7-498b-8d06-4bc4603d5eb6}; !- HVAC Component

OS:PortList,
  {dfb3593f-b806-40e9-a68f-4c0932c878d1}, !- Handle
  Port List 576,                          !- Name
  {d24292ab-6da7-498b-8d06-4bc4603d5eb6}; !- HVAC Component

OS:Sizing:Zone,
  {ebd68337-5419-4357-9cf8-774d60f45d54}, !- Handle
  {d24292ab-6da7-498b-8d06-4bc4603d5eb6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9bb8aa29-18ac-44df-ad51-883148559195}, !- Handle
  Zone HVAC Equipment List 288,           !- Name
  {d24292ab-6da7-498b-8d06-4bc4603d5eb6}; !- Thermal Zone

OS:Space,
  {9aa207f4-e534-4a40-8575-2e50d0635a11}, !- Handle
  Ground,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  100,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ddabc8a9-5e27-46da-96cf-34eb3b5550e1}; !- Thermal Zone Name

OS:Surface,
  {ca91b3c3-b9d4-4cfb-8ee1-1704d9a7d93e}, !- Handle
  Surface 1730,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9aa207f4-e534-4a40-8575-2e50d0635a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37b124ab-a12e-47b3-91b2-a2544d380410}, !- Handle
  Surface 1733,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9aa207f4-e534-4a40-8575-2e50d0635a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dec67cbe-f727-4416-96a7-4b768f8e89fe}, !- Handle
  Surface 1734,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9aa207f4-e534-4a40-8575-2e50d0635a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0892fc6f-14df-47e2-9b10-3b9ac750e53b}, !- Handle
  Ground 1,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b551a2cc-9a99-4fef-b7fc-233d6d77deda}; !- Thermal Zone Name

OS:Surface,
  {c1b5026c-0384-45df-a317-36140b3f93cb}, !- Handle
  Surface 1736,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0892fc6f-14df-47e2-9b10-3b9ac750e53b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75f94b50-6473-49cc-b9a1-856434455a4b}, !- Handle
  Surface 1737,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0892fc6f-14df-47e2-9b10-3b9ac750e53b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb801cdc-8700-4e83-8140-d55da7c34b80}, !- Handle
  Surface 1738,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0892fc6f-14df-47e2-9b10-3b9ac750e53b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8af77f39-e060-4f4b-a2e5-a73d569a6e33}, !- Handle
  Surface 1739,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0892fc6f-14df-47e2-9b10-3b9ac750e53b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {706dbbca-df90-4eea-a6f6-5df3dafe50cd}, !- Handle
  Surface 1740,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0892fc6f-14df-47e2-9b10-3b9ac750e53b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4ca0a3a1-ded5-446e-9393-46db14ffda57}, !- Handle
  Ground 2,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  50,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4760da03-6af0-4f3c-9e0d-55eba58af210}; !- Thermal Zone Name

OS:Surface,
  {ba002550-8802-4b44-956d-332cb71daf86}, !- Handle
  Surface 1743,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ca0a3a1-ded5-446e-9393-46db14ffda57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f47a1296-64b0-460f-a625-678080ed4ce0}, !- Handle
  Surface 1745,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ca0a3a1-ded5-446e-9393-46db14ffda57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f443b62e-a418-4ee5-81f3-f2c8a8cdcd70}, !- Handle
  Surface 1746,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ca0a3a1-ded5-446e-9393-46db14ffda57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {159916ff-54c9-4ef4-8a02-7687e166eacc}, !- Handle
  Ground 3,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  25,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {68fb00d0-cc3e-48f0-94c3-aad093cc2280}; !- Thermal Zone Name

OS:Surface,
  {8cbe4490-95e9-4a31-809c-e33c09497609}, !- Handle
  Surface 1748,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159916ff-54c9-4ef4-8a02-7687e166eacc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c079d4e8-4506-434e-91f2-e0a98b18e58b}, !- Handle
  Surface 1749,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159916ff-54c9-4ef4-8a02-7687e166eacc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d24f0a6-606e-4a18-b3c5-78fec75e04a9}, !- Handle
  Surface 1751,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159916ff-54c9-4ef4-8a02-7687e166eacc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {252725ca-f377-47c4-8edb-18c4f80505c8}, !- Handle
  Surface 1752,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {159916ff-54c9-4ef4-8a02-7687e166eacc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {675b19a6-aa49-448e-b7b0-759266e2ed3b}, !- Handle
  Ground 4,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {53981f32-2502-4df5-a320-f4028261d818}; !- Thermal Zone Name

OS:Surface,
  {a057ec70-fef8-43e1-81f6-1356ad8bbd79}, !- Handle
  Surface 1754,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {675b19a6-aa49-448e-b7b0-759266e2ed3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f45eb11-9498-4433-ba91-550c85ac072c}, !- Handle
  Surface 1757,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {675b19a6-aa49-448e-b7b0-759266e2ed3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {206bcecb-40a4-4886-8c46-c29c55f80cb0}, !- Handle
  Surface 1758,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {675b19a6-aa49-448e-b7b0-759266e2ed3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {282db539-e807-4176-ac65-3253c5dd5152}, !- Handle
  Ground 5,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  -25,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8adf4b24-0c2d-4fc0-8b91-ecdeec3a7aa7}; !- Thermal Zone Name

OS:Surface,
  {e2bac4fb-c600-45e4-a527-5f26d4847d5a}, !- Handle
  Surface 1760,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {282db539-e807-4176-ac65-3253c5dd5152}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb08e5b5-4701-40eb-9574-ea10386b6bd8}, !- Handle
  Surface 1761,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {282db539-e807-4176-ac65-3253c5dd5152}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da646685-27ba-4c66-92fa-ea0d1a4371f1}, !- Handle
  Surface 1762,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {282db539-e807-4176-ac65-3253c5dd5152}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cda111e-d91a-4b20-b896-4f345e3836a9}, !- Handle
  Surface 1763,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {282db539-e807-4176-ac65-3253c5dd5152}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83856e8e-21ff-4007-9671-f4ac04e7636c}, !- Handle
  Surface 1764,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {282db539-e807-4176-ac65-3253c5dd5152}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7cecaf3c-f80d-4a42-aca9-3a25078f9460}, !- Handle
  Ground 6,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  -50,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ebed41b7-3ce9-4b73-84b9-8caeab66b90b}; !- Thermal Zone Name

OS:Surface,
  {f439b2b6-5cc1-4152-a724-da5d2d4aae13}, !- Handle
  Surface 1767,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cecaf3c-f80d-4a42-aca9-3a25078f9460}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9e7978d-af19-46dd-b16b-df3b5fd43be2}, !- Handle
  Surface 1768,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cecaf3c-f80d-4a42-aca9-3a25078f9460}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0f1d77e-728c-40fa-91b0-d59bdd347f69}, !- Handle
  Surface 1769,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cecaf3c-f80d-4a42-aca9-3a25078f9460}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7429e986-0570-4bb7-a8c5-24ef5a97609e}, !- Handle
  Surface 1770,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7cecaf3c-f80d-4a42-aca9-3a25078f9460}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d1c7db66-15cb-4b10-a7f5-05935d095ab5}, !- Handle
  Ground 7,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  -75,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5c89bc3b-0858-4860-97ee-a8a3279df01a}; !- Thermal Zone Name

OS:Surface,
  {5155ca53-5b58-4333-be60-774f872a6620}, !- Handle
  Surface 1773,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1c7db66-15cb-4b10-a7f5-05935d095ab5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e7ca498-c342-4423-ad56-e087a797b096}, !- Handle
  Surface 1774,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1c7db66-15cb-4b10-a7f5-05935d095ab5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4713253d-e4c5-4913-99a2-e0b126de7955}, !- Handle
  Surface 1775,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1c7db66-15cb-4b10-a7f5-05935d095ab5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b592bc6-4ac5-4cb0-85f2-86493de18b3a}, !- Handle
  Surface 1776,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d1c7db66-15cb-4b10-a7f5-05935d095ab5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2adbc10f-0a35-4891-94eb-7610042f42ba}, !- Handle
  Ground 8,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -75,                                    !- X Origin {m}
  100,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dee0ffa8-952f-4839-8709-d6faec4af63d}; !- Thermal Zone Name

OS:Surface,
  {e3d50e37-65e2-4b55-8a36-cbc3528e7d80}, !- Handle
  Surface 1778,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2adbc10f-0a35-4891-94eb-7610042f42ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bf57914-83be-4c75-b823-09a21eaf5d20}, !- Handle
  Surface 1781,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2adbc10f-0a35-4891-94eb-7610042f42ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48e7c862-8315-4050-8072-d79cad31a717}, !- Handle
  Surface 1782,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2adbc10f-0a35-4891-94eb-7610042f42ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {23fc56d3-a788-4d98-879d-5c100822d042}, !- Handle
  Ground 9,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -75,                                    !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {05199558-96f7-4e69-ac90-dbcabaec9865}; !- Thermal Zone Name

OS:Surface,
  {851c1dea-8650-44d3-80e2-e2c0d8a18965}, !- Handle
  Surface 1784,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23fc56d3-a788-4d98-879d-5c100822d042}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a875437c-8a24-4f0b-98d3-1d265b8d4adf}, !- Handle
  Surface 1786,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23fc56d3-a788-4d98-879d-5c100822d042}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d43e6adc-e342-4b99-b8ab-b70a551481a8}, !- Handle
  Surface 1788,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {23fc56d3-a788-4d98-879d-5c100822d042}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2dbbf7d7-a87c-44f6-8b90-c900fd854218}, !- Handle
  Ground 10,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -75,                                    !- X Origin {m}
  50,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f993174c-2c85-4e53-86a8-289aa3be7325}; !- Thermal Zone Name

OS:Surface,
  {9655a38f-5676-483c-8fbf-38408806c354}, !- Handle
  Surface 1792,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dbbf7d7-a87c-44f6-8b90-c900fd854218}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5119097-1661-4e70-9a81-694590f879ac}, !- Handle
  Surface 1794,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2dbbf7d7-a87c-44f6-8b90-c900fd854218}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1d80a0f1-98ff-41ca-912c-07187231667c}, !- Handle
  Ground 11,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -75,                                    !- X Origin {m}
  25,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fbb97dd7-000d-42c7-94b4-e3031c57c4ca}; !- Thermal Zone Name

OS:Surface,
  {329f78dc-890a-4214-aa58-2606a4e47562}, !- Handle
  Surface 1798,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d80a0f1-98ff-41ca-912c-07187231667c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9b6fd10-8382-4e31-8c27-d10c9b5ddf7e}, !- Handle
  Surface 1800,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d80a0f1-98ff-41ca-912c-07187231667c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ad839dee-0858-4f54-847c-3959cbff88b4}, !- Handle
  Ground 12,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -75,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fe5288e8-fa76-47c4-bc03-fe0be9a1fd5d}; !- Thermal Zone Name

OS:Surface,
  {b86a20a8-6568-465e-8d64-a8a6aae93129}, !- Handle
  Surface 1803,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad839dee-0858-4f54-847c-3959cbff88b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49d07b28-1b16-429d-b6d4-99207e300fe1}, !- Handle
  Surface 1804,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad839dee-0858-4f54-847c-3959cbff88b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ed500f1-d68d-4364-959f-adf897a51ee2}, !- Handle
  Surface 1805,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad839dee-0858-4f54-847c-3959cbff88b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdc6b3c6-c46a-4891-97e1-ac8c03926ee3}, !- Handle
  Surface 1806,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad839dee-0858-4f54-847c-3959cbff88b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8b505a0d-670d-46a5-a426-61509987c785}, !- Handle
  Ground 13,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -75,                                    !- X Origin {m}
  -25,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b3df466b-b8eb-4769-a835-29570dd795a6}; !- Thermal Zone Name

OS:Surface,
  {d54ad203-0b8a-4770-881a-92294929859e}, !- Handle
  Surface 1810,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b505a0d-670d-46a5-a426-61509987c785}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea542b70-1d80-4bdd-8b35-bd7cf3b43dba}, !- Handle
  Surface 1812,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8b505a0d-670d-46a5-a426-61509987c785}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5e5b9199-d593-4d6b-9aa7-c5f6aa15709a}, !- Handle
  Ground 14,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -75,                                    !- X Origin {m}
  -50,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6f191dd6-4405-46b3-b98e-ad594c204374}; !- Thermal Zone Name

OS:Surface,
  {ec5a4e39-6db4-400f-abbc-0f4f2b41b14d}, !- Handle
  Surface 1815,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e5b9199-d593-4d6b-9aa7-c5f6aa15709a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb0b71bb-415d-42fc-943e-0c81889d1dc6}, !- Handle
  Surface 1816,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e5b9199-d593-4d6b-9aa7-c5f6aa15709a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96f5a208-e62a-4b5d-8ff5-51bba909afbe}, !- Handle
  Surface 1818,                           !- Name
