  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5e5b9199-d593-4d6b-9aa7-c5f6aa15709a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8322d9ec-f97f-4e54-a10f-d3590c264053}, !- Handle
  Ground 15,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -75,                                    !- X Origin {m}
  -75,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2e381a5e-4580-41fa-aa14-8135e6dbd25a}; !- Thermal Zone Name

OS:Surface,
  {1a1d3125-650f-4668-8aed-5e30357bf74e}, !- Handle
  Surface 1822,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8322d9ec-f97f-4e54-a10f-d3590c264053}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c546b5b-a470-403d-9582-989d3f0389f9}, !- Handle
  Surface 1824,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8322d9ec-f97f-4e54-a10f-d3590c264053}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {eac79735-f82e-4e99-b14f-fd2f98a92ab3}, !- Handle
  Ground 16,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50,                                    !- X Origin {m}
  100,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {01679391-1fa0-4e1b-8eb2-323b2bff3b54}; !- Thermal Zone Name

OS:Surface,
  {5a396024-28be-46b2-82ce-0ebbff7f1acd}, !- Handle
  Surface 1826,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eac79735-f82e-4e99-b14f-fd2f98a92ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78527034-8d17-4c54-8044-ef4045686352}, !- Handle
  Surface 1829,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eac79735-f82e-4e99-b14f-fd2f98a92ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb2bcacf-16b6-4fc2-a24e-c614630e2cb9}, !- Handle
  Surface 1830,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eac79735-f82e-4e99-b14f-fd2f98a92ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {acbd1acc-7fa6-4068-85d3-0d033d6f7419}, !- Handle
  Ground 17,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50,                                    !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ac2176ff-2c93-46b5-9afe-297a29182b11}; !- Thermal Zone Name

OS:Surface,
  {920c7ae0-1e08-4e2a-a9cd-afd35051c857}, !- Handle
  Surface 1832,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acbd1acc-7fa6-4068-85d3-0d033d6f7419}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5640095-36e5-498c-8fad-85701f528b94}, !- Handle
  Surface 1833,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acbd1acc-7fa6-4068-85d3-0d033d6f7419}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5ba7265-a8c5-4fd8-bc5b-c97d0a039275}, !- Handle
  Surface 1835,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acbd1acc-7fa6-4068-85d3-0d033d6f7419}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b36df558-af65-4e35-bfbc-16925cc2830c}, !- Handle
  Surface 1836,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {acbd1acc-7fa6-4068-85d3-0d033d6f7419}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aee619ea-34da-4db3-ac2b-812d52538ba3}, !- Handle
  Ground 18,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50,                                    !- X Origin {m}
  50,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {115d27da-b34c-40c3-8578-f40927f82036}; !- Thermal Zone Name

OS:Surface,
  {d6ba2fba-fc4a-461a-a747-96f4f73c13ce}, !- Handle
  Surface 1838,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aee619ea-34da-4db3-ac2b-812d52538ba3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efd05293-86f7-4cb3-85e0-e6ee87fd921b}, !- Handle
  Surface 1839,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aee619ea-34da-4db3-ac2b-812d52538ba3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c18ec51-382b-4820-88fe-05d7829e2f9a}, !- Handle
  Surface 1841,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aee619ea-34da-4db3-ac2b-812d52538ba3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abca8e69-2fb4-4e69-aa79-b84609d8a8ca}, !- Handle
  Surface 1842,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aee619ea-34da-4db3-ac2b-812d52538ba3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8aef28d1-ef77-4c45-abb5-8691e135b954}, !- Handle
  Ground 19,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50,                                    !- X Origin {m}
  25,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e7468cb6-9694-4577-af36-0c87b58fe2a9}; !- Thermal Zone Name

OS:Surface,
  {839c0680-86fa-40b5-b210-fe775e4b458c}, !- Handle
  Surface 1844,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aef28d1-ef77-4c45-abb5-8691e135b954}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee483a1c-d59b-46f1-81be-fba8025d66f8}, !- Handle
  Surface 1845,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aef28d1-ef77-4c45-abb5-8691e135b954}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a874cdd-1710-42e1-8e0c-038ec883aa9e}, !- Handle
  Surface 1846,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aef28d1-ef77-4c45-abb5-8691e135b954}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccc723f7-4bea-474d-8159-a9cd791b6476}, !- Handle
  Surface 1847,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aef28d1-ef77-4c45-abb5-8691e135b954}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc83275f-a306-43c7-a01a-0db25d51dcb2}, !- Handle
  Surface 1848,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8aef28d1-ef77-4c45-abb5-8691e135b954}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f73edcf6-584f-4ec3-99a0-0ee304518fa9}, !- Handle
  Ground 20,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d8aaeeae-5240-4a2f-80e4-760059677b85}; !- Thermal Zone Name

OS:Surface,
  {803096c4-221e-434b-b49f-5b4a845df669}, !- Handle
  Surface 1851,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f73edcf6-584f-4ec3-99a0-0ee304518fa9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5b786f5-5215-471b-9f11-5e7c51ce4cc7}, !- Handle
  Surface 1852,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f73edcf6-584f-4ec3-99a0-0ee304518fa9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {469a95e4-36b8-407e-87b0-afe6f0eb1c7b}, !- Handle
  Surface 1854,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f73edcf6-584f-4ec3-99a0-0ee304518fa9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8381a3a3-812b-48f3-8aa3-1297df1f702d}, !- Handle
  Ground 21,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50,                                    !- X Origin {m}
  -25,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cd1ba5ef-17e1-4188-bc8e-47a70e1710d9}; !- Thermal Zone Name

OS:Surface,
  {f44b63b5-724f-41c1-a1fa-ac36fd82ceb3}, !- Handle
  Surface 1858,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8381a3a3-812b-48f3-8aa3-1297df1f702d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14895358-0879-4fcd-a1c8-0467f46802ef}, !- Handle
  Surface 1859,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8381a3a3-812b-48f3-8aa3-1297df1f702d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a1d5071-7484-4003-ba88-a164a4a584e5}, !- Handle
  Surface 1860,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8381a3a3-812b-48f3-8aa3-1297df1f702d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4656e778-062d-4e33-b409-ce95fd9eebd1}, !- Handle
  Ground 22,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50,                                    !- X Origin {m}
  -50,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0d0a3d30-1933-472c-802c-9a082d1ace35}; !- Thermal Zone Name

OS:Surface,
  {909cb04a-070e-44ba-b691-7a6f87ef9ffe}, !- Handle
  Surface 1863,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4656e778-062d-4e33-b409-ce95fd9eebd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {335b2bf8-98e5-426b-bc22-d1b1dbc1361e}, !- Handle
  Surface 1866,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4656e778-062d-4e33-b409-ce95fd9eebd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7c9ca0b9-8afa-407c-88bb-9bf5d5150ca1}, !- Handle
  Ground 23,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50,                                    !- X Origin {m}
  -75,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dec85a8f-93c6-4aa3-8e7c-f419813e44e6}; !- Thermal Zone Name

OS:Surface,
  {bb221395-8b11-4288-a492-f638afac84c8}, !- Handle
  Surface 1868,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c9ca0b9-8afa-407c-88bb-9bf5d5150ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab8d4bc0-6334-47f1-a97c-658ec33b0aac}, !- Handle
  Surface 1869,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c9ca0b9-8afa-407c-88bb-9bf5d5150ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b3bfebc-3653-40b9-8ca9-f681ec2bf9ed}, !- Handle
  Surface 1870,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c9ca0b9-8afa-407c-88bb-9bf5d5150ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a7244e9-f568-4429-9fb9-75c6b6398fbe}, !- Handle
  Surface 1871,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c9ca0b9-8afa-407c-88bb-9bf5d5150ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9487b5b4-405a-4e57-ae1e-0f2574dd2403}, !- Handle
  Surface 1872,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c9ca0b9-8afa-407c-88bb-9bf5d5150ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {79859385-f615-4f2a-b890-c18e5080aca1}, !- Handle
  Ground 24,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25,                                    !- X Origin {m}
  100,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a09ac58e-4aeb-4ef0-a60b-2637dc953748}; !- Thermal Zone Name

OS:Surface,
  {dceba169-0837-4c2e-9fc3-cfa379443c5a}, !- Handle
  Surface 1874,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79859385-f615-4f2a-b890-c18e5080aca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1cb0ef4-fc9f-46a4-9f1e-bb10464df8f2}, !- Handle
  Surface 1875,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79859385-f615-4f2a-b890-c18e5080aca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dffba707-5b72-40a9-b169-26baa87a1ce4}, !- Handle
  Surface 1877,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79859385-f615-4f2a-b890-c18e5080aca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b84021d3-277a-4478-9e1a-13564c20bb24}, !- Handle
  Surface 1878,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79859385-f615-4f2a-b890-c18e5080aca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {056fbc77-3b8a-488d-8515-8b1e5ca6b80c}, !- Handle
  Ground 25,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25,                                    !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ad506725-e9c7-4de0-8da0-177929b75bf5}; !- Thermal Zone Name

OS:Surface,
  {b4eb1d27-32a6-4f22-b0aa-a700cf318362}, !- Handle
  Surface 1880,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {056fbc77-3b8a-488d-8515-8b1e5ca6b80c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea4d95ba-e9ca-422a-bf59-d74e085f7ec3}, !- Handle
  Surface 1881,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {056fbc77-3b8a-488d-8515-8b1e5ca6b80c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8b5c451-06f9-4a30-894a-038388fde431}, !- Handle
  Surface 1884,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {056fbc77-3b8a-488d-8515-8b1e5ca6b80c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7821b1e0-39ae-4567-98dd-ebf8f843011c}, !- Handle
  Ground 26,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25,                                    !- X Origin {m}
  50,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {578ceb6f-3992-4506-ab5b-8b973f6d5105}; !- Thermal Zone Name

OS:Surface,
  {68ea90d9-18c2-43ce-8a65-6c0799721d6c}, !- Handle
  Surface 1886,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7821b1e0-39ae-4567-98dd-ebf8f843011c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78c4adc1-f220-48dc-a411-571f7ecb6fbb}, !- Handle
  Surface 1888,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7821b1e0-39ae-4567-98dd-ebf8f843011c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8e0c2a3-8820-457d-8f26-1b3cc8b75e2a}, !- Handle
  Surface 1890,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7821b1e0-39ae-4567-98dd-ebf8f843011c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6147b5f3-0562-4fb0-a469-446cda1b945a}, !- Handle
  Ground 27,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25,                                    !- X Origin {m}
  25,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f013c186-89aa-4ce6-a4c7-1571923acb84}; !- Thermal Zone Name

OS:Surface,
  {b1166f1b-6084-4740-bb86-8b63b83fa80d}, !- Handle
  Surface 1893,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6147b5f3-0562-4fb0-a469-446cda1b945a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e4d803e-1a32-479e-b545-e5d10167d722}, !- Handle
  Surface 1894,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6147b5f3-0562-4fb0-a469-446cda1b945a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f38330a-5b11-4891-a24a-6d78fa40fb3d}, !- Handle
  Surface 1896,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6147b5f3-0562-4fb0-a469-446cda1b945a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b66c382a-acfa-4329-85bd-1d5ee2a1567f}, !- Handle
  Ground 28,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2681ff8b-700b-484f-8254-f6bf255bd3e3}; !- Thermal Zone Name

OS:Surface,
  {46daf803-db77-44ef-9ed7-e4b055a65319}, !- Handle
  Surface 1899,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b66c382a-acfa-4329-85bd-1d5ee2a1567f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c393b7c-2df7-4379-b278-bf49d2f4248a}, !- Handle
  Surface 1902,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b66c382a-acfa-4329-85bd-1d5ee2a1567f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5ac5968d-9bc1-4d5b-b7b0-e83023a86220}, !- Handle
  Ground 29,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25,                                    !- X Origin {m}
  -25,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3f2889f3-32d8-4e73-b0a3-ce5254258c72}; !- Thermal Zone Name

OS:Surface,
  {61670438-f29d-446f-8da9-1d1f28d846f1}, !- Handle
  Surface 1904,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ac5968d-9bc1-4d5b-b7b0-e83023a86220}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dcb9db2-06db-454c-bb5d-8d12cf605376}, !- Handle
  Surface 1907,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ac5968d-9bc1-4d5b-b7b0-e83023a86220}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16592243-acd9-4838-9f6d-db7e87c39a1a}, !- Handle
  Surface 1908,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ac5968d-9bc1-4d5b-b7b0-e83023a86220}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0c745134-246d-46da-b630-d9b417c8a446}, !- Handle
  Ground 30,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25,                                    !- X Origin {m}
  -50,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c2550594-4164-40f8-8ffc-4de92a7c0f1a}; !- Thermal Zone Name

OS:Surface,
  {bce6e541-d608-43d1-8151-40f357adbc18}, !- Handle
  Surface 1910,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c745134-246d-46da-b630-d9b417c8a446}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e2a7a97-2ca4-4de0-a602-d3b43f595d3e}, !- Handle
  Surface 1914,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c745134-246d-46da-b630-d9b417c8a446}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {169e0876-6669-465d-9a27-f28b9d62f97e}, !- Handle
  Ground 31,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25,                                    !- X Origin {m}
  -75,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e4268271-384e-47c0-9abf-32afa8706103}; !- Thermal Zone Name

OS:Surface,
  {d4184e31-4d06-4703-9345-1f83867eeae8}, !- Handle
  Surface 1916,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {169e0876-6669-465d-9a27-f28b9d62f97e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e75508d2-ae0e-4730-bfb3-02fdacacb08e}, !- Handle
  Surface 1918,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {169e0876-6669-465d-9a27-f28b9d62f97e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e956c9a-9768-43ea-a85f-dbc7de4801b2}, !- Handle
  Surface 1920,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {169e0876-6669-465d-9a27-f28b9d62f97e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7bc7bbe9-7bb3-4680-b999-0e3ae369a38a}, !- Handle
  Ground 32,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  100,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e226557b-6b08-42ea-a6f7-627b7135e965}; !- Thermal Zone Name

OS:Surface,
  {9ce77512-bf6e-4f2a-96f2-7902bdfdc460}, !- Handle
  Surface 1922,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bc7bbe9-7bb3-4680-b999-0e3ae369a38a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec57b6db-9095-4ef0-9ff3-2df732862865}, !- Handle
  Surface 1924,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bc7bbe9-7bb3-4680-b999-0e3ae369a38a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10b61a84-86b9-488c-8c31-96439fcdce58}, !- Handle
  Surface 1926,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7bc7bbe9-7bb3-4680-b999-0e3ae369a38a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c3621db4-77c5-412c-a4c0-283130bda917}, !- Handle
  Ground 33,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1833a83b-6a89-473f-8741-9f1564d7fc34}; !- Thermal Zone Name

OS:Surface,
  {1ff5f6f3-4bea-427a-ba33-c31e95704aac}, !- Handle
  Surface 1932,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3621db4-77c5-412c-a4c0-283130bda917}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4426120d-2290-42dc-a14f-1cd489ccc485}, !- Handle
  Ground 34,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  50,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {436b0810-34ea-4ce6-8845-c9e0b1639227}; !- Thermal Zone Name

OS:Surface,
  {d7da7687-4f53-4667-ab24-2579b649a646}, !- Handle
  Surface 1934,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4426120d-2290-42dc-a14f-1cd489ccc485}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73c1d4a3-637a-4e58-9d98-ae362ad10965}, !- Handle
  Surface 1937,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4426120d-2290-42dc-a14f-1cd489ccc485}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61fe39cb-c7d5-4642-a800-ed9d70c04c22}, !- Handle
  Surface 1938,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4426120d-2290-42dc-a14f-1cd489ccc485}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c3651820-7bea-4f1f-8187-8bed42fccf00}, !- Handle
  Ground 35,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  25,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6271aeaf-9471-4b6d-b7f9-9d9e4f7774ef}; !- Thermal Zone Name

OS:Surface,
  {e741be99-e238-4403-85dc-480c89906a91}, !- Handle
  Surface 1940,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3651820-7bea-4f1f-8187-8bed42fccf00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {606cf700-5b90-4997-bd1d-f0433a87e451}, !- Handle
  Surface 1941,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3651820-7bea-4f1f-8187-8bed42fccf00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {466e8b8a-9057-4785-936e-b9333532ee55}, !- Handle
  Surface 1944,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3651820-7bea-4f1f-8187-8bed42fccf00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {21ae532d-ab4d-4d1a-98ae-58f095811304}, !- Handle
  Ground 36,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0429821b-adf1-422c-8bb5-dba6a7f378af}; !- Thermal Zone Name

OS:Surface,
  {f4523bd9-5f49-4a9a-a660-972cf2b05682}, !- Handle
  Surface 1946,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21ae532d-ab4d-4d1a-98ae-58f095811304}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44fe90d4-05f1-4462-a400-457ba09822d2}, !- Handle
  Surface 1950,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {21ae532d-ab4d-4d1a-98ae-58f095811304}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a5530d83-3506-47f4-a3f8-09605c0b4a86}, !- Handle
  Ground 37,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -25,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {04c92e36-4faa-4eb9-a71c-88bdf590edc6}; !- Thermal Zone Name

OS:Surface,
  {4c36e852-3951-4d88-a1ff-e7b46364b516}, !- Handle
  Surface 1952,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5530d83-3506-47f4-a3f8-09605c0b4a86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0fcfa0c-375f-4e0b-b8e8-20c6fc815ba9}, !- Handle
  Surface 1953,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5530d83-3506-47f4-a3f8-09605c0b4a86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bad4cf55-cf53-403b-a579-2a2f618662e9}, !- Handle
  Surface 1955,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5530d83-3506-47f4-a3f8-09605c0b4a86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36c70e70-220f-47e4-8e23-0ee326a89bbd}, !- Handle
  Surface 1956,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a5530d83-3506-47f4-a3f8-09605c0b4a86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fd8b7eb4-cbdf-497d-b503-a28e4d848d22}, !- Handle
  Ground 38,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -50,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dde996d5-3255-4a0e-a2db-2457acda120e}; !- Thermal Zone Name

OS:Surface,
  {f1bd408f-5acb-4087-8d2d-69881c93dae0}, !- Handle
  Surface 1958,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd8b7eb4-cbdf-497d-b503-a28e4d848d22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d61b48d2-e1fb-412d-9c28-683694b64ce4}, !- Handle
  Surface 1960,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd8b7eb4-cbdf-497d-b503-a28e4d848d22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f758bfbc-964a-4e1e-86f9-a68e3a411a70}, !- Handle
  Surface 1961,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd8b7eb4-cbdf-497d-b503-a28e4d848d22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04c4813d-c599-47a0-b9da-984aca9c4ede}, !- Handle
  Surface 1962,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fd8b7eb4-cbdf-497d-b503-a28e4d848d22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a3918738-ae93-42d8-a7ee-8d196dc7982a}, !- Handle
  Ground 39,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -75,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {39ba7c80-e158-4dd1-a19a-14022ce1bc16}; !- Thermal Zone Name

OS:Surface,
  {b86f94e9-7d95-44d3-90fb-326a36cb1dd6}, !- Handle
  Surface 1965,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3918738-ae93-42d8-a7ee-8d196dc7982a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79b190ea-c94c-4532-9492-f230d8eb0223}, !- Handle
  Surface 1966,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3918738-ae93-42d8-a7ee-8d196dc7982a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcaa0583-111a-4ec1-8fa4-e28260e7186e}, !- Handle
  Surface 1967,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3918738-ae93-42d8-a7ee-8d196dc7982a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7061ba17-3820-4430-8a7e-9190ed8cbe5d}, !- Handle
  Surface 1968,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3918738-ae93-42d8-a7ee-8d196dc7982a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3ac52e65-4efb-41ee-95d3-1f848da70d57}, !- Handle
  Ground 40,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  100,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b9363618-d6ca-4f47-a995-c7e514eb4044}; !- Thermal Zone Name

OS:Surface,
  {21761d6d-5c54-4a79-b4b0-23e820fd8925}, !- Handle
  Surface 1970,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ac52e65-4efb-41ee-95d3-1f848da70d57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82bf85af-ffd6-486f-b6ad-71a9a4b20c37}, !- Handle
  Surface 1971,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ac52e65-4efb-41ee-95d3-1f848da70d57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb1a8460-1f8d-4e4e-a6ae-5d6c98aae2bc}, !- Handle
  Surface 1972,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ac52e65-4efb-41ee-95d3-1f848da70d57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db3e3160-8d8e-4924-9129-c46d7ca337b7}, !- Handle
  Surface 1973,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ac52e65-4efb-41ee-95d3-1f848da70d57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86a9b678-555d-4622-840f-7f1cff5b6014}, !- Handle
  Surface 1974,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ac52e65-4efb-41ee-95d3-1f848da70d57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ffa01b9e-a5ce-4942-810c-c1da31da8443}, !- Handle
  Ground 41,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4c16c137-d81a-4054-acd8-9bcbfed76266}; !- Thermal Zone Name

OS:Surface,
  {aa8d6058-9d64-4f87-9d86-769f27e9dc97}, !- Handle
  Surface 1977,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffa01b9e-a5ce-4942-810c-c1da31da8443}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6801ba6-c613-4028-abf3-1a28c8aef0b6}, !- Handle
  Surface 1978,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffa01b9e-a5ce-4942-810c-c1da31da8443}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f0827c0-9d0c-42f0-8d8f-99e9ac0c699c}, !- Handle
  Surface 1979,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffa01b9e-a5ce-4942-810c-c1da31da8443}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10916272-4764-483a-8cb9-65cbc3a721a9}, !- Handle
  Surface 1980,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ffa01b9e-a5ce-4942-810c-c1da31da8443}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {30270e16-6be5-44ff-8100-23c9a33d4cd3}, !- Handle
  Ground 42,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  50,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b89abad5-2c58-4cac-98f1-564b4b3be224}; !- Thermal Zone Name

OS:Surface,
  {f7591710-b4be-44c1-821d-1ed5cf8d89f5}, !- Handle
  Surface 1984,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30270e16-6be5-44ff-8100-23c9a33d4cd3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3005e9f-3c41-424d-83f2-a3f2f84be563}, !- Handle
  Surface 1985,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30270e16-6be5-44ff-8100-23c9a33d4cd3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df8df45f-cf03-4a21-b87d-71f0d8ea61db}, !- Handle
  Surface 1986,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {30270e16-6be5-44ff-8100-23c9a33d4cd3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c5a354fa-0a70-474f-a150-361b4c62add6}, !- Handle
  Ground 43,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c583ad2a-66b0-4a96-9529-bf07c80c2ed5}; !- Thermal Zone Name

OS:Surface,
  {8ded7820-bbe1-46a3-944c-37ee134f7b43}, !- Handle
  Surface 1989,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5a354fa-0a70-474f-a150-361b4c62add6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7fce4ad-299a-424c-aba2-6c645edfe421}, !- Handle
  Surface 1990,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5a354fa-0a70-474f-a150-361b4c62add6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bef96780-c374-484e-b4d5-52abb40016b3}, !- Handle
  Surface 1992,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c5a354fa-0a70-474f-a150-361b4c62add6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0c7b8e3b-2191-451b-90e6-89cdd916bb94}, !- Handle
  Ground 44,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a9123164-f624-42f1-96d0-beb85b1bdd16}; !- Thermal Zone Name

OS:Surface,
  {a0c238e4-0f10-401c-b934-5d2f54739dc1}, !- Handle
  Surface 1997,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c7b8e3b-2191-451b-90e6-89cdd916bb94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6eb6151-c49c-4e48-b257-36015929aa45}, !- Handle
  Surface 1998,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c7b8e3b-2191-451b-90e6-89cdd916bb94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {50f6acdc-846c-46ba-aaa8-3c153975fdcb}, !- Handle
  Ground 45,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  -25,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b7bb08b4-2b1c-47ee-ba0c-2b6a65e1f2a5}; !- Thermal Zone Name

OS:Surface,
  {c92b3955-99d3-4ef6-b89b-ec7092062fd2}, !- Handle
  Surface 2000,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50f6acdc-846c-46ba-aaa8-3c153975fdcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c7dc15f-143e-4490-aac0-ed1ad4bfbb90}, !- Handle
  Surface 2004,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {50f6acdc-846c-46ba-aaa8-3c153975fdcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9d1aae23-e6b3-443c-882a-700407ad4d03}, !- Handle
  Ground 46,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  -50,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f5a125a0-b836-4f29-9e7d-32e1a7b82c74}; !- Thermal Zone Name

OS:Surface,
  {9c5266a7-d3ef-4921-8e84-8aa72552351d}, !- Handle
  Surface 2006,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d1aae23-e6b3-443c-882a-700407ad4d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b954d772-f780-4522-bd9f-3593ea2684ca}, !- Handle
  Surface 2009,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d1aae23-e6b3-443c-882a-700407ad4d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e49dd196-3b98-4f64-a416-a930e713542d}, !- Handle
  Surface 2010,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d1aae23-e6b3-443c-882a-700407ad4d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bd3f835f-2c5c-4ef8-895e-04b0c234c969}, !- Handle
  Ground 47,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25,                                     !- X Origin {m}
  -75,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a2570fb3-cdc4-4bba-be0e-25705a284f19}; !- Thermal Zone Name

OS:Surface,
  {e3e86512-4ab4-4d47-837f-adc2b123c5b2}, !- Handle
  Surface 2012,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd3f835f-2c5c-4ef8-895e-04b0c234c969}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a5465c9-8f90-4068-a3da-5218c5159142}, !- Handle
  Surface 2013,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd3f835f-2c5c-4ef8-895e-04b0c234c969}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31ea641c-401b-42bc-ab66-1645b48365ee}, !- Handle
  Surface 2014,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd3f835f-2c5c-4ef8-895e-04b0c234c969}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82804960-2266-4c0c-a392-4ba2d650a43a}, !- Handle
  Surface 2016,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd3f835f-2c5c-4ef8-895e-04b0c234c969}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {16632c16-a13a-4962-b42f-8f91a53e2ad3}, !- Handle
  Ground 48,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50,                                     !- X Origin {m}
  100,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f250ba6d-fd1f-4d3b-901b-c73e8b4cc9da}; !- Thermal Zone Name

OS:Surface,
  {eda606ab-aae7-4801-b8ea-99a74c9a4819}, !- Handle
  Surface 2018,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16632c16-a13a-4962-b42f-8f91a53e2ad3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc58ea6a-bad7-4bfc-8b94-f5f4071aa071}, !- Handle
  Surface 2022,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16632c16-a13a-4962-b42f-8f91a53e2ad3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1e404621-3607-4b1e-85f5-915eda22f917}, !- Handle
  Ground 49,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f590493a-7146-4ec9-aa45-68af59d3731a}; !- Thermal Zone Name

OS:Surface,
  {51060d99-c1bb-4d81-8975-cdc127c73bcb}, !- Handle
  Surface 2024,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e404621-3607-4b1e-85f5-915eda22f917}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75fb193a-7aea-4a02-8eb1-83b7b1bbdc5d}, !- Handle
  Surface 2025,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e404621-3607-4b1e-85f5-915eda22f917}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f629e61d-7e82-4930-bcea-7443000d3138}, !- Handle
  Surface 2028,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e404621-3607-4b1e-85f5-915eda22f917}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {916c3b24-eb79-4738-978d-546a0266cfda}, !- Handle
  Ground 50,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50,                                     !- X Origin {m}
  50,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {59037423-5d09-41f6-a23e-b90b1fe68906}; !- Thermal Zone Name

OS:Surface,
  {c3a3e59d-a219-4a2e-b677-e75840315b5a}, !- Handle
  Surface 2030,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {916c3b24-eb79-4738-978d-546a0266cfda}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de274bb5-6e2e-42f9-ae74-85596810279b}, !- Handle
  Surface 2031,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {916c3b24-eb79-4738-978d-546a0266cfda}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fef60f04-be16-4169-988b-3135727b9ad9}, !- Handle
  Surface 2033,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {916c3b24-eb79-4738-978d-546a0266cfda}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {356735d4-4e7c-4814-a4d7-3ff27f9e511d}, !- Handle
  Surface 2034,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {916c3b24-eb79-4738-978d-546a0266cfda}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2997a31a-e1ba-4697-a76e-215a44a38a19}, !- Handle
  Ground 51,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ebd4e38a-5282-4ae3-8889-6846d29c327b}; !- Thermal Zone Name

OS:Surface,
  {9653bd66-b14f-425c-be99-5d95317b9078}, !- Handle
  Surface 2036,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2997a31a-e1ba-4697-a76e-215a44a38a19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd0ee8c7-b76a-4949-a35c-ac03f1088ae5}, !- Handle
  Surface 2038,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2997a31a-e1ba-4697-a76e-215a44a38a19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8550ca55-062c-42ce-bddd-3f5c41fac793}, !- Handle
  Surface 2040,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2997a31a-e1ba-4697-a76e-215a44a38a19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aee4f772-8482-457c-bb08-ea015eb470af}, !- Handle
  Ground 52,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9560d38a-b2d8-4981-8a0d-4a48bd305cb9}; !- Thermal Zone Name

OS:Surface,
  {bda3ddb3-27d5-4464-995b-57c5148c4c5f}, !- Handle
  Surface 2044,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aee4f772-8482-457c-bb08-ea015eb470af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d53252a1-6c6f-4d6c-9948-6eb6338952a0}, !- Handle
  Surface 2045,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aee4f772-8482-457c-bb08-ea015eb470af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3590497e-bee9-4af2-80f5-e0313a40b297}, !- Handle
  Surface 2046,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aee4f772-8482-457c-bb08-ea015eb470af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f133b48b-be46-4544-a3f7-2649b85f3773}, !- Handle
  Ground 53,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50,                                     !- X Origin {m}
  -25,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {33b88e2c-07c3-432b-825a-35594ef2747c}; !- Thermal Zone Name

OS:Surface,
  {23e5da0e-f2c1-4074-94af-bb80a4826571}, !- Handle
  Surface 2049,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f133b48b-be46-4544-a3f7-2649b85f3773}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c41e59f8-ecb5-4149-8d8e-749a20ec0401}, !- Handle
  Surface 2051,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f133b48b-be46-4544-a3f7-2649b85f3773}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8631019-945c-456f-ad08-c74b418a46fd}, !- Handle
  Surface 2052,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f133b48b-be46-4544-a3f7-2649b85f3773}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ed2007e0-5e41-4753-bd73-a2c9019bc61d}, !- Handle
  Ground 54,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50,                                     !- X Origin {m}
  -50,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ecc667ae-c933-46bd-b521-379dc5e3181c}; !- Thermal Zone Name

OS:Surface,
  {6677c0b1-45cc-4a3c-b6f9-00817e0e6185}, !- Handle
  Surface 2054,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed2007e0-5e41-4753-bd73-a2c9019bc61d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f6c437a-4b89-450b-8571-f8c73944ae78}, !- Handle
  Surface 2057,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed2007e0-5e41-4753-bd73-a2c9019bc61d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d16b1c37-ffb8-4759-96e4-f40ba5dc088f}, !- Handle
  Surface 2058,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed2007e0-5e41-4753-bd73-a2c9019bc61d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a92260be-c004-4395-8ebc-2e1c7f2e3a75}, !- Handle
  Ground 55,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50,                                     !- X Origin {m}
  -75,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7e2eca74-fee2-42f5-9ee4-0a1de0f652ff}; !- Thermal Zone Name

OS:Surface,
  {cdef3dc1-1242-4b9e-8f56-cbe9ca38021c}, !- Handle
  Surface 2060,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a92260be-c004-4395-8ebc-2e1c7f2e3a75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21000f4e-ed77-4396-9fe8-b25d0f70b874}, !- Handle
  Surface 2062,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a92260be-c004-4395-8ebc-2e1c7f2e3a75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae1bb261-85b7-4595-98d1-181f43b98fd6}, !- Handle
  Surface 2064,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a92260be-c004-4395-8ebc-2e1c7f2e3a75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b2c7237f-523b-4376-bf2b-4bede4fd9079}, !- Handle
  Ground 56,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  100,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6aabfb33-9dc3-4686-b46a-4c32899a2617}; !- Thermal Zone Name

OS:Surface,
  {ab803067-efbd-4b3b-8213-d4429ebfa3b3}, !- Handle
  Surface 2066,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2c7237f-523b-4376-bf2b-4bede4fd9079}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d12dbb7-c735-4a0b-b9a1-41cbebd37eaf}, !- Handle
  Surface 2067,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2c7237f-523b-4376-bf2b-4bede4fd9079}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c96f4902-923b-43a0-9a35-5891760c1943}, !- Handle
  Surface 2068,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2c7237f-523b-4376-bf2b-4bede4fd9079}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d147d2de-36fc-40d0-8116-8007df3fc5b5}, !- Handle
  Surface 2069,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2c7237f-523b-4376-bf2b-4bede4fd9079}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae2cde2d-1e86-40ad-93ee-6a1b9fe507de}, !- Handle
  Surface 2070,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2c7237f-523b-4376-bf2b-4bede4fd9079}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {834ba955-6f8b-4b8a-ae78-b660f60d906e}, !- Handle
  Ground 57,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {52718b06-27fe-4b6e-8cb0-acf07ff526d3}; !- Thermal Zone Name

OS:Surface,
  {81ba94d6-7fd8-49df-96aa-bd62a952cab3}, !- Handle
  Surface 2073,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {834ba955-6f8b-4b8a-ae78-b660f60d906e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46a396c3-8204-4b12-92e1-1b531ca5dd9b}, !- Handle
  Surface 2076,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {834ba955-6f8b-4b8a-ae78-b660f60d906e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6ee93082-cc99-4485-a86e-b0f012e79fbf}, !- Handle
  Ground 58,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  50,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {059c7873-19a9-4b0d-96bb-b638f203e474}; !- Thermal Zone Name

OS:Surface,
  {ec95b183-a25b-4bfa-8d8e-d974ab76ad41}, !- Handle
  Surface 2078,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ee93082-cc99-4485-a86e-b0f012e79fbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7239c548-3aaa-48a5-a05f-bb03ffc9ef4b}, !- Handle
  Surface 2079,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ee93082-cc99-4485-a86e-b0f012e79fbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6e57b2e-8fa8-4c93-9e41-8262fd3d3ca2}, !- Handle
  Surface 2080,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ee93082-cc99-4485-a86e-b0f012e79fbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9df0478d-ea7d-42ab-a368-cd5f9670fb23}, !- Handle
  Surface 2082,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ee93082-cc99-4485-a86e-b0f012e79fbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4eefa7d6-1540-4cb0-894f-31ab4df4cdce}, !- Handle
  Ground 59,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {eadb525d-725f-41d3-9cd0-7303e5a5e591}; !- Thermal Zone Name

OS:Surface,
  {304f4c56-2247-45f8-99fd-0323987edcb5}, !- Handle
  Surface 2085,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eefa7d6-1540-4cb0-894f-31ab4df4cdce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee0ed93a-beb7-4ed6-ae7c-d245d55eeca5}, !- Handle
  Surface 2087,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eefa7d6-1540-4cb0-894f-31ab4df4cdce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bac8a628-c8ef-4ced-a711-7dd0676dbb9f}, !- Handle
  Surface 2088,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4eefa7d6-1540-4cb0-894f-31ab4df4cdce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {55401862-b71a-4bca-a3c3-c16c30ace830}, !- Handle
  Ground 60,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ddc879fa-9479-45d3-87e0-193117a20e6c}; !- Thermal Zone Name

OS:Surface,
  {c52f278f-12db-4f3e-913a-5fd414e93c22}, !- Handle
  Surface 2090,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55401862-b71a-4bca-a3c3-c16c30ace830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a0faeae-dbd9-46fe-b49d-a074892bbea8}, !- Handle
  Surface 2091,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55401862-b71a-4bca-a3c3-c16c30ace830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5a39950-a457-40e3-b343-a75af24de9bd}, !- Handle
  Surface 2093,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55401862-b71a-4bca-a3c3-c16c30ace830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ead22c35-9f21-4b6d-a0e5-7fb3ea338e0f}, !- Handle
  Surface 2094,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55401862-b71a-4bca-a3c3-c16c30ace830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6a7b4ed0-1459-4cf8-9dc6-9c5280520bd2}, !- Handle
  Ground 61,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  -25,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {72d16099-29ae-4f0f-9d37-2e170075f144}; !- Thermal Zone Name

OS:Surface,
  {dbeec4e4-e216-4a02-86fb-8b19c2dfd24d}, !- Handle
  Surface 2096,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a7b4ed0-1459-4cf8-9dc6-9c5280520bd2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8300d050-0d5b-47b5-8573-70e8be1243c9}, !- Handle
  Surface 2097,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a7b4ed0-1459-4cf8-9dc6-9c5280520bd2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64282f80-0b7d-4c87-9a00-23e1679fa8e2}, !- Handle
  Surface 2098,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a7b4ed0-1459-4cf8-9dc6-9c5280520bd2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78cc3990-4ae5-436d-953d-b8d25bd884d8}, !- Handle
  Surface 2100,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a7b4ed0-1459-4cf8-9dc6-9c5280520bd2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {37e45fe4-fa6e-4bd8-ac0a-a31b3a0ba5ba}, !- Handle
  Ground 62,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  -50,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7ab76ccd-5dcd-4d8a-93ba-1ca21820c9ab}; !- Thermal Zone Name

OS:Surface,
  {63788647-542f-4490-94bc-0b740f72c68e}, !- Handle
  Surface 2103,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37e45fe4-fa6e-4bd8-ac0a-a31b3a0ba5ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a847a2fe-a3ff-4b6f-a72e-35dc4022edb3}, !- Handle
  Surface 2105,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37e45fe4-fa6e-4bd8-ac0a-a31b3a0ba5ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {becf421f-15c4-4c9e-9f7a-6cd9fdd4078c}, !- Handle
  Surface 2106,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37e45fe4-fa6e-4bd8-ac0a-a31b3a0ba5ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {79a7fe42-25df-48bf-bea3-0cd31a8efe4c}, !- Handle
  Ground 63,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75,                                     !- X Origin {m}
  -75,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {05a90947-829a-4d35-8b66-8355a06d1e31}; !- Thermal Zone Name

OS:Surface,
  {573c626d-a1b6-4349-b731-fb1d10467f7e}, !- Handle
  Surface 2108,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79a7fe42-25df-48bf-bea3-0cd31a8efe4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c63db474-4636-4e9c-ac20-3f9b43b34a40}, !- Handle
  Surface 2109,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79a7fe42-25df-48bf-bea3-0cd31a8efe4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbfa4183-b446-434e-9afd-2b9808664c33}, !- Handle
  Surface 2110,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79a7fe42-25df-48bf-bea3-0cd31a8efe4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3aeab52-f5b8-4090-a0be-f0d27a68e3d4}, !- Handle
  Surface 2111,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79a7fe42-25df-48bf-bea3-0cd31a8efe4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fbc45a1-eabe-499e-9407-df348ed34aae}, !- Handle
  Surface 2112,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79a7fe42-25df-48bf-bea3-0cd31a8efe4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ad506725-e9c7-4de0-8da0-177929b75bf5}, !- Handle
  Thermal Zone 289,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1868bdfa-7072-405a-a182-3fbcdd328c20}, !- Zone Air Inlet Port List
  {d1ef3e17-8523-4742-b23f-ca04755ee36d}, !- Zone Air Exhaust Port List
  {ee8c6874-76d7-4f88-8763-2974f266145a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f1bfd627-79e0-4228-ac51-d54117035c10}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19acfe4f-3ff1-4204-b46c-9131dc44ce44}, !- Handle
  Node 289,                               !- Name
  {ee8c6874-76d7-4f88-8763-2974f266145a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee8c6874-76d7-4f88-8763-2974f266145a}, !- Handle
  {1af8c452-cefb-4270-9c29-659ef3918ee8}, !- Name
  {ad506725-e9c7-4de0-8da0-177929b75bf5}, !- Source Object
  11,                                     !- Outlet Port
  {19acfe4f-3ff1-4204-b46c-9131dc44ce44}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1868bdfa-7072-405a-a182-3fbcdd328c20}, !- Handle
  Port List 577,                          !- Name
  {ad506725-e9c7-4de0-8da0-177929b75bf5}; !- HVAC Component

OS:PortList,
  {d1ef3e17-8523-4742-b23f-ca04755ee36d}, !- Handle
  Port List 578,                          !- Name
  {ad506725-e9c7-4de0-8da0-177929b75bf5}; !- HVAC Component

OS:Sizing:Zone,
  {4cb5fbb3-2388-488d-8d6a-ae08c4f827aa}, !- Handle
  {ad506725-e9c7-4de0-8da0-177929b75bf5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {512e7d13-a270-4d70-a58c-f487f73b9caf}, !- Handle
  Zone HVAC Equipment List 289,           !- Name
  {ad506725-e9c7-4de0-8da0-177929b75bf5}; !- Thermal Zone

OS:ThermalZone,
  {b551a2cc-9a99-4fef-b7fc-233d6d77deda}, !- Handle
  Thermal Zone 290,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {017b6ad0-1835-44a4-b07c-61b58035488d}, !- Zone Air Inlet Port List
  {0a7874ea-ffac-4c3d-8dfb-6c5d77cdb494}, !- Zone Air Exhaust Port List
  {59a3e334-7f84-4622-ab2d-decec16a607c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2a0c5e79-fb41-43bd-b0a5-d0d8c18d8bee}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eee0e6f2-cce2-498b-8bc6-11d3a03cc95e}, !- Handle
  Node 290,                               !- Name
  {59a3e334-7f84-4622-ab2d-decec16a607c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59a3e334-7f84-4622-ab2d-decec16a607c}, !- Handle
  {6246e990-d99a-4d26-b67c-d7142fe79c36}, !- Name
  {b551a2cc-9a99-4fef-b7fc-233d6d77deda}, !- Source Object
  11,                                     !- Outlet Port
  {eee0e6f2-cce2-498b-8bc6-11d3a03cc95e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {017b6ad0-1835-44a4-b07c-61b58035488d}, !- Handle
  Port List 579,                          !- Name
  {b551a2cc-9a99-4fef-b7fc-233d6d77deda}; !- HVAC Component

OS:PortList,
  {0a7874ea-ffac-4c3d-8dfb-6c5d77cdb494}, !- Handle
  Port List 580,                          !- Name
  {b551a2cc-9a99-4fef-b7fc-233d6d77deda}; !- HVAC Component

OS:Sizing:Zone,
  {56f8e3f9-4ad5-49d3-82bd-728a4da18e68}, !- Handle
  {b551a2cc-9a99-4fef-b7fc-233d6d77deda}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {891f88be-ded5-48ba-94f7-b2c9ddffa873}, !- Handle
  Zone HVAC Equipment List 290,           !- Name
  {b551a2cc-9a99-4fef-b7fc-233d6d77deda}; !- Thermal Zone

OS:ThermalZone,
  {c2550594-4164-40f8-8ffc-4de92a7c0f1a}, !- Handle
  Thermal Zone 291,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd16a0a4-5b55-4c37-bcd6-00bd09071248}, !- Zone Air Inlet Port List
  {a9f2f78a-7c42-4b2b-b1c5-f0a6464b03e2}, !- Zone Air Exhaust Port List
  {9e4aa84a-4881-4be6-93d3-5f1fd4362d6e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2858afbe-b292-413d-887c-f4c781db1f3b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4c99bd5-803a-4b6e-a044-3909813e4b50}, !- Handle
  Node 291,                               !- Name
  {9e4aa84a-4881-4be6-93d3-5f1fd4362d6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e4aa84a-4881-4be6-93d3-5f1fd4362d6e}, !- Handle
  {d91caa80-60bc-44d3-882a-70966aeda5b7}, !- Name
  {c2550594-4164-40f8-8ffc-4de92a7c0f1a}, !- Source Object
  11,                                     !- Outlet Port
  {e4c99bd5-803a-4b6e-a044-3909813e4b50}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd16a0a4-5b55-4c37-bcd6-00bd09071248}, !- Handle
  Port List 581,                          !- Name
  {c2550594-4164-40f8-8ffc-4de92a7c0f1a}; !- HVAC Component

OS:PortList,
  {a9f2f78a-7c42-4b2b-b1c5-f0a6464b03e2}, !- Handle
  Port List 582,                          !- Name
  {c2550594-4164-40f8-8ffc-4de92a7c0f1a}; !- HVAC Component

OS:Sizing:Zone,
  {1a2312db-c1f0-41c7-a8ee-91325864fd43}, !- Handle
  {c2550594-4164-40f8-8ffc-4de92a7c0f1a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c2efaf65-5352-406c-b36a-80059f8df30b}, !- Handle
  Zone HVAC Equipment List 291,           !- Name
  {c2550594-4164-40f8-8ffc-4de92a7c0f1a}; !- Thermal Zone

OS:ThermalZone,
  {a9123164-f624-42f1-96d0-beb85b1bdd16}, !- Handle
  Thermal Zone 292,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {611068ac-28e6-4b06-a886-c0513b7077d9}, !- Zone Air Inlet Port List
  {87e1297f-2801-41da-86dc-f53de3305221}, !- Zone Air Exhaust Port List
  {8fec167f-8b70-44d6-9792-85f883a0f3bd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {025898e3-8a29-4e3a-828a-d3c3388dbf34}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e438f55-991d-43bc-b809-17eacf017c94}, !- Handle
  Node 292,                               !- Name
  {8fec167f-8b70-44d6-9792-85f883a0f3bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8fec167f-8b70-44d6-9792-85f883a0f3bd}, !- Handle
  {202a30c1-99b9-4b2a-b2c1-bf0115ac51f9}, !- Name
  {a9123164-f624-42f1-96d0-beb85b1bdd16}, !- Source Object
  11,                                     !- Outlet Port
  {0e438f55-991d-43bc-b809-17eacf017c94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {611068ac-28e6-4b06-a886-c0513b7077d9}, !- Handle
  Port List 583,                          !- Name
  {a9123164-f624-42f1-96d0-beb85b1bdd16}; !- HVAC Component

OS:PortList,
  {87e1297f-2801-41da-86dc-f53de3305221}, !- Handle
  Port List 584,                          !- Name
  {a9123164-f624-42f1-96d0-beb85b1bdd16}; !- HVAC Component

OS:Sizing:Zone,
  {04723a9f-c992-4c15-bc71-910e70eb980b}, !- Handle
  {a9123164-f624-42f1-96d0-beb85b1bdd16}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1d145ea0-5611-41ea-844e-888f8a116f5c}, !- Handle
  Zone HVAC Equipment List 292,           !- Name
  {a9123164-f624-42f1-96d0-beb85b1bdd16}; !- Thermal Zone

OS:ThermalZone,
  {68fb00d0-cc3e-48f0-94c3-aad093cc2280}, !- Handle
  Thermal Zone 293,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc2b11f8-b74f-47f9-9253-c0c2e696e5b1}, !- Zone Air Inlet Port List
  {64d2af08-6c54-477a-b5e5-9fcaa6238923}, !- Zone Air Exhaust Port List
  {56274dd9-2f27-43ef-ad77-5c1f1a500b38}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {54e7d5c9-1ed6-44e5-a935-820b0de84f6c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19d65097-484e-41c5-b29a-2f4efa93de98}, !- Handle
  Node 293,                               !- Name
  {56274dd9-2f27-43ef-ad77-5c1f1a500b38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56274dd9-2f27-43ef-ad77-5c1f1a500b38}, !- Handle
  {5c1acc29-9985-4ff1-b782-beae4a460e5f}, !- Name
  {68fb00d0-cc3e-48f0-94c3-aad093cc2280}, !- Source Object
  11,                                     !- Outlet Port
  {19d65097-484e-41c5-b29a-2f4efa93de98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc2b11f8-b74f-47f9-9253-c0c2e696e5b1}, !- Handle
  Port List 585,                          !- Name
  {68fb00d0-cc3e-48f0-94c3-aad093cc2280}; !- HVAC Component

OS:PortList,
  {64d2af08-6c54-477a-b5e5-9fcaa6238923}, !- Handle
  Port List 586,                          !- Name
  {68fb00d0-cc3e-48f0-94c3-aad093cc2280}; !- HVAC Component

OS:Sizing:Zone,
  {c3f73e4b-3338-4f6e-a779-5d5e1d88ee0e}, !- Handle
  {68fb00d0-cc3e-48f0-94c3-aad093cc2280}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {53c7fbc2-b920-47bf-9f55-d66a7c90a8b2}, !- Handle
  Zone HVAC Equipment List 293,           !- Name
  {68fb00d0-cc3e-48f0-94c3-aad093cc2280}; !- Thermal Zone

OS:ThermalZone,
  {f250ba6d-fd1f-4d3b-901b-c73e8b4cc9da}, !- Handle
  Thermal Zone 294,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7f011fd-41cc-485b-b3d3-a33ac7982beb}, !- Zone Air Inlet Port List
  {ab35159a-412d-470a-9f67-7fa603e32a92}, !- Zone Air Exhaust Port List
  {440f2f03-57ea-4f6d-966d-e51d50d41579}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c6741fab-faf8-43ea-a7a1-6d413568a159}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7568c5c-54de-4996-b74f-09f1435f6955}, !- Handle
  Node 294,                               !- Name
  {440f2f03-57ea-4f6d-966d-e51d50d41579}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {440f2f03-57ea-4f6d-966d-e51d50d41579}, !- Handle
  {af319d47-e759-41f2-9861-4a4a9ded76f9}, !- Name
  {f250ba6d-fd1f-4d3b-901b-c73e8b4cc9da}, !- Source Object
  11,                                     !- Outlet Port
  {c7568c5c-54de-4996-b74f-09f1435f6955}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7f011fd-41cc-485b-b3d3-a33ac7982beb}, !- Handle
  Port List 587,                          !- Name
  {f250ba6d-fd1f-4d3b-901b-c73e8b4cc9da}; !- HVAC Component

OS:PortList,
  {ab35159a-412d-470a-9f67-7fa603e32a92}, !- Handle
  Port List 588,                          !- Name
  {f250ba6d-fd1f-4d3b-901b-c73e8b4cc9da}; !- HVAC Component

OS:Sizing:Zone,
  {09590bae-351b-4ee0-85b9-e811ec128d2a}, !- Handle
  {f250ba6d-fd1f-4d3b-901b-c73e8b4cc9da}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0c1551d8-1ca6-4159-99da-463fe84f86a3}, !- Handle
  Zone HVAC Equipment List 294,           !- Name
  {f250ba6d-fd1f-4d3b-901b-c73e8b4cc9da}; !- Thermal Zone

OS:ThermalZone,
  {e4268271-384e-47c0-9abf-32afa8706103}, !- Handle
  Thermal Zone 295,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0790d467-a7e1-4008-ba7f-0320d7e43ad3}, !- Zone Air Inlet Port List
  {86b41ac5-130f-4e24-90f0-94dd078fb6da}, !- Zone Air Exhaust Port List
  {50545e28-91de-42cc-b0b9-547f3c783cdf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f2ca6231-cd52-4d28-96bd-91caa4294949}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9468e88-bc5f-46a2-8178-2241a832a66e}, !- Handle
  Node 295,                               !- Name
  {50545e28-91de-42cc-b0b9-547f3c783cdf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50545e28-91de-42cc-b0b9-547f3c783cdf}, !- Handle
  {12cdfdd0-6973-4e5a-97dd-43546408a572}, !- Name
  {e4268271-384e-47c0-9abf-32afa8706103}, !- Source Object
  11,                                     !- Outlet Port
  {c9468e88-bc5f-46a2-8178-2241a832a66e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0790d467-a7e1-4008-ba7f-0320d7e43ad3}, !- Handle
  Port List 589,                          !- Name
  {e4268271-384e-47c0-9abf-32afa8706103}; !- HVAC Component

OS:PortList,
  {86b41ac5-130f-4e24-90f0-94dd078fb6da}, !- Handle
  Port List 590,                          !- Name
  {e4268271-384e-47c0-9abf-32afa8706103}; !- HVAC Component

OS:Sizing:Zone,
  {965b1fba-ca6c-4d7a-ad7c-2ac35680eeac}, !- Handle
  {e4268271-384e-47c0-9abf-32afa8706103}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6a84d9ff-0f4c-4e68-a82e-e87063e7ce6a}, !- Handle
  Zone HVAC Equipment List 295,           !- Name
  {e4268271-384e-47c0-9abf-32afa8706103}; !- Thermal Zone

OS:ThermalZone,
  {fbb97dd7-000d-42c7-94b4-e3031c57c4ca}, !- Handle
  Thermal Zone 296,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ff0e381-79ea-4eae-ac1d-1d5b42c3e245}, !- Zone Air Inlet Port List
  {6b303ea1-d941-4fa9-b3cf-9badfedc8231}, !- Zone Air Exhaust Port List
  {5c20f0de-33d1-4fcd-865a-dfc5509db6c5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7030702d-60aa-40b3-92e1-71e3a1cfd09a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c76587a9-e707-4201-8d83-acf1cf7d0c92}, !- Handle
  Node 296,                               !- Name
  {5c20f0de-33d1-4fcd-865a-dfc5509db6c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c20f0de-33d1-4fcd-865a-dfc5509db6c5}, !- Handle
  {b7b72adc-fad5-4953-8768-a314d9c9204f}, !- Name
  {fbb97dd7-000d-42c7-94b4-e3031c57c4ca}, !- Source Object
  11,                                     !- Outlet Port
  {c76587a9-e707-4201-8d83-acf1cf7d0c92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ff0e381-79ea-4eae-ac1d-1d5b42c3e245}, !- Handle
  Port List 591,                          !- Name
  {fbb97dd7-000d-42c7-94b4-e3031c57c4ca}; !- HVAC Component

OS:PortList,
  {6b303ea1-d941-4fa9-b3cf-9badfedc8231}, !- Handle
  Port List 592,                          !- Name
  {fbb97dd7-000d-42c7-94b4-e3031c57c4ca}; !- HVAC Component

OS:Sizing:Zone,
  {47388161-a7dd-41e0-b472-1af0147dac71}, !- Handle
  {fbb97dd7-000d-42c7-94b4-e3031c57c4ca}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4c7e21f9-9e85-48b0-9e03-993a8bc1c93f}, !- Handle
  Zone HVAC Equipment List 296,           !- Name
  {fbb97dd7-000d-42c7-94b4-e3031c57c4ca}; !- Thermal Zone

OS:ThermalZone,
  {f590493a-7146-4ec9-aa45-68af59d3731a}, !- Handle
  Thermal Zone 297,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed8fd3dc-2b27-4ca5-8885-d12dff4af944}, !- Zone Air Inlet Port List
  {775863d2-1dca-46c5-9650-b7d113f51e82}, !- Zone Air Exhaust Port List
  {dce74338-4ec8-41c1-b6d7-040fd3c26721}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ddd2218e-3c26-4745-949a-5e963ed30d3d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b28c43d-aa2e-46bd-bba0-bd71b0f7edbd}, !- Handle
  Node 297,                               !- Name
  {dce74338-4ec8-41c1-b6d7-040fd3c26721}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dce74338-4ec8-41c1-b6d7-040fd3c26721}, !- Handle
  {8934e9b7-2550-44b4-9854-63d26b4454a9}, !- Name
  {f590493a-7146-4ec9-aa45-68af59d3731a}, !- Source Object
  11,                                     !- Outlet Port
  {6b28c43d-aa2e-46bd-bba0-bd71b0f7edbd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed8fd3dc-2b27-4ca5-8885-d12dff4af944}, !- Handle
  Port List 593,                          !- Name
  {f590493a-7146-4ec9-aa45-68af59d3731a}; !- HVAC Component

OS:PortList,
  {775863d2-1dca-46c5-9650-b7d113f51e82}, !- Handle
  Port List 594,                          !- Name
  {f590493a-7146-4ec9-aa45-68af59d3731a}; !- HVAC Component

OS:Sizing:Zone,
  {ddcdc697-b08c-460d-8c87-f74f21b581bd}, !- Handle
  {f590493a-7146-4ec9-aa45-68af59d3731a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4a5981ac-6871-45b3-9464-b37e68a2d30b}, !- Handle
  Zone HVAC Equipment List 297,           !- Name
  {f590493a-7146-4ec9-aa45-68af59d3731a}; !- Thermal Zone

OS:ThermalZone,
  {0429821b-adf1-422c-8bb5-dba6a7f378af}, !- Handle
  Thermal Zone 298,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d06fb76-182a-4867-8cb9-f5dfe7686c02}, !- Zone Air Inlet Port List
  {abfda2e1-43df-4695-b78b-9ea769b1e8bd}, !- Zone Air Exhaust Port List
  {16f6eb62-c14d-4141-a666-98044d8cdd0e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f06c7575-5f49-447b-a67c-59f94c91fd61}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54011747-86c7-454e-a9dc-b41bc47a025c}, !- Handle
  Node 298,                               !- Name
  {16f6eb62-c14d-4141-a666-98044d8cdd0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16f6eb62-c14d-4141-a666-98044d8cdd0e}, !- Handle
  {192190af-fa67-4b7c-ba01-195e3bb9130f}, !- Name
  {0429821b-adf1-422c-8bb5-dba6a7f378af}, !- Source Object
  11,                                     !- Outlet Port
  {54011747-86c7-454e-a9dc-b41bc47a025c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d06fb76-182a-4867-8cb9-f5dfe7686c02}, !- Handle
  Port List 595,                          !- Name
  {0429821b-adf1-422c-8bb5-dba6a7f378af}; !- HVAC Component

OS:PortList,
  {abfda2e1-43df-4695-b78b-9ea769b1e8bd}, !- Handle
  Port List 596,                          !- Name
  {0429821b-adf1-422c-8bb5-dba6a7f378af}; !- HVAC Component

OS:Sizing:Zone,
  {99b72160-87bc-4b02-bc4a-ff845c748de7}, !- Handle
  {0429821b-adf1-422c-8bb5-dba6a7f378af}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b34144dd-604a-4dc4-bdf3-f32b56e03b64}, !- Handle
  Zone HVAC Equipment List 298,           !- Name
  {0429821b-adf1-422c-8bb5-dba6a7f378af}; !- Thermal Zone

OS:ThermalZone,
  {05199558-96f7-4e69-ac90-dbcabaec9865}, !- Handle
  Thermal Zone 299,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cadc9bbc-4ad2-42c0-8b29-ecba3d4d3ccc}, !- Zone Air Inlet Port List
  {fa782b4a-1cdd-45b4-8ba3-e9990227956d}, !- Zone Air Exhaust Port List
  {41ee0089-7dee-46c1-a253-b7cc30d6d9b0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {359e1c69-f923-4731-8f3e-d51a9c208db6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6972c8c0-7f9b-420e-b79c-6ed3d019821f}, !- Handle
  Node 299,                               !- Name
  {41ee0089-7dee-46c1-a253-b7cc30d6d9b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41ee0089-7dee-46c1-a253-b7cc30d6d9b0}, !- Handle
  {2babdf00-9efd-4287-b07a-944e901fc5d4}, !- Name
  {05199558-96f7-4e69-ac90-dbcabaec9865}, !- Source Object
  11,                                     !- Outlet Port
  {6972c8c0-7f9b-420e-b79c-6ed3d019821f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cadc9bbc-4ad2-42c0-8b29-ecba3d4d3ccc}, !- Handle
  Port List 597,                          !- Name
  {05199558-96f7-4e69-ac90-dbcabaec9865}; !- HVAC Component

OS:PortList,
  {fa782b4a-1cdd-45b4-8ba3-e9990227956d}, !- Handle
  Port List 598,                          !- Name
  {05199558-96f7-4e69-ac90-dbcabaec9865}; !- HVAC Component

OS:Sizing:Zone,
  {c4b6b201-dbd0-44a0-a3ac-2fef7dd43db4}, !- Handle
  {05199558-96f7-4e69-ac90-dbcabaec9865}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {aa02898c-6ffb-4cb7-9663-a8f606168c63}, !- Handle
  Zone HVAC Equipment List 299,           !- Name
  {05199558-96f7-4e69-ac90-dbcabaec9865}; !- Thermal Zone

OS:ThermalZone,
  {8adf4b24-0c2d-4fc0-8b91-ecdeec3a7aa7}, !- Handle
  Thermal Zone 300,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74b96029-243e-476d-8942-e82c07ee2430}, !- Zone Air Inlet Port List
  {42c51499-a8df-4d8b-9d5c-3e34d3db9fa0}, !- Zone Air Exhaust Port List
  {ffec4121-af50-4687-a21c-d0a3f4d26481}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {899684b0-33e6-4f3f-9d80-5846a3490b6e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cab90e3e-7570-428a-9ed8-b5dce8685b67}, !- Handle
  Node 300,                               !- Name
  {ffec4121-af50-4687-a21c-d0a3f4d26481}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffec4121-af50-4687-a21c-d0a3f4d26481}, !- Handle
  {000b4d89-4174-44f6-aaa3-6b7f2657638a}, !- Name
  {8adf4b24-0c2d-4fc0-8b91-ecdeec3a7aa7}, !- Source Object
  11,                                     !- Outlet Port
  {cab90e3e-7570-428a-9ed8-b5dce8685b67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74b96029-243e-476d-8942-e82c07ee2430}, !- Handle
  Port List 599,                          !- Name
  {8adf4b24-0c2d-4fc0-8b91-ecdeec3a7aa7}; !- HVAC Component

OS:PortList,
  {42c51499-a8df-4d8b-9d5c-3e34d3db9fa0}, !- Handle
  Port List 600,                          !- Name
  {8adf4b24-0c2d-4fc0-8b91-ecdeec3a7aa7}; !- HVAC Component

OS:Sizing:Zone,
  {0c9f3779-be64-40aa-93ba-6a40b30e1a68}, !- Handle
  {8adf4b24-0c2d-4fc0-8b91-ecdeec3a7aa7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4f82be95-2bc5-4177-8db3-d9b44cf3beb6}, !- Handle
  Zone HVAC Equipment List 300,           !- Name
  {8adf4b24-0c2d-4fc0-8b91-ecdeec3a7aa7}; !- Thermal Zone

OS:ThermalZone,
  {ebd4e38a-5282-4ae3-8889-6846d29c327b}, !- Handle
  Thermal Zone 301,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e31baf4e-daef-4b49-abbc-37f0309d5201}, !- Zone Air Inlet Port List
  {addeaad9-1825-4c46-b529-ac76fea5e6f7}, !- Zone Air Exhaust Port List
  {74b3e3b0-46dc-40ee-8080-ee900811c975}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {79baf06e-7614-46b4-9fb0-c3a8a7a5934a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56cf91f1-eadc-41ee-aa24-459c7fbe3740}, !- Handle
  Node 301,                               !- Name
  {74b3e3b0-46dc-40ee-8080-ee900811c975}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74b3e3b0-46dc-40ee-8080-ee900811c975}, !- Handle
  {554dba74-225c-4bef-ab3a-097e6e9e34f7}, !- Name
  {ebd4e38a-5282-4ae3-8889-6846d29c327b}, !- Source Object
  11,                                     !- Outlet Port
  {56cf91f1-eadc-41ee-aa24-459c7fbe3740}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e31baf4e-daef-4b49-abbc-37f0309d5201}, !- Handle
  Port List 601,                          !- Name
  {ebd4e38a-5282-4ae3-8889-6846d29c327b}; !- HVAC Component

OS:PortList,
  {addeaad9-1825-4c46-b529-ac76fea5e6f7}, !- Handle
  Port List 602,                          !- Name
  {ebd4e38a-5282-4ae3-8889-6846d29c327b}; !- HVAC Component

OS:Sizing:Zone,
  {d54241f7-9762-4467-a93d-0a62268faa21}, !- Handle
  {ebd4e38a-5282-4ae3-8889-6846d29c327b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {58024830-dad0-4d25-8689-f9719514d46d}, !- Handle
  Zone HVAC Equipment List 301,           !- Name
  {ebd4e38a-5282-4ae3-8889-6846d29c327b}; !- Thermal Zone

OS:ThermalZone,
  {dee0ffa8-952f-4839-8709-d6faec4af63d}, !- Handle
  Thermal Zone 302,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f81acc10-c0b7-412e-a84c-b1d18466f928}, !- Zone Air Inlet Port List
  {97be3806-1c54-41c8-88de-fd1bd1ce5203}, !- Zone Air Exhaust Port List
  {9f664431-77c6-485d-bc9e-60173b90596c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4938fb95-70f7-4afb-b497-264cf585aa9d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85b3dbf7-8ec5-4f59-ad24-71da00ff2cd0}, !- Handle
  Node 302,                               !- Name
  {9f664431-77c6-485d-bc9e-60173b90596c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f664431-77c6-485d-bc9e-60173b90596c}, !- Handle
  {15444b20-f8e4-435b-9f69-4d2686faaf99}, !- Name
  {dee0ffa8-952f-4839-8709-d6faec4af63d}, !- Source Object
  11,                                     !- Outlet Port
  {85b3dbf7-8ec5-4f59-ad24-71da00ff2cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f81acc10-c0b7-412e-a84c-b1d18466f928}, !- Handle
  Port List 603,                          !- Name
  {dee0ffa8-952f-4839-8709-d6faec4af63d}; !- HVAC Component

OS:PortList,
  {97be3806-1c54-41c8-88de-fd1bd1ce5203}, !- Handle
  Port List 604,                          !- Name
  {dee0ffa8-952f-4839-8709-d6faec4af63d}; !- HVAC Component

OS:Sizing:Zone,
  {888cb3b9-41dd-4f6e-8416-1b2632aa3b5a}, !- Handle
  {dee0ffa8-952f-4839-8709-d6faec4af63d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ebf3e56c-352f-4f81-8ddf-410590052e8c}, !- Handle
  Zone HVAC Equipment List 302,           !- Name
  {dee0ffa8-952f-4839-8709-d6faec4af63d}; !- Thermal Zone

OS:ThermalZone,
  {f993174c-2c85-4e53-86a8-289aa3be7325}, !- Handle
  Thermal Zone 303,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d1da65b-ed07-4399-898c-495d0f0bb2fc}, !- Zone Air Inlet Port List
  {4aa072ed-07cd-4b4c-bd5a-f17468dc9f35}, !- Zone Air Exhaust Port List
  {e62d490c-ac3d-42fc-9d87-1e3fa41067b5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d0cfbfe-a339-492f-a4c9-9525d610ca8b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b9f0599-1f11-48c1-8fb8-e79af3d5c604}, !- Handle
  Node 303,                               !- Name
  {e62d490c-ac3d-42fc-9d87-1e3fa41067b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e62d490c-ac3d-42fc-9d87-1e3fa41067b5}, !- Handle
  {6e93f34b-6e0f-4c4e-968d-f50e14cfa306}, !- Name
  {f993174c-2c85-4e53-86a8-289aa3be7325}, !- Source Object
  11,                                     !- Outlet Port
  {4b9f0599-1f11-48c1-8fb8-e79af3d5c604}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d1da65b-ed07-4399-898c-495d0f0bb2fc}, !- Handle
  Port List 605,                          !- Name
  {f993174c-2c85-4e53-86a8-289aa3be7325}; !- HVAC Component

OS:PortList,
  {4aa072ed-07cd-4b4c-bd5a-f17468dc9f35}, !- Handle
  Port List 606,                          !- Name
  {f993174c-2c85-4e53-86a8-289aa3be7325}; !- HVAC Component

OS:Sizing:Zone,
  {41f81f3a-844d-4515-a055-e08bbcc16086}, !- Handle
  {f993174c-2c85-4e53-86a8-289aa3be7325}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d3e31404-f7b5-4df5-a0a9-5532ccc15961}, !- Handle
  Zone HVAC Equipment List 303,           !- Name
  {f993174c-2c85-4e53-86a8-289aa3be7325}; !- Thermal Zone

OS:ThermalZone,
  {b89abad5-2c58-4cac-98f1-564b4b3be224}, !- Handle
  Thermal Zone 304,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d65d1a1-a0f6-4a80-9a3c-f6c8a79d5f80}, !- Zone Air Inlet Port List
  {364a9f51-c413-4a89-8395-16be75882893}, !- Zone Air Exhaust Port List
  {7bcb0631-809c-4ba0-b623-aba61f2ecdd8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec06f475-0a2c-4161-b309-667368fc3b71}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {178b9605-1e71-484e-9af5-a656465224d0}, !- Handle
  Node 304,                               !- Name
  {7bcb0631-809c-4ba0-b623-aba61f2ecdd8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bcb0631-809c-4ba0-b623-aba61f2ecdd8}, !- Handle
  {be666cee-108a-499f-b55a-a9ad8a6d77a3}, !- Name
  {b89abad5-2c58-4cac-98f1-564b4b3be224}, !- Source Object
  11,                                     !- Outlet Port
  {178b9605-1e71-484e-9af5-a656465224d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d65d1a1-a0f6-4a80-9a3c-f6c8a79d5f80}, !- Handle
  Port List 607,                          !- Name
  {b89abad5-2c58-4cac-98f1-564b4b3be224}; !- HVAC Component

OS:PortList,
  {364a9f51-c413-4a89-8395-16be75882893}, !- Handle
  Port List 608,                          !- Name
  {b89abad5-2c58-4cac-98f1-564b4b3be224}; !- HVAC Component

OS:Sizing:Zone,
  {0e6722be-83a6-429c-bd21-dad278aa36ba}, !- Handle
  {b89abad5-2c58-4cac-98f1-564b4b3be224}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f6c494bc-32c1-4588-8f4c-48ee560a3686}, !- Handle
  Zone HVAC Equipment List 304,           !- Name
  {b89abad5-2c58-4cac-98f1-564b4b3be224}; !- Thermal Zone

OS:ThermalZone,
  {7ab76ccd-5dcd-4d8a-93ba-1ca21820c9ab}, !- Handle
  Thermal Zone 305,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3824503f-de75-44fa-9445-ebb939c8030c}, !- Zone Air Inlet Port List
  {da8f2802-ac97-4787-a050-522fcffd84c4}, !- Zone Air Exhaust Port List
  {8dce2167-9b66-4b67-b7e4-1ca317aa6fd3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {769c2a85-5ad6-4fad-8b42-8569244d0aab}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94ccb456-ac4c-42df-86dc-9d196c4cb9ed}, !- Handle
  Node 305,                               !- Name
  {8dce2167-9b66-4b67-b7e4-1ca317aa6fd3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8dce2167-9b66-4b67-b7e4-1ca317aa6fd3}, !- Handle
  {eb8cdb82-d9dd-417d-bc65-c88c685af1f6}, !- Name
  {7ab76ccd-5dcd-4d8a-93ba-1ca21820c9ab}, !- Source Object
  11,                                     !- Outlet Port
  {94ccb456-ac4c-42df-86dc-9d196c4cb9ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3824503f-de75-44fa-9445-ebb939c8030c}, !- Handle
  Port List 609,                          !- Name
  {7ab76ccd-5dcd-4d8a-93ba-1ca21820c9ab}; !- HVAC Component

OS:PortList,
  {da8f2802-ac97-4787-a050-522fcffd84c4}, !- Handle
  Port List 610,                          !- Name
  {7ab76ccd-5dcd-4d8a-93ba-1ca21820c9ab}; !- HVAC Component

OS:Sizing:Zone,
  {ac40b389-332c-4d77-8bd8-becb3172758c}, !- Handle
  {7ab76ccd-5dcd-4d8a-93ba-1ca21820c9ab}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b27ccd2a-8e83-49e1-8011-001e6d1e53df}, !- Handle
  Zone HVAC Equipment List 305,           !- Name
  {7ab76ccd-5dcd-4d8a-93ba-1ca21820c9ab}; !- Thermal Zone

OS:ThermalZone,
  {b9363618-d6ca-4f47-a995-c7e514eb4044}, !- Handle
  Thermal Zone 306,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44f6b86b-1188-47d1-9e20-96e96c70dcdf}, !- Zone Air Inlet Port List
  {18bbeeee-6251-4836-9225-a6c91678595d}, !- Zone Air Exhaust Port List
  {0f202037-dda1-4a17-877c-2fb0e164a5d9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9a80a3c7-132a-4a26-966e-c54337c633e3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27f50fff-4dbd-4d3e-8986-1cf4932583e0}, !- Handle
  Node 306,                               !- Name
  {0f202037-dda1-4a17-877c-2fb0e164a5d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f202037-dda1-4a17-877c-2fb0e164a5d9}, !- Handle
  {76b14714-9035-42f0-aaae-5e21349399cc}, !- Name
  {b9363618-d6ca-4f47-a995-c7e514eb4044}, !- Source Object
  11,                                     !- Outlet Port
  {27f50fff-4dbd-4d3e-8986-1cf4932583e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44f6b86b-1188-47d1-9e20-96e96c70dcdf}, !- Handle
  Port List 611,                          !- Name
  {b9363618-d6ca-4f47-a995-c7e514eb4044}; !- HVAC Component

OS:PortList,
  {18bbeeee-6251-4836-9225-a6c91678595d}, !- Handle
  Port List 612,                          !- Name
  {b9363618-d6ca-4f47-a995-c7e514eb4044}; !- HVAC Component

OS:Sizing:Zone,
  {af37e00c-41f8-46f5-9184-0b174bf50a2f}, !- Handle
  {b9363618-d6ca-4f47-a995-c7e514eb4044}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a06b9712-19d2-4614-ac35-206c323fff41}, !- Handle
  Zone HVAC Equipment List 306,           !- Name
  {b9363618-d6ca-4f47-a995-c7e514eb4044}; !- Thermal Zone

OS:ThermalZone,
  {436b0810-34ea-4ce6-8845-c9e0b1639227}, !- Handle
  Thermal Zone 307,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {318c2a7b-7286-452f-a651-f4a2a4577645}, !- Zone Air Inlet Port List
  {7980cc9c-94ad-4ddf-9089-15ef863cddb4}, !- Zone Air Exhaust Port List
  {cd89c0f1-d861-49f4-aa0b-28843b6135b8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ce2148f5-42bd-4d9c-a877-6afba20ddcba}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e208641-d3d9-44bf-be41-056f2efb7d61}, !- Handle
  Node 307,                               !- Name
  {cd89c0f1-d861-49f4-aa0b-28843b6135b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd89c0f1-d861-49f4-aa0b-28843b6135b8}, !- Handle
  {ed9420e3-f163-42e5-84fc-39693fb3aeb0}, !- Name
  {436b0810-34ea-4ce6-8845-c9e0b1639227}, !- Source Object
  11,                                     !- Outlet Port
  {8e208641-d3d9-44bf-be41-056f2efb7d61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {318c2a7b-7286-452f-a651-f4a2a4577645}, !- Handle
  Port List 613,                          !- Name
  {436b0810-34ea-4ce6-8845-c9e0b1639227}; !- HVAC Component

OS:PortList,
  {7980cc9c-94ad-4ddf-9089-15ef863cddb4}, !- Handle
  Port List 614,                          !- Name
  {436b0810-34ea-4ce6-8845-c9e0b1639227}; !- HVAC Component

OS:Sizing:Zone,
  {3d2a6f32-988a-48cc-82d7-bb424e58234b}, !- Handle
  {436b0810-34ea-4ce6-8845-c9e0b1639227}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c7c47c46-4047-433e-8210-23f76f2e7728}, !- Handle
  Zone HVAC Equipment List 307,           !- Name
  {436b0810-34ea-4ce6-8845-c9e0b1639227}; !- Thermal Zone

OS:ThermalZone,
  {0d0a3d30-1933-472c-802c-9a082d1ace35}, !- Handle
  Thermal Zone 308,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2a50503-d65d-419d-92b0-a1654b008334}, !- Zone Air Inlet Port List
  {9bb3847f-5c8a-43d6-a527-19243e968474}, !- Zone Air Exhaust Port List
  {0500b16b-84b3-497f-89bd-ceca95123914}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7d4006da-f52d-400f-b8d4-18072b0cc7b9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad7891a6-d871-49f9-b2c5-72bb100dc65a}, !- Handle
  Node 308,                               !- Name
  {0500b16b-84b3-497f-89bd-ceca95123914}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0500b16b-84b3-497f-89bd-ceca95123914}, !- Handle
  {70be80d4-07dc-4dc8-9a5b-5918e85f0e11}, !- Name
  {0d0a3d30-1933-472c-802c-9a082d1ace35}, !- Source Object
  11,                                     !- Outlet Port
  {ad7891a6-d871-49f9-b2c5-72bb100dc65a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2a50503-d65d-419d-92b0-a1654b008334}, !- Handle
  Port List 615,                          !- Name
  {0d0a3d30-1933-472c-802c-9a082d1ace35}; !- HVAC Component

OS:PortList,
  {9bb3847f-5c8a-43d6-a527-19243e968474}, !- Handle
  Port List 616,                          !- Name
  {0d0a3d30-1933-472c-802c-9a082d1ace35}; !- HVAC Component

OS:Sizing:Zone,
  {f1d6016e-0a6a-4456-a304-f6cd40fc68b6}, !- Handle
  {0d0a3d30-1933-472c-802c-9a082d1ace35}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f1728cca-fab5-4798-9661-b611edf4b351}, !- Handle
  Zone HVAC Equipment List 308,           !- Name
  {0d0a3d30-1933-472c-802c-9a082d1ace35}; !- Thermal Zone

OS:ThermalZone,
  {4760da03-6af0-4f3c-9e0d-55eba58af210}, !- Handle
  Thermal Zone 309,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04d53ab7-a25e-4abb-8037-cf6a2bf7c597}, !- Zone Air Inlet Port List
  {aa227a9a-086b-4684-ba11-d3acd68c4465}, !- Zone Air Exhaust Port List
  {84c3a74c-4dda-4f1b-9816-4ab42f5166ad}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c911a807-1030-4e0c-b65e-5943f36eb77f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8291129-3d57-4bbf-80e0-31ed7a8f3834}, !- Handle
  Node 309,                               !- Name
  {84c3a74c-4dda-4f1b-9816-4ab42f5166ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84c3a74c-4dda-4f1b-9816-4ab42f5166ad}, !- Handle
  {a800d2cc-a483-4586-a71a-f5dbade7c688}, !- Name
  {4760da03-6af0-4f3c-9e0d-55eba58af210}, !- Source Object
  11,                                     !- Outlet Port
  {b8291129-3d57-4bbf-80e0-31ed7a8f3834}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04d53ab7-a25e-4abb-8037-cf6a2bf7c597}, !- Handle
  Port List 617,                          !- Name
  {4760da03-6af0-4f3c-9e0d-55eba58af210}; !- HVAC Component

OS:PortList,
  {aa227a9a-086b-4684-ba11-d3acd68c4465}, !- Handle
  Port List 618,                          !- Name
  {4760da03-6af0-4f3c-9e0d-55eba58af210}; !- HVAC Component

OS:Sizing:Zone,
  {1012dfb4-8cdb-46d9-a955-157fd10ef71e}, !- Handle
  {4760da03-6af0-4f3c-9e0d-55eba58af210}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2001439a-d835-424d-85bf-9b0d556c1b24}, !- Handle
  Zone HVAC Equipment List 309,           !- Name
  {4760da03-6af0-4f3c-9e0d-55eba58af210}; !- Thermal Zone

OS:ThermalZone,
  {eadb525d-725f-41d3-9cd0-7303e5a5e591}, !- Handle
  Thermal Zone 310,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28c53726-bb1a-42dd-a503-54d84bb10397}, !- Zone Air Inlet Port List
  {f5d09202-fc12-4400-9730-e6c2e84e09f6}, !- Zone Air Exhaust Port List
  {75a54995-546e-46b5-bf2f-47886517ca07}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {944a6396-b401-4f51-8885-06674de3f0ba}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c513766-4d53-4f98-bbc9-27c477868c9e}, !- Handle
  Node 310,                               !- Name
  {75a54995-546e-46b5-bf2f-47886517ca07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75a54995-546e-46b5-bf2f-47886517ca07}, !- Handle
  {385f22e9-7f50-4c7d-af01-fa7c03443dad}, !- Name
  {eadb525d-725f-41d3-9cd0-7303e5a5e591}, !- Source Object
  11,                                     !- Outlet Port
  {2c513766-4d53-4f98-bbc9-27c477868c9e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28c53726-bb1a-42dd-a503-54d84bb10397}, !- Handle
  Port List 619,                          !- Name
  {eadb525d-725f-41d3-9cd0-7303e5a5e591}; !- HVAC Component

OS:PortList,
  {f5d09202-fc12-4400-9730-e6c2e84e09f6}, !- Handle
  Port List 620,                          !- Name
  {eadb525d-725f-41d3-9cd0-7303e5a5e591}; !- HVAC Component

OS:Sizing:Zone,
  {5fc5d314-e425-4f0a-a0eb-e82123f9b658}, !- Handle
  {eadb525d-725f-41d3-9cd0-7303e5a5e591}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d15a6825-2556-45ec-bd4d-c7c36c846bba}, !- Handle
  Zone HVAC Equipment List 310,           !- Name
  {eadb525d-725f-41d3-9cd0-7303e5a5e591}; !- Thermal Zone

OS:ThermalZone,
  {b7bb08b4-2b1c-47ee-ba0c-2b6a65e1f2a5}, !- Handle
  Thermal Zone 311,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70c5b5f2-cb9a-43e9-9628-3a15f8de6bf1}, !- Zone Air Inlet Port List
  {6117dc01-c034-4872-8563-6b29f3b93d02}, !- Zone Air Exhaust Port List
  {b25dcb0d-979d-4f2f-9f26-fd8a961fefb7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1865f38e-49f4-4990-b92b-47931a3fef36}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0098c6b5-dc57-4277-8a69-315196225529}, !- Handle
  Node 311,                               !- Name
  {b25dcb0d-979d-4f2f-9f26-fd8a961fefb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b25dcb0d-979d-4f2f-9f26-fd8a961fefb7}, !- Handle
  {007d0161-fa2b-4ea5-b54b-ad9af0385cb2}, !- Name
  {b7bb08b4-2b1c-47ee-ba0c-2b6a65e1f2a5}, !- Source Object
  11,                                     !- Outlet Port
  {0098c6b5-dc57-4277-8a69-315196225529}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70c5b5f2-cb9a-43e9-9628-3a15f8de6bf1}, !- Handle
  Port List 621,                          !- Name
  {b7bb08b4-2b1c-47ee-ba0c-2b6a65e1f2a5}; !- HVAC Component

OS:PortList,
  {6117dc01-c034-4872-8563-6b29f3b93d02}, !- Handle
  Port List 622,                          !- Name
  {b7bb08b4-2b1c-47ee-ba0c-2b6a65e1f2a5}; !- HVAC Component

OS:Sizing:Zone,
  {60fe793d-350f-45a1-9571-ea335eed61c8}, !- Handle
  {b7bb08b4-2b1c-47ee-ba0c-2b6a65e1f2a5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e566780a-3028-4de0-9d42-2fd05c183aa5}, !- Handle
  Zone HVAC Equipment List 311,           !- Name
  {b7bb08b4-2b1c-47ee-ba0c-2b6a65e1f2a5}; !- Thermal Zone

OS:ThermalZone,
  {ddc879fa-9479-45d3-87e0-193117a20e6c}, !- Handle
  Thermal Zone 312,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d0aee59-df1a-4e63-903b-cea5d3b82073}, !- Zone Air Inlet Port List
  {65dbe562-72b4-45c5-9c17-53d3923d971c}, !- Zone Air Exhaust Port List
  {d6166ecd-6743-4447-a0d9-7f078cbe9111}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e4e52105-11a7-4ba7-832d-5ff650274dd1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75563797-b990-4fec-9132-bd999cf2383a}, !- Handle
  Node 312,                               !- Name
  {d6166ecd-6743-4447-a0d9-7f078cbe9111}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6166ecd-6743-4447-a0d9-7f078cbe9111}, !- Handle
  {da80f4d6-a830-4b62-b7cf-fb05375f1764}, !- Name
  {ddc879fa-9479-45d3-87e0-193117a20e6c}, !- Source Object
  11,                                     !- Outlet Port
  {75563797-b990-4fec-9132-bd999cf2383a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d0aee59-df1a-4e63-903b-cea5d3b82073}, !- Handle
  Port List 623,                          !- Name
  {ddc879fa-9479-45d3-87e0-193117a20e6c}; !- HVAC Component

OS:PortList,
  {65dbe562-72b4-45c5-9c17-53d3923d971c}, !- Handle
  Port List 624,                          !- Name
  {ddc879fa-9479-45d3-87e0-193117a20e6c}; !- HVAC Component

OS:Sizing:Zone,
  {83985ebe-f73c-49a2-8ecd-788dfa15d1b2}, !- Handle
  {ddc879fa-9479-45d3-87e0-193117a20e6c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2587e7ff-a03e-421a-b5ac-5cfac66058f9}, !- Handle
  Zone HVAC Equipment List 312,           !- Name
  {ddc879fa-9479-45d3-87e0-193117a20e6c}; !- Thermal Zone

OS:ThermalZone,
  {3f2889f3-32d8-4e73-b0a3-ce5254258c72}, !- Handle
  Thermal Zone 313,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {598faec6-5532-49d9-8ba5-4a5367f04b6c}, !- Zone Air Inlet Port List
  {f94a7a9b-6814-4219-9116-67795a010cd9}, !- Zone Air Exhaust Port List
  {72c96d69-61d0-4bc2-941f-84781d47921b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {77117301-1996-4baa-85ba-9f2c5375d5cb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {224577cb-7c9a-4373-b715-2750e9acccb3}, !- Handle
  Node 313,                               !- Name
  {72c96d69-61d0-4bc2-941f-84781d47921b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72c96d69-61d0-4bc2-941f-84781d47921b}, !- Handle
  {432de551-cb16-4896-b8e4-27d6a760ad91}, !- Name
  {3f2889f3-32d8-4e73-b0a3-ce5254258c72}, !- Source Object
  11,                                     !- Outlet Port
  {224577cb-7c9a-4373-b715-2750e9acccb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {598faec6-5532-49d9-8ba5-4a5367f04b6c}, !- Handle
  Port List 625,                          !- Name
  {3f2889f3-32d8-4e73-b0a3-ce5254258c72}; !- HVAC Component

OS:PortList,
  {f94a7a9b-6814-4219-9116-67795a010cd9}, !- Handle
  Port List 626,                          !- Name
  {3f2889f3-32d8-4e73-b0a3-ce5254258c72}; !- HVAC Component

OS:Sizing:Zone,
  {0e7be8a7-76e9-4869-b4b0-8a5940d7c754}, !- Handle
  {3f2889f3-32d8-4e73-b0a3-ce5254258c72}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fd533669-ad35-453a-9e0a-744d16d78faf}, !- Handle
  Zone HVAC Equipment List 313,           !- Name
  {3f2889f3-32d8-4e73-b0a3-ce5254258c72}; !- Thermal Zone

OS:ThermalZone,
  {6f191dd6-4405-46b3-b98e-ad594c204374}, !- Handle
  Thermal Zone 314,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2fe11f21-6067-4c6c-8887-cee2f4c10eed}, !- Zone Air Inlet Port List
  {9efb33c4-cc20-4f27-a67c-e3ddedb959d2}, !- Zone Air Exhaust Port List
  {07dca497-bde5-49d8-8605-0fc7b7fc1948}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0d659dd0-d615-4f8a-a92d-0c6d9f4cc17b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ea33716-e85e-483f-b95a-bed6ca7b0830}, !- Handle
  Node 314,                               !- Name
  {07dca497-bde5-49d8-8605-0fc7b7fc1948}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07dca497-bde5-49d8-8605-0fc7b7fc1948}, !- Handle
  {113f3d1c-3569-4fc0-9c39-ff21fe724bf5}, !- Name
  {6f191dd6-4405-46b3-b98e-ad594c204374}, !- Source Object
  11,                                     !- Outlet Port
  {7ea33716-e85e-483f-b95a-bed6ca7b0830}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2fe11f21-6067-4c6c-8887-cee2f4c10eed}, !- Handle
  Port List 627,                          !- Name
  {6f191dd6-4405-46b3-b98e-ad594c204374}; !- HVAC Component

OS:PortList,
  {9efb33c4-cc20-4f27-a67c-e3ddedb959d2}, !- Handle
  Port List 628,                          !- Name
  {6f191dd6-4405-46b3-b98e-ad594c204374}; !- HVAC Component

OS:Sizing:Zone,
  {48f4bf6d-5949-4f53-990f-91ab22816b62}, !- Handle
  {6f191dd6-4405-46b3-b98e-ad594c204374}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0c12bad6-27d9-410c-859c-21a521ffeccb}, !- Handle
  Zone HVAC Equipment List 314,           !- Name
  {6f191dd6-4405-46b3-b98e-ad594c204374}; !- Thermal Zone

OS:ThermalZone,
  {f013c186-89aa-4ce6-a4c7-1571923acb84}, !- Handle
  Thermal Zone 315,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bbe974b7-7b7d-4136-89c7-7f990940c8d9}, !- Zone Air Inlet Port List
  {b1ab171a-2032-4721-8236-313482e1aaa9}, !- Zone Air Exhaust Port List
  {ce8f0cbd-7f76-4768-8c73-7cc2e83db0ee}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d30602af-800c-4737-846a-95abf9f53a15}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7abfa581-4293-4207-8771-718cc134168f}, !- Handle
  Node 315,                               !- Name
  {ce8f0cbd-7f76-4768-8c73-7cc2e83db0ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce8f0cbd-7f76-4768-8c73-7cc2e83db0ee}, !- Handle
  {b1975ca0-2180-419e-a4a5-14efedf97a37}, !- Name
  {f013c186-89aa-4ce6-a4c7-1571923acb84}, !- Source Object
  11,                                     !- Outlet Port
  {7abfa581-4293-4207-8771-718cc134168f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bbe974b7-7b7d-4136-89c7-7f990940c8d9}, !- Handle
  Port List 629,                          !- Name
  {f013c186-89aa-4ce6-a4c7-1571923acb84}; !- HVAC Component

OS:PortList,
  {b1ab171a-2032-4721-8236-313482e1aaa9}, !- Handle
  Port List 630,                          !- Name
  {f013c186-89aa-4ce6-a4c7-1571923acb84}; !- HVAC Component

OS:Sizing:Zone,
  {f2784940-8c50-43db-b05d-7f19dbe40588}, !- Handle
  {f013c186-89aa-4ce6-a4c7-1571923acb84}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b65a2a90-e468-4a87-813a-388d3ec3dd98}, !- Handle
  Zone HVAC Equipment List 315,           !- Name
  {f013c186-89aa-4ce6-a4c7-1571923acb84}; !- Thermal Zone

OS:ThermalZone,
  {53981f32-2502-4df5-a320-f4028261d818}, !- Handle
  Thermal Zone 316,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d89d1f7d-d8f8-491e-9feb-06d9335fd917}, !- Zone Air Inlet Port List
  {c5ab4e43-9d8a-4cf9-97d5-43f4bcc8f601}, !- Zone Air Exhaust Port List
  {fa009bd8-3794-4173-9951-bec9fad6d454}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f26480c8-00e5-41f2-9aa6-742d35723f31}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d821d1f-c091-45e5-9d96-7868ab34695a}, !- Handle
  Node 316,                               !- Name
  {fa009bd8-3794-4173-9951-bec9fad6d454}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa009bd8-3794-4173-9951-bec9fad6d454}, !- Handle
  {f50cf5ea-7a75-4f16-b287-5ec84062d9fa}, !- Name
  {53981f32-2502-4df5-a320-f4028261d818}, !- Source Object
  11,                                     !- Outlet Port
  {3d821d1f-c091-45e5-9d96-7868ab34695a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d89d1f7d-d8f8-491e-9feb-06d9335fd917}, !- Handle
  Port List 631,                          !- Name
  {53981f32-2502-4df5-a320-f4028261d818}; !- HVAC Component

OS:PortList,
  {c5ab4e43-9d8a-4cf9-97d5-43f4bcc8f601}, !- Handle
  Port List 632,                          !- Name
  {53981f32-2502-4df5-a320-f4028261d818}; !- HVAC Component

OS:Sizing:Zone,
  {4354998d-81ec-411c-adff-c94a6d538d70}, !- Handle
  {53981f32-2502-4df5-a320-f4028261d818}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {150afa1d-28e3-4118-916a-8b5f2c2d3dcb}, !- Handle
  Zone HVAC Equipment List 316,           !- Name
  {53981f32-2502-4df5-a320-f4028261d818}; !- Thermal Zone

OS:ThermalZone,
  {72d16099-29ae-4f0f-9d37-2e170075f144}, !- Handle
  Thermal Zone 317,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd4cf9d6-46f2-494b-9ddc-88b24fd2197b}, !- Zone Air Inlet Port List
  {104237f8-1b76-4dc4-9972-036adedb3090}, !- Zone Air Exhaust Port List
  {c744162b-9295-4eb0-97bd-c85a101b30ae}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e3f77405-25cc-4c98-8ca1-6a58383e5c78}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf8af691-5fd3-45d2-bfaa-eeb93b28a503}, !- Handle
  Node 317,                               !- Name
  {c744162b-9295-4eb0-97bd-c85a101b30ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c744162b-9295-4eb0-97bd-c85a101b30ae}, !- Handle
  {34bc6c2c-ec4e-4bb3-87bc-a6a203856bca}, !- Name
  {72d16099-29ae-4f0f-9d37-2e170075f144}, !- Source Object
  11,                                     !- Outlet Port
  {bf8af691-5fd3-45d2-bfaa-eeb93b28a503}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd4cf9d6-46f2-494b-9ddc-88b24fd2197b}, !- Handle
  Port List 633,                          !- Name
  {72d16099-29ae-4f0f-9d37-2e170075f144}; !- HVAC Component

OS:PortList,
  {104237f8-1b76-4dc4-9972-036adedb3090}, !- Handle
  Port List 634,                          !- Name
  {72d16099-29ae-4f0f-9d37-2e170075f144}; !- HVAC Component

OS:Sizing:Zone,
  {c9dc41f3-b538-4b90-8f81-29f6e092338d}, !- Handle
  {72d16099-29ae-4f0f-9d37-2e170075f144}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ecc9d23a-6152-4bb4-81df-9f883202437b}, !- Handle
  Zone HVAC Equipment List 317,           !- Name
  {72d16099-29ae-4f0f-9d37-2e170075f144}; !- Thermal Zone

OS:ThermalZone,
  {059c7873-19a9-4b0d-96bb-b638f203e474}, !- Handle
  Thermal Zone 318,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae601196-33be-43ce-9f26-c744fbf731d3}, !- Zone Air Inlet Port List
  {45a41203-be53-4099-a1d5-a59ae7230ff9}, !- Zone Air Exhaust Port List
  {5d094633-a095-4fca-82af-6a4786eca9cc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {573dbcf2-c813-4f6f-b8ca-ac32f80937aa}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2df995bf-8190-427b-a626-bc90f6a73b92}, !- Handle
  Node 318,                               !- Name
  {5d094633-a095-4fca-82af-6a4786eca9cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d094633-a095-4fca-82af-6a4786eca9cc}, !- Handle
  {553cfbbf-957c-4841-a07f-d5d5d5a02e78}, !- Name
  {059c7873-19a9-4b0d-96bb-b638f203e474}, !- Source Object
  11,                                     !- Outlet Port
  {2df995bf-8190-427b-a626-bc90f6a73b92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae601196-33be-43ce-9f26-c744fbf731d3}, !- Handle
  Port List 635,                          !- Name
  {059c7873-19a9-4b0d-96bb-b638f203e474}; !- HVAC Component

OS:PortList,
  {45a41203-be53-4099-a1d5-a59ae7230ff9}, !- Handle
  Port List 636,                          !- Name
  {059c7873-19a9-4b0d-96bb-b638f203e474}; !- HVAC Component

OS:Sizing:Zone,
  {28c40850-76de-47ac-b942-cc630e111a69}, !- Handle
  {059c7873-19a9-4b0d-96bb-b638f203e474}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b4667bfa-c595-4f3d-b965-9df213491e9d}, !- Handle
  Zone HVAC Equipment List 318,           !- Name
  {059c7873-19a9-4b0d-96bb-b638f203e474}; !- Thermal Zone

OS:ThermalZone,
  {578ceb6f-3992-4506-ab5b-8b973f6d5105}, !- Handle
  Thermal Zone 319,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c443b248-a547-4d87-a717-7e730ffa24d2}, !- Zone Air Inlet Port List
  {29bfdaeb-a5de-42d8-9bc7-ca562eaa2051}, !- Zone Air Exhaust Port List
  {1690a7d1-dfaf-49bb-b5dc-a15713aaed50}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f6f49ccc-ffef-46c1-8086-09f26e003751}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7639c1ea-fb55-460f-8220-e551664b46b5}, !- Handle
  Node 319,                               !- Name
  {1690a7d1-dfaf-49bb-b5dc-a15713aaed50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1690a7d1-dfaf-49bb-b5dc-a15713aaed50}, !- Handle
  {13237290-5b82-4489-a91f-f74b228821a4}, !- Name
  {578ceb6f-3992-4506-ab5b-8b973f6d5105}, !- Source Object
  11,                                     !- Outlet Port
  {7639c1ea-fb55-460f-8220-e551664b46b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c443b248-a547-4d87-a717-7e730ffa24d2}, !- Handle
  Port List 637,                          !- Name
  {578ceb6f-3992-4506-ab5b-8b973f6d5105}; !- HVAC Component

OS:PortList,
  {29bfdaeb-a5de-42d8-9bc7-ca562eaa2051}, !- Handle
  Port List 638,                          !- Name
  {578ceb6f-3992-4506-ab5b-8b973f6d5105}; !- HVAC Component

OS:Sizing:Zone,
  {98d7eed3-453a-4b6b-ac50-75d7d260ca64}, !- Handle
  {578ceb6f-3992-4506-ab5b-8b973f6d5105}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {764d25b9-4acb-4128-a599-efc68b3545d3}, !- Handle
  Zone HVAC Equipment List 319,           !- Name
  {578ceb6f-3992-4506-ab5b-8b973f6d5105}; !- Thermal Zone

OS:ThermalZone,
  {a09ac58e-4aeb-4ef0-a60b-2637dc953748}, !- Handle
  Thermal Zone 320,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {955ea9af-ab9a-456a-a2c5-c586166db317}, !- Zone Air Inlet Port List
  {1e5ca70f-d232-4319-b45a-ead40286736f}, !- Zone Air Exhaust Port List
  {4c1ba1f0-da1a-4fb1-a71b-bc1c90ac7afe}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e46357c3-9a1a-4e07-95be-0ebfb1d0d13b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {741fb86f-23fa-4f81-9fa7-362f625c4ff0}, !- Handle
  Node 320,                               !- Name
  {4c1ba1f0-da1a-4fb1-a71b-bc1c90ac7afe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c1ba1f0-da1a-4fb1-a71b-bc1c90ac7afe}, !- Handle
  {76e812e3-1eac-4902-99c3-2347665892cf}, !- Name
  {a09ac58e-4aeb-4ef0-a60b-2637dc953748}, !- Source Object
  11,                                     !- Outlet Port
  {741fb86f-23fa-4f81-9fa7-362f625c4ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {955ea9af-ab9a-456a-a2c5-c586166db317}, !- Handle
  Port List 639,                          !- Name
  {a09ac58e-4aeb-4ef0-a60b-2637dc953748}; !- HVAC Component

OS:PortList,
  {1e5ca70f-d232-4319-b45a-ead40286736f}, !- Handle
  Port List 640,                          !- Name
  {a09ac58e-4aeb-4ef0-a60b-2637dc953748}; !- HVAC Component

OS:Sizing:Zone,
  {89b6a124-7c2e-44cc-ae94-f8e6af69e6b1}, !- Handle
  {a09ac58e-4aeb-4ef0-a60b-2637dc953748}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {26ae7fe1-5e85-4707-864c-8470fc979a37}, !- Handle
  Zone HVAC Equipment List 320,           !- Name
  {a09ac58e-4aeb-4ef0-a60b-2637dc953748}; !- Thermal Zone

OS:ThermalZone,
  {05a90947-829a-4d35-8b66-8355a06d1e31}, !- Handle
  Thermal Zone 321,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a539c8c6-6df5-47c3-bb9c-3c2e5591bdfe}, !- Zone Air Inlet Port List
  {bed1ae03-9954-4eab-9eca-89c31ef705b9}, !- Zone Air Exhaust Port List
  {e3f40ccd-8e33-43ac-b8f3-7a3e8f2107c5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {888448f9-ca20-413d-8eb8-0df884a1267d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b78a0ab2-75f0-4f0e-ad56-aa5cc38636ee}, !- Handle
  Node 321,                               !- Name
  {e3f40ccd-8e33-43ac-b8f3-7a3e8f2107c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3f40ccd-8e33-43ac-b8f3-7a3e8f2107c5}, !- Handle
  {7bc736f7-cf2a-44b0-b9d7-0d60f3f2416a}, !- Name
  {05a90947-829a-4d35-8b66-8355a06d1e31}, !- Source Object
  11,                                     !- Outlet Port
  {b78a0ab2-75f0-4f0e-ad56-aa5cc38636ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a539c8c6-6df5-47c3-bb9c-3c2e5591bdfe}, !- Handle
  Port List 641,                          !- Name
  {05a90947-829a-4d35-8b66-8355a06d1e31}; !- HVAC Component

OS:PortList,
  {bed1ae03-9954-4eab-9eca-89c31ef705b9}, !- Handle
  Port List 642,                          !- Name
  {05a90947-829a-4d35-8b66-8355a06d1e31}; !- HVAC Component

OS:Sizing:Zone,
  {6f2d65fb-89f9-4272-a388-dc2b5986ed2d}, !- Handle
  {05a90947-829a-4d35-8b66-8355a06d1e31}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {008d65f8-1904-452e-a9e4-a856d4418012}, !- Handle
  Zone HVAC Equipment List 321,           !- Name
  {05a90947-829a-4d35-8b66-8355a06d1e31}; !- Thermal Zone

OS:ThermalZone,
  {e226557b-6b08-42ea-a6f7-627b7135e965}, !- Handle
  Thermal Zone 322,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2db249e3-09c8-4375-8a96-29cf7a1d8df8}, !- Zone Air Inlet Port List
  {360d2c84-8bd0-4252-8a50-1ab03e3bdf32}, !- Zone Air Exhaust Port List
  {1d0b3e9f-4c88-4264-b7de-7f3fb25c949e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f2629455-9754-4f29-8b3e-325147335021}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ccb5d93-8efd-4a8d-b6d6-06a17360b2ad}, !- Handle
  Node 322,                               !- Name
  {1d0b3e9f-4c88-4264-b7de-7f3fb25c949e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d0b3e9f-4c88-4264-b7de-7f3fb25c949e}, !- Handle
  {78a59470-6bd8-4a6d-b6f1-eac9ae9c584b}, !- Name
  {e226557b-6b08-42ea-a6f7-627b7135e965}, !- Source Object
  11,                                     !- Outlet Port
  {5ccb5d93-8efd-4a8d-b6d6-06a17360b2ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2db249e3-09c8-4375-8a96-29cf7a1d8df8}, !- Handle
  Port List 643,                          !- Name
  {e226557b-6b08-42ea-a6f7-627b7135e965}; !- HVAC Component

OS:PortList,
  {360d2c84-8bd0-4252-8a50-1ab03e3bdf32}, !- Handle
  Port List 644,                          !- Name
  {e226557b-6b08-42ea-a6f7-627b7135e965}; !- HVAC Component

OS:Sizing:Zone,
  {84701d27-4502-48a2-a03c-0600d8c250b4}, !- Handle
  {e226557b-6b08-42ea-a6f7-627b7135e965}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4c549d83-5ca2-40b1-9e5d-bc8b63d9146e}, !- Handle
  Zone HVAC Equipment List 322,           !- Name
  {e226557b-6b08-42ea-a6f7-627b7135e965}; !- Thermal Zone

OS:ThermalZone,
  {dec85a8f-93c6-4aa3-8e7c-f419813e44e6}, !- Handle
  Thermal Zone 323,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85670df1-a741-4b70-993c-48b1bbdfe716}, !- Zone Air Inlet Port List
  {9c97c167-9cd0-430d-ae59-273b857837f0}, !- Zone Air Exhaust Port List
  {53ea243c-f2be-4860-a9ce-d3f1116abb82}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0c085966-31ec-42af-825a-2ca5bd210fa0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d3870a3-0058-438e-b806-d5fe89664b4c}, !- Handle
  Node 323,                               !- Name
  {53ea243c-f2be-4860-a9ce-d3f1116abb82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53ea243c-f2be-4860-a9ce-d3f1116abb82}, !- Handle
  {aaff9f26-dc57-40ad-a166-9b5c024ac92f}, !- Name
  {dec85a8f-93c6-4aa3-8e7c-f419813e44e6}, !- Source Object
  11,                                     !- Outlet Port
  {2d3870a3-0058-438e-b806-d5fe89664b4c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85670df1-a741-4b70-993c-48b1bbdfe716}, !- Handle
  Port List 645,                          !- Name
  {dec85a8f-93c6-4aa3-8e7c-f419813e44e6}; !- HVAC Component

OS:PortList,
  {9c97c167-9cd0-430d-ae59-273b857837f0}, !- Handle
  Port List 646,                          !- Name
  {dec85a8f-93c6-4aa3-8e7c-f419813e44e6}; !- HVAC Component

OS:Sizing:Zone,
  {2d507bb3-83d3-48d4-950e-ef1304304c24}, !- Handle
  {dec85a8f-93c6-4aa3-8e7c-f419813e44e6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c3b5a73f-1d7a-4647-99c9-320f0c789398}, !- Handle
  Zone HVAC Equipment List 323,           !- Name
  {dec85a8f-93c6-4aa3-8e7c-f419813e44e6}; !- Thermal Zone

OS:ThermalZone,
  {ebed41b7-3ce9-4b73-84b9-8caeab66b90b}, !- Handle
  Thermal Zone 324,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48bbf3b6-6317-4e61-bcec-3a662686248d}, !- Zone Air Inlet Port List
  {04356134-df47-41fa-aa2a-a86a524f46f0}, !- Zone Air Exhaust Port List
  {6b5bec28-e963-4d64-b71c-b8ef49289da5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9add7672-b802-4a34-bcf0-7d081e7a7a30}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57f064bc-be25-4b9d-875a-f884a6573fcb}, !- Handle
  Node 324,                               !- Name
  {6b5bec28-e963-4d64-b71c-b8ef49289da5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b5bec28-e963-4d64-b71c-b8ef49289da5}, !- Handle
  {aa8b880d-172a-43d0-818c-a14845998861}, !- Name
  {ebed41b7-3ce9-4b73-84b9-8caeab66b90b}, !- Source Object
  11,                                     !- Outlet Port
  {57f064bc-be25-4b9d-875a-f884a6573fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48bbf3b6-6317-4e61-bcec-3a662686248d}, !- Handle
  Port List 647,                          !- Name
  {ebed41b7-3ce9-4b73-84b9-8caeab66b90b}; !- HVAC Component

OS:PortList,
  {04356134-df47-41fa-aa2a-a86a524f46f0}, !- Handle
  Port List 648,                          !- Name
  {ebed41b7-3ce9-4b73-84b9-8caeab66b90b}; !- HVAC Component

OS:Sizing:Zone,
  {772e4964-0df9-4bc3-85f9-a4323fde9ca4}, !- Handle
  {ebed41b7-3ce9-4b73-84b9-8caeab66b90b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7e18c89b-d0f5-47e1-9f08-cde9761f6659}, !- Handle
  Zone HVAC Equipment List 324,           !- Name
  {ebed41b7-3ce9-4b73-84b9-8caeab66b90b}; !- Thermal Zone

OS:ThermalZone,
  {2e381a5e-4580-41fa-aa14-8135e6dbd25a}, !- Handle
  Thermal Zone 325,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97f9babe-1f0e-4225-86a0-325b09f65464}, !- Zone Air Inlet Port List
  {2cabca0f-42f7-40db-928a-49aac7a966d5}, !- Zone Air Exhaust Port List
  {1e35e592-db82-4cf9-8995-f3de22cf0450}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d8405fa4-6c33-4493-9c94-c7b855559ea2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af9e799d-12a5-42c6-b1fc-2bc7a062f6e6}, !- Handle
  Node 325,                               !- Name
  {1e35e592-db82-4cf9-8995-f3de22cf0450}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e35e592-db82-4cf9-8995-f3de22cf0450}, !- Handle
  {dda1e496-560b-426a-948d-85c49c92b6c4}, !- Name
  {2e381a5e-4580-41fa-aa14-8135e6dbd25a}, !- Source Object
  11,                                     !- Outlet Port
  {af9e799d-12a5-42c6-b1fc-2bc7a062f6e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97f9babe-1f0e-4225-86a0-325b09f65464}, !- Handle
  Port List 649,                          !- Name
  {2e381a5e-4580-41fa-aa14-8135e6dbd25a}; !- HVAC Component

OS:PortList,
  {2cabca0f-42f7-40db-928a-49aac7a966d5}, !- Handle
  Port List 650,                          !- Name
  {2e381a5e-4580-41fa-aa14-8135e6dbd25a}; !- HVAC Component

OS:Sizing:Zone,
  {e4661d25-c972-4dab-87da-591103289831}, !- Handle
  {2e381a5e-4580-41fa-aa14-8135e6dbd25a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f29f438a-12e7-4d71-9910-a9f56c94688e}, !- Handle
  Zone HVAC Equipment List 325,           !- Name
  {2e381a5e-4580-41fa-aa14-8135e6dbd25a}; !- Thermal Zone

OS:ThermalZone,
  {52718b06-27fe-4b6e-8cb0-acf07ff526d3}, !- Handle
  Thermal Zone 326,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0be737b7-b410-44d4-842f-1a59dc6097ed}, !- Zone Air Inlet Port List
  {84f35bdb-e1e2-42d7-ae01-1d86d5df1caf}, !- Zone Air Exhaust Port List
  {3c7c8fe5-33bf-4047-8acb-3fb732fd5776}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2bd1902b-ac4b-4b04-b583-f9c2165e2c99}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d97f7275-72ea-4b55-98d7-c433228a6db3}, !- Handle
  Node 326,                               !- Name
  {3c7c8fe5-33bf-4047-8acb-3fb732fd5776}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c7c8fe5-33bf-4047-8acb-3fb732fd5776}, !- Handle
  {56ef34c4-86c0-4d0d-aec6-2d8ed5d1ff43}, !- Name
  {52718b06-27fe-4b6e-8cb0-acf07ff526d3}, !- Source Object
  11,                                     !- Outlet Port
  {d97f7275-72ea-4b55-98d7-c433228a6db3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0be737b7-b410-44d4-842f-1a59dc6097ed}, !- Handle
  Port List 651,                          !- Name
  {52718b06-27fe-4b6e-8cb0-acf07ff526d3}; !- HVAC Component

OS:PortList,
  {84f35bdb-e1e2-42d7-ae01-1d86d5df1caf}, !- Handle
  Port List 652,                          !- Name
  {52718b06-27fe-4b6e-8cb0-acf07ff526d3}; !- HVAC Component

OS:Sizing:Zone,
  {40db25d6-19a3-45ca-802f-baadb77958bd}, !- Handle
  {52718b06-27fe-4b6e-8cb0-acf07ff526d3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {569cd343-139a-4d7a-8997-926e663efcf8}, !- Handle
  Zone HVAC Equipment List 326,           !- Name
  {52718b06-27fe-4b6e-8cb0-acf07ff526d3}; !- Thermal Zone

OS:ThermalZone,
  {cd1ba5ef-17e1-4188-bc8e-47a70e1710d9}, !- Handle
  Thermal Zone 327,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7673532-acd4-4f53-bef2-600592f2f7af}, !- Zone Air Inlet Port List
  {2219a07c-6683-4f2f-8bc7-d99018f82ce3}, !- Zone Air Exhaust Port List
  {5ba8b639-45c0-4e06-8b4a-22a7b4d1a587}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {17d5eb4a-777b-4d84-8d10-84ac7b69a1dc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d5720f0-1bde-4b47-946f-3ffc290f4f2e}, !- Handle
  Node 327,                               !- Name
  {5ba8b639-45c0-4e06-8b4a-22a7b4d1a587}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ba8b639-45c0-4e06-8b4a-22a7b4d1a587}, !- Handle
  {cafb0f00-613c-45d5-993f-6ec256fc391f}, !- Name
  {cd1ba5ef-17e1-4188-bc8e-47a70e1710d9}, !- Source Object
  11,                                     !- Outlet Port
  {6d5720f0-1bde-4b47-946f-3ffc290f4f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7673532-acd4-4f53-bef2-600592f2f7af}, !- Handle
  Port List 653,                          !- Name
  {cd1ba5ef-17e1-4188-bc8e-47a70e1710d9}; !- HVAC Component

OS:PortList,
  {2219a07c-6683-4f2f-8bc7-d99018f82ce3}, !- Handle
  Port List 654,                          !- Name
  {cd1ba5ef-17e1-4188-bc8e-47a70e1710d9}; !- HVAC Component

OS:Sizing:Zone,
  {e45bf415-c0a1-4cce-a3f7-0ca2798bcb6e}, !- Handle
  {cd1ba5ef-17e1-4188-bc8e-47a70e1710d9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {39459e65-f800-4b58-a6c5-6cc0e28fb723}, !- Handle
  Zone HVAC Equipment List 327,           !- Name
  {cd1ba5ef-17e1-4188-bc8e-47a70e1710d9}; !- Thermal Zone

OS:ThermalZone,
  {e7468cb6-9694-4577-af36-0c87b58fe2a9}, !- Handle
  Thermal Zone 328,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ed850e7-6ea5-408b-90f9-9011963a1580}, !- Zone Air Inlet Port List
  {5fa0d6ac-6918-4678-8b6a-c1cd95b73405}, !- Zone Air Exhaust Port List
  {b37e1938-8346-4d86-85e5-aec43254a674}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a927760a-16b2-462b-922c-214034fd8f03}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2cc4a39e-64f4-4ff4-b476-c9b2ab6f1cf7}, !- Handle
  Node 328,                               !- Name
  {b37e1938-8346-4d86-85e5-aec43254a674}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b37e1938-8346-4d86-85e5-aec43254a674}, !- Handle
  {fd78ae59-02cc-47ac-aeed-581cfd39b211}, !- Name
  {e7468cb6-9694-4577-af36-0c87b58fe2a9}, !- Source Object
  11,                                     !- Outlet Port
  {2cc4a39e-64f4-4ff4-b476-c9b2ab6f1cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ed850e7-6ea5-408b-90f9-9011963a1580}, !- Handle
  Port List 655,                          !- Name
  {e7468cb6-9694-4577-af36-0c87b58fe2a9}; !- HVAC Component

OS:PortList,
  {5fa0d6ac-6918-4678-8b6a-c1cd95b73405}, !- Handle
  Port List 656,                          !- Name
  {e7468cb6-9694-4577-af36-0c87b58fe2a9}; !- HVAC Component

OS:Sizing:Zone,
  {1e51852d-bf37-48ee-b2fb-9922c68cc0df}, !- Handle
  {e7468cb6-9694-4577-af36-0c87b58fe2a9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d38c6fb8-de56-4b06-b491-a60c6e5958ac}, !- Handle
  Zone HVAC Equipment List 328,           !- Name
  {e7468cb6-9694-4577-af36-0c87b58fe2a9}; !- Thermal Zone

OS:ThermalZone,
  {b3df466b-b8eb-4769-a835-29570dd795a6}, !- Handle
  Thermal Zone 329,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64b45825-cc37-46ef-aece-d0f43ac79b33}, !- Zone Air Inlet Port List
  {487b078e-e7f6-418c-8a86-ea532f9c7c8f}, !- Zone Air Exhaust Port List
  {e01dca76-42ff-468a-9e2b-bb7d5be8e034}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e2dac9c4-b319-4478-8c51-6df0c7ae2e01}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f04611f-2861-4b83-a36c-0592334aba9f}, !- Handle
  Node 329,                               !- Name
  {e01dca76-42ff-468a-9e2b-bb7d5be8e034}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e01dca76-42ff-468a-9e2b-bb7d5be8e034}, !- Handle
  {019eee5d-d7cf-42cf-98c5-68ff4e837110}, !- Name
  {b3df466b-b8eb-4769-a835-29570dd795a6}, !- Source Object
  11,                                     !- Outlet Port
  {9f04611f-2861-4b83-a36c-0592334aba9f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64b45825-cc37-46ef-aece-d0f43ac79b33}, !- Handle
  Port List 657,                          !- Name
  {b3df466b-b8eb-4769-a835-29570dd795a6}; !- HVAC Component

OS:PortList,
  {487b078e-e7f6-418c-8a86-ea532f9c7c8f}, !- Handle
  Port List 658,                          !- Name
  {b3df466b-b8eb-4769-a835-29570dd795a6}; !- HVAC Component

OS:Sizing:Zone,
  {d732cb7a-bcbd-4561-aab4-33243792c00e}, !- Handle
  {b3df466b-b8eb-4769-a835-29570dd795a6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cd47a72b-2330-4fa6-8631-e5c367fc3017}, !- Handle
  Zone HVAC Equipment List 329,           !- Name
  {b3df466b-b8eb-4769-a835-29570dd795a6}; !- Thermal Zone

OS:ThermalZone,
  {59037423-5d09-41f6-a23e-b90b1fe68906}, !- Handle
  Thermal Zone 330,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af1cbe4f-8b78-43b5-ab3b-8bff2e11fcda}, !- Zone Air Inlet Port List
  {b4e2ac6f-6775-4221-b8f9-246fd3227418}, !- Zone Air Exhaust Port List
  {7f70b7f8-1487-4363-8a71-9773dfdc8be8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {04300895-d6b3-451e-aee1-c3bf3dc8e59c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51242b79-346c-43e5-b539-0a70ae20462a}, !- Handle
  Node 330,                               !- Name
  {7f70b7f8-1487-4363-8a71-9773dfdc8be8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f70b7f8-1487-4363-8a71-9773dfdc8be8}, !- Handle
  {0e7c147e-397a-411a-973e-42dd86c6d5d1}, !- Name
  {59037423-5d09-41f6-a23e-b90b1fe68906}, !- Source Object
  11,                                     !- Outlet Port
  {51242b79-346c-43e5-b539-0a70ae20462a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af1cbe4f-8b78-43b5-ab3b-8bff2e11fcda}, !- Handle
  Port List 659,                          !- Name
  {59037423-5d09-41f6-a23e-b90b1fe68906}; !- HVAC Component

OS:PortList,
  {b4e2ac6f-6775-4221-b8f9-246fd3227418}, !- Handle
  Port List 660,                          !- Name
  {59037423-5d09-41f6-a23e-b90b1fe68906}; !- HVAC Component

OS:Sizing:Zone,
  {dac794cc-ce50-4498-ab8d-a03581a549e5}, !- Handle
  {59037423-5d09-41f6-a23e-b90b1fe68906}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f93fb30e-274d-4b4c-af65-63fcb7f5900d}, !- Handle
  Zone HVAC Equipment List 330,           !- Name
  {59037423-5d09-41f6-a23e-b90b1fe68906}; !- Thermal Zone

OS:ThermalZone,
  {ddabc8a9-5e27-46da-96cf-34eb3b5550e1}, !- Handle
  Thermal Zone 331,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05ad57f3-6da6-46a4-84bf-7f4d07884503}, !- Zone Air Inlet Port List
  {8de5d840-47df-4b16-a25b-909ec1853f6d}, !- Zone Air Exhaust Port List
  {d54e8f32-aeeb-4872-9006-8222c0fc6d33}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ba3cdb4a-50f5-41d6-bc58-6aee1dba3d7a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3056891-1b78-4ae7-afd9-4e88c27f8104}, !- Handle
  Node 331,                               !- Name
  {d54e8f32-aeeb-4872-9006-8222c0fc6d33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d54e8f32-aeeb-4872-9006-8222c0fc6d33}, !- Handle
  {6ea14c15-8d09-4ffa-9131-5ba0b333ffc1}, !- Name
  {ddabc8a9-5e27-46da-96cf-34eb3b5550e1}, !- Source Object
  11,                                     !- Outlet Port
  {e3056891-1b78-4ae7-afd9-4e88c27f8104}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05ad57f3-6da6-46a4-84bf-7f4d07884503}, !- Handle
  Port List 661,                          !- Name
  {ddabc8a9-5e27-46da-96cf-34eb3b5550e1}; !- HVAC Component

OS:PortList,
  {8de5d840-47df-4b16-a25b-909ec1853f6d}, !- Handle
  Port List 662,                          !- Name
  {ddabc8a9-5e27-46da-96cf-34eb3b5550e1}; !- HVAC Component

OS:Sizing:Zone,
  {4e4b73f4-e529-41eb-85d4-062b1e89fc46}, !- Handle
  {ddabc8a9-5e27-46da-96cf-34eb3b5550e1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c147abf8-c070-4e51-967f-dd9a83145cb8}, !- Handle
  Zone HVAC Equipment List 331,           !- Name
  {ddabc8a9-5e27-46da-96cf-34eb3b5550e1}; !- Thermal Zone

OS:ThermalZone,
  {f5a125a0-b836-4f29-9e7d-32e1a7b82c74}, !- Handle
  Thermal Zone 332,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae166f02-1b15-4024-b478-dac9f814b916}, !- Zone Air Inlet Port List
  {b42f1e74-ec1c-49c3-94fb-b4020f12e803}, !- Zone Air Exhaust Port List
  {3aa50088-949a-498d-86fd-0a264a0003ae}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {873070bc-5ab8-4072-b8d8-2a47d11f1629}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb4b48b3-c3b1-42a4-bf8b-ec95f5978041}, !- Handle
  Node 332,                               !- Name
  {3aa50088-949a-498d-86fd-0a264a0003ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3aa50088-949a-498d-86fd-0a264a0003ae}, !- Handle
  {9f2dba74-25a1-4137-9a72-6bd116d62f89}, !- Name
  {f5a125a0-b836-4f29-9e7d-32e1a7b82c74}, !- Source Object
  11,                                     !- Outlet Port
  {cb4b48b3-c3b1-42a4-bf8b-ec95f5978041}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae166f02-1b15-4024-b478-dac9f814b916}, !- Handle
  Port List 663,                          !- Name
  {f5a125a0-b836-4f29-9e7d-32e1a7b82c74}; !- HVAC Component

OS:PortList,
  {b42f1e74-ec1c-49c3-94fb-b4020f12e803}, !- Handle
  Port List 664,                          !- Name
  {f5a125a0-b836-4f29-9e7d-32e1a7b82c74}; !- HVAC Component

OS:Sizing:Zone,
  {23f26731-aeb0-4b3e-b928-6572ce3d59dc}, !- Handle
  {f5a125a0-b836-4f29-9e7d-32e1a7b82c74}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fd0f5893-9653-4d93-93fe-c1631f6b5a5a}, !- Handle
  Zone HVAC Equipment List 332,           !- Name
  {f5a125a0-b836-4f29-9e7d-32e1a7b82c74}; !- Thermal Zone

OS:ThermalZone,
  {39ba7c80-e158-4dd1-a19a-14022ce1bc16}, !- Handle
  Thermal Zone 333,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83097aa7-3b6e-49a8-b06f-360da5c77f64}, !- Zone Air Inlet Port List
  {f65a5551-75fa-4a58-8ecd-b874ccda8cbe}, !- Zone Air Exhaust Port List
  {fe5563b2-12cd-44f4-9530-5ddccbb69883}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b4fb8fa3-1732-4e3c-ad06-a1f38d262e2e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2444e07-0e7a-4229-95f3-20e633c32c27}, !- Handle
  Node 333,                               !- Name
  {fe5563b2-12cd-44f4-9530-5ddccbb69883}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe5563b2-12cd-44f4-9530-5ddccbb69883}, !- Handle
  {1586e01f-8a6d-40d6-b421-6d124dc7cc4e}, !- Name
  {39ba7c80-e158-4dd1-a19a-14022ce1bc16}, !- Source Object
  11,                                     !- Outlet Port
  {f2444e07-0e7a-4229-95f3-20e633c32c27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83097aa7-3b6e-49a8-b06f-360da5c77f64}, !- Handle
  Port List 665,                          !- Name
  {39ba7c80-e158-4dd1-a19a-14022ce1bc16}; !- HVAC Component

OS:PortList,
  {f65a5551-75fa-4a58-8ecd-b874ccda8cbe}, !- Handle
  Port List 666,                          !- Name
  {39ba7c80-e158-4dd1-a19a-14022ce1bc16}; !- HVAC Component

OS:Sizing:Zone,
  {49cbe147-c4c4-44e8-964d-f775852ea098}, !- Handle
  {39ba7c80-e158-4dd1-a19a-14022ce1bc16}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e21bc322-7fb6-4f45-9786-d9e63690f8b2}, !- Handle
  Zone HVAC Equipment List 333,           !- Name
  {39ba7c80-e158-4dd1-a19a-14022ce1bc16}; !- Thermal Zone

OS:ThermalZone,
  {04c92e36-4faa-4eb9-a71c-88bdf590edc6}, !- Handle
  Thermal Zone 334,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b56fd1b-73cd-4497-b968-e19032002c17}, !- Zone Air Inlet Port List
  {f9fa3a04-fa91-40b7-bedb-362608b03b53}, !- Zone Air Exhaust Port List
  {55bd025e-6265-4b32-b7f5-a817b32aabed}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {77b6e401-6fa6-4fbc-85ff-4fcea57ae096}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8447d5d-d134-43f4-aae0-9f0ad8e8aaee}, !- Handle
  Node 334,                               !- Name
  {55bd025e-6265-4b32-b7f5-a817b32aabed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55bd025e-6265-4b32-b7f5-a817b32aabed}, !- Handle
  {88ca0515-88c0-43aa-9e95-5a1746fa29c7}, !- Name
  {04c92e36-4faa-4eb9-a71c-88bdf590edc6}, !- Source Object
  11,                                     !- Outlet Port
  {b8447d5d-d134-43f4-aae0-9f0ad8e8aaee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b56fd1b-73cd-4497-b968-e19032002c17}, !- Handle
  Port List 667,                          !- Name
  {04c92e36-4faa-4eb9-a71c-88bdf590edc6}; !- HVAC Component

OS:PortList,
  {f9fa3a04-fa91-40b7-bedb-362608b03b53}, !- Handle
  Port List 668,                          !- Name
  {04c92e36-4faa-4eb9-a71c-88bdf590edc6}; !- HVAC Component

OS:Sizing:Zone,
  {55bc1a3c-dc09-469a-b247-1dc28f0754a5}, !- Handle
  {04c92e36-4faa-4eb9-a71c-88bdf590edc6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2cdf184f-8357-4686-8e7b-32c0e76bab71}, !- Handle
  Zone HVAC Equipment List 334,           !- Name
  {04c92e36-4faa-4eb9-a71c-88bdf590edc6}; !- Thermal Zone

OS:ThermalZone,
  {7e2eca74-fee2-42f5-9ee4-0a1de0f652ff}, !- Handle
  Thermal Zone 335,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d24596bb-8fb7-481b-9649-f8f8d297612e}, !- Zone Air Inlet Port List
  {6db25334-bc4e-4f9e-b009-fd04b2a8baa9}, !- Zone Air Exhaust Port List
  {351aa958-a500-4e0b-917f-28620bd86a11}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {82e2edce-d8a5-435a-ab7e-ec13e8d76106}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb54e452-f0b1-4d64-a9a9-5c2a241e5099}, !- Handle
  Node 335,                               !- Name
  {351aa958-a500-4e0b-917f-28620bd86a11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {351aa958-a500-4e0b-917f-28620bd86a11}, !- Handle
  {f6e32f3e-8133-412a-851c-40a1a802261b}, !- Name
  {7e2eca74-fee2-42f5-9ee4-0a1de0f652ff}, !- Source Object
  11,                                     !- Outlet Port
  {eb54e452-f0b1-4d64-a9a9-5c2a241e5099}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d24596bb-8fb7-481b-9649-f8f8d297612e}, !- Handle
  Port List 669,                          !- Name
  {7e2eca74-fee2-42f5-9ee4-0a1de0f652ff}; !- HVAC Component

OS:PortList,
  {6db25334-bc4e-4f9e-b009-fd04b2a8baa9}, !- Handle
  Port List 670,                          !- Name
  {7e2eca74-fee2-42f5-9ee4-0a1de0f652ff}; !- HVAC Component

OS:Sizing:Zone,
  {5200288a-6fd9-4fa4-a00b-c04120f52f66}, !- Handle
  {7e2eca74-fee2-42f5-9ee4-0a1de0f652ff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {578864f9-97a3-4755-8ca1-5b865f03dc90}, !- Handle
  Zone HVAC Equipment List 335,           !- Name
  {7e2eca74-fee2-42f5-9ee4-0a1de0f652ff}; !- Thermal Zone

OS:ThermalZone,
  {ac2176ff-2c93-46b5-9afe-297a29182b11}, !- Handle
  Thermal Zone 336,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64215744-4b60-4c66-aeac-fbbb5903a357}, !- Zone Air Inlet Port List
  {9c6066fe-d83c-46f0-a95c-f3abb958a367}, !- Zone Air Exhaust Port List
  {afb0dc38-e29f-4604-a696-9deee2905ae6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dda5effe-10af-412c-b8e9-80c9b95ad106}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {496399e4-ede4-467d-a0db-98c439974f26}, !- Handle
  Node 336,                               !- Name
  {afb0dc38-e29f-4604-a696-9deee2905ae6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {afb0dc38-e29f-4604-a696-9deee2905ae6}, !- Handle
  {16c3bc1c-c538-49bb-8a94-7b3715b96b9f}, !- Name
  {ac2176ff-2c93-46b5-9afe-297a29182b11}, !- Source Object
  11,                                     !- Outlet Port
  {496399e4-ede4-467d-a0db-98c439974f26}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64215744-4b60-4c66-aeac-fbbb5903a357}, !- Handle
  Port List 671,                          !- Name
  {ac2176ff-2c93-46b5-9afe-297a29182b11}; !- HVAC Component

OS:PortList,
  {9c6066fe-d83c-46f0-a95c-f3abb958a367}, !- Handle
  Port List 672,                          !- Name
  {ac2176ff-2c93-46b5-9afe-297a29182b11}; !- HVAC Component

OS:Sizing:Zone,
  {023fa217-0e3c-4851-bc9e-f0f4e2433021}, !- Handle
  {ac2176ff-2c93-46b5-9afe-297a29182b11}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2392864e-fd13-4a69-a32a-81e1d153d721}, !- Handle
  Zone HVAC Equipment List 336,           !- Name
  {ac2176ff-2c93-46b5-9afe-297a29182b11}; !- Thermal Zone

OS:ThermalZone,
  {fe5288e8-fa76-47c4-bc03-fe0be9a1fd5d}, !- Handle
  Thermal Zone 337,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d3e2c01-0752-4f02-ad16-ff2de5d09eb2}, !- Zone Air Inlet Port List
  {10924a8c-436c-4433-b1fa-1d469fa6760f}, !- Zone Air Exhaust Port List
  {41307770-9a4a-4d0e-a5a3-4a5984ea9f24}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d93e6ef3-67fb-4d51-b3ae-3cb0fc567fc5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c879f046-0984-41de-9401-b1e1bc10df7d}, !- Handle
  Node 337,                               !- Name
  {41307770-9a4a-4d0e-a5a3-4a5984ea9f24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41307770-9a4a-4d0e-a5a3-4a5984ea9f24}, !- Handle
  {64d52ab2-afb4-4210-8d91-1a6a9eaa300f}, !- Name
  {fe5288e8-fa76-47c4-bc03-fe0be9a1fd5d}, !- Source Object
  11,                                     !- Outlet Port
  {c879f046-0984-41de-9401-b1e1bc10df7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d3e2c01-0752-4f02-ad16-ff2de5d09eb2}, !- Handle
  Port List 673,                          !- Name
  {fe5288e8-fa76-47c4-bc03-fe0be9a1fd5d}; !- HVAC Component

OS:PortList,
  {10924a8c-436c-4433-b1fa-1d469fa6760f}, !- Handle
  Port List 674,                          !- Name
  {fe5288e8-fa76-47c4-bc03-fe0be9a1fd5d}; !- HVAC Component

OS:Sizing:Zone,
  {31f91414-9f37-45a6-b3c4-dba1d4ff7588}, !- Handle
  {fe5288e8-fa76-47c4-bc03-fe0be9a1fd5d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a04abf22-fcdd-40bc-83ab-1e8791777ed8}, !- Handle
  Zone HVAC Equipment List 337,           !- Name
  {fe5288e8-fa76-47c4-bc03-fe0be9a1fd5d}; !- Thermal Zone

OS:ThermalZone,
  {9560d38a-b2d8-4981-8a0d-4a48bd305cb9}, !- Handle
  Thermal Zone 338,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d81877d3-9bf9-475f-8a39-737b392fe486}, !- Zone Air Inlet Port List
  {1b7181dc-5c2c-4102-9524-3da0b8e11edb}, !- Zone Air Exhaust Port List
  {2bfee03e-7a62-4a77-934c-48d7da38d62f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {67e7cf11-df60-4708-8e0f-aa83a58f6f0f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {988f7d3e-54da-4923-b908-7f0caf177efe}, !- Handle
  Node 338,                               !- Name
  {2bfee03e-7a62-4a77-934c-48d7da38d62f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2bfee03e-7a62-4a77-934c-48d7da38d62f}, !- Handle
  {b60194cc-00a8-41ef-a9e0-46463e201e2d}, !- Name
  {9560d38a-b2d8-4981-8a0d-4a48bd305cb9}, !- Source Object
  11,                                     !- Outlet Port
  {988f7d3e-54da-4923-b908-7f0caf177efe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d81877d3-9bf9-475f-8a39-737b392fe486}, !- Handle
  Port List 675,                          !- Name
  {9560d38a-b2d8-4981-8a0d-4a48bd305cb9}; !- HVAC Component

OS:PortList,
  {1b7181dc-5c2c-4102-9524-3da0b8e11edb}, !- Handle
  Port List 676,                          !- Name
  {9560d38a-b2d8-4981-8a0d-4a48bd305cb9}; !- HVAC Component

OS:Sizing:Zone,
  {e0fa4564-a58b-4ef7-8ff5-0e8e965d004b}, !- Handle
  {9560d38a-b2d8-4981-8a0d-4a48bd305cb9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
