
OS:Version,
  {09892507-36ea-496b-9ed2-3cdd73368776}, !- Handle
  1.7.0;                                  !- Version Identifier

OS:BuildingStory,
  {35e6a31b-59d8-46bd-96da-3d87c549bd14}, !- Handle
  rectangle1:Story 1,                     !- Name
  0,                                      !- Nominal Z Coordinate {m}
  1.18635,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7ad8dc25-6944-4a15-84c9-da9fcf778c05}; !- Group Rendering Name

OS:Space,
  {be2c85a7-6d3d-47c6-88ed-d8a7b2457b1c}, !- Handle
  0 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.46,                                   !- X Origin {m}
  -2.81,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {35e6a31b-59d8-46bd-96da-3d87c549bd14}, !- Building Story Name
  {61248f68-30b9-4de7-a549-18b8fbec94a4}; !- Thermal Zone Name

OS:Surface,
  {99d607a8-75fc-4884-8cbe-f32e4c8ad34a}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {be2c85a7-6d3d-47c6-88ed-d8a7b2457b1c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abd57468-fe04-49c0-a33f-64cfd4fff67a}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be2c85a7-6d3d-47c6-88ed-d8a7b2457b1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.18635,                      !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.18635;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f75fd36-5235-46d4-8df8-675a731210f9}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be2c85a7-6d3d-47c6-88ed-d8a7b2457b1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.18635,                      !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.18635;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55ab55ea-351b-46ce-8f0c-1247333946d0}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be2c85a7-6d3d-47c6-88ed-d8a7b2457b1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.18635,                  !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.18635;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8ee0077-fc19-4c30-87ad-909dac6c3c94}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be2c85a7-6d3d-47c6-88ed-d8a7b2457b1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.18635,                 !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.18635;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98ddff42-12a6-4bb8-b44a-549805e03fbd}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be2c85a7-6d3d-47c6-88ed-d8a7b2457b1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.18635,                 !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.18635;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c52ce25-f4a3-4121-a910-7e496c69a847}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be2c85a7-6d3d-47c6-88ed-d8a7b2457b1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.18635,                     !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.18635;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {313d47d3-dec3-40f6-93ec-83e00baa1e49}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be2c85a7-6d3d-47c6-88ed-d8a7b2457b1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.18635,                      !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.18635;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11fd56e5-7f6d-4766-883b-a79721852f58}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be2c85a7-6d3d-47c6-88ed-d8a7b2457b1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.18635,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.18635;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47fefd25-1dc4-446f-80bc-53559bd6926a}, !- Handle
  Surface 10,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be2c85a7-6d3d-47c6-88ed-d8a7b2457b1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fb82090-3c04-4a03-8647-ad57bdedd530}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.18635,                 !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.18635,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 1.18635,                          !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.18635;                     !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {3fcc2400-6042-4df0-b641-99ac980149b2}, !- Handle
  rectangle1:Story 2,                     !- Name
  1.18635,                                !- Nominal Z Coordinate {m}
  0.9273,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c41b603b-0139-426f-a7cb-d446faf8dad3}; !- Group Rendering Name

OS:Space,
  {eeb001c3-4133-4448-a204-1dd5ef3f1d2c}, !- Handle
  0 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.46,                                   !- X Origin {m}
  -2.81,                                  !- Y Origin {m}
  1.18635,                                !- Z Origin {m}
  {3fcc2400-6042-4df0-b641-99ac980149b2}, !- Building Story Name
  {a7d7546b-1fd4-463f-bd9d-92e3bbac0d46}; !- Thermal Zone Name

OS:Surface,
  {5fb82090-3c04-4a03-8647-ad57bdedd530}, !- Handle
  Surface 11,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eeb001c3-4133-4448-a204-1dd5ef3f1d2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47fefd25-1dc4-446f-80bc-53559bd6926a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {215f9227-ca45-49d8-9e4c-4f62412b2900}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eeb001c3-4133-4448-a204-1dd5ef3f1d2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 0.9273,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.9273;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {741e3a81-a774-433b-ac89-8fbead86799d}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eeb001c3-4133-4448-a204-1dd5ef3f1d2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0.9273,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 0.9273;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abaeb1c4-be22-4f5d-8a16-e8f2b72d1e09}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eeb001c3-4133-4448-a204-1dd5ef3f1d2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 0.9273,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 0.9273;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6b186c2-aecb-43ad-9841-625afe47cb07}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eeb001c3-4133-4448-a204-1dd5ef3f1d2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 0.9273,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 0.9273;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66400709-fb4c-4e19-9ef1-237ae30af84f}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eeb001c3-4133-4448-a204-1dd5ef3f1d2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 0.9273,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 0.9273;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb014308-208b-4163-baa7-3180b2dbc400}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eeb001c3-4133-4448-a204-1dd5ef3f1d2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 0.9273,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 0.9273;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d6db5ff-507b-4dc4-9c16-6145a11a4407}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eeb001c3-4133-4448-a204-1dd5ef3f1d2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 0.9273,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 0.9273;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6e548a3-ebbd-40c1-bca5-5888b9c9ecff}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eeb001c3-4133-4448-a204-1dd5ef3f1d2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.9273,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 0.9273;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08993f79-e0f2-40ed-9b83-02d1ba482fec}, !- Handle
  Surface 20,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eeb001c3-4133-4448-a204-1dd5ef3f1d2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e2b7f8e-1d5a-4d2c-86ab-73ef5deec55f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 0.9273,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0.9273,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0.9273,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 0.9273;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7afb81a6-2c5e-43db-aa5c-84c263a3f322}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {215f9227-ca45-49d8-9e4c-4f62412b2900}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.2896, 0, 0.895080110335618,           !- X,Y,Z Vertex 1 {m}
  7.2896, 0, 0.0254,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 0.895080110335618; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c02decdf-e265-4d6e-96d3-e950745117fe}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d6db5ff-507b-4dc4-9c16-6145a11a4407}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.4354, 0.893728180293188,          !- X,Y,Z Vertex 1 {m}
  0, -9.4354, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -18.7946, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -18.7946, 0.893728180293188;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95a5b9cd-5756-4277-bd15-5e9e9749317b}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66400709-fb4c-4e19-9ef1-237ae30af84f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3404, -18.82, 0.895080110335618,      !- X,Y,Z Vertex 1 {m}
  7.3404, -18.82, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  14.6046, -18.82, 0.0254,                !- X,Y,Z Vertex 3 {m}
  14.6046, -18.82, 0.895080110335618;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70afe3ff-4098-4614-982c-63cc571e80fd}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {741e3a81-a774-433b-ac89-8fbead86799d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.6046, 0, 0.895080110335618,          !- X,Y,Z Vertex 1 {m}
  14.6046, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  7.3404, 0, 0.0254,                      !- X,Y,Z Vertex 3 {m}
  7.3404, 0, 0.895080110335618;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6031e75-7f3e-4ab5-b7ae-129dbbfc9f91}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {abaeb1c4-be22-4f5d-8a16-e8f2b72d1e09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.63, -9.3846, 0.893728180293188,      !- X,Y,Z Vertex 1 {m}
  14.63, -9.3846, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  14.63, -0.0254000000000012, 0.0254,     !- X,Y,Z Vertex 3 {m}
  14.63, -0.0254000000000012, 0.893728180293188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d5801be-40ab-4784-a41d-d1c5fca5ae0a}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6e548a3-ebbd-40c1-bca5-5888b9c9ecff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 0.893728180293188,          !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -9.3846, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, -9.3846, 0.893728180293188;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e71222d-5c50-456c-930c-551dfaa0ac2c}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e6b186c2-aecb-43ad-9841-625afe47cb07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.63, -18.7946, 0.893728180293188,     !- X,Y,Z Vertex 1 {m}
  14.63, -18.7946, 0.0254,                !- X,Y,Z Vertex 2 {m}
  14.63, -9.4354, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  14.63, -9.4354, 0.893728180293188;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38bfbad8-2f25-4d11-a9d9-5950b87c5138}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb014308-208b-4163-baa7-3180b2dbc400}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -18.82, 0.895080110335618,      !- X,Y,Z Vertex 1 {m}
  0.0254, -18.82, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  7.2896, -18.82, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  7.2896, -18.82, 0.895080110335618;      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {83463543-6337-4529-93b6-3f0f41c2b90e}, !- Handle
  rectangle1:Story 3,                     !- Name
  2.11365,                                !- Nominal Z Coordinate {m}
  1.18635,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f7e5e663-90e1-4e28-973c-916dbb58ffc4}; !- Group Rendering Name

OS:Space,
  {dc76dd76-dd84-4403-8efd-eeab8aa6ece4}, !- Handle
  0 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.46,                                   !- X Origin {m}
  -2.81,                                  !- Y Origin {m}
  2.11365,                                !- Z Origin {m}
  {83463543-6337-4529-93b6-3f0f41c2b90e}, !- Building Story Name
  {de25ef89-3c6a-426e-a1b7-23198532990c}; !- Thermal Zone Name

OS:Surface,
  {0e2b7f8e-1d5a-4d2c-86ab-73ef5deec55f}, !- Handle
  Surface 21,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dc76dd76-dd84-4403-8efd-eeab8aa6ece4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08993f79-e0f2-40ed-9b83-02d1ba482fec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa5b8dac-c069-4818-9b69-164b24453684}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc76dd76-dd84-4403-8efd-eeab8aa6ece4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.18635,                      !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.18635;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d52b30b6-da3d-441e-a01b-43c438e95790}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc76dd76-dd84-4403-8efd-eeab8aa6ece4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.18635,                      !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.18635;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc6ff042-c9ad-427e-9c3e-bb8473bba1dd}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc76dd76-dd84-4403-8efd-eeab8aa6ece4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.18635,                  !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.18635;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b11e3539-b061-4ee9-8771-c4e588b5b21e}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc76dd76-dd84-4403-8efd-eeab8aa6ece4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.18635,                 !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.18635;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b76b0a3f-5c56-48c8-aa02-64541a920a0b}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc76dd76-dd84-4403-8efd-eeab8aa6ece4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.18635,                 !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.18635;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68f07daa-b50e-493e-9843-6fdd4182898f}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc76dd76-dd84-4403-8efd-eeab8aa6ece4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.18635,                     !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.18635;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63d2b1e5-ae47-4f72-b8bf-da44e677fbe2}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc76dd76-dd84-4403-8efd-eeab8aa6ece4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.18635,                      !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.18635;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4790955-2bae-40ea-9313-698f8b99d42c}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc76dd76-dd84-4403-8efd-eeab8aa6ece4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.18635,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.18635;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cb7f488-ebf2-4399-b482-eccf2d587837}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc76dd76-dd84-4403-8efd-eeab8aa6ece4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {202c8e0c-67f7-4f02-a0da-84a1386844ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.18635,                 !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.18635,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 1.18635,                          !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.18635;                     !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {1d83ec63-4fce-4e2c-ad6d-d1c34f277f4f}, !- Handle
  rectangle1:Story 4,                     !- Name
  3.3,                                    !- Nominal Z Coordinate {m}
  1.18635,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a45be31d-89f2-4d47-a7f1-c075c369e8c5}; !- Group Rendering Name

OS:Space,
  {8813b57f-1ca4-4de9-b01f-3ef34b15e87d}, !- Handle
  1 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.46,                                   !- X Origin {m}
  -2.81,                                  !- Y Origin {m}
  3.3,                                    !- Z Origin {m}
  {1d83ec63-4fce-4e2c-ad6d-d1c34f277f4f}, !- Building Story Name
  {6d78f158-e79d-4be7-b1ff-7e95ead9cd3c}; !- Thermal Zone Name

OS:Surface,
  {202c8e0c-67f7-4f02-a0da-84a1386844ef}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8813b57f-1ca4-4de9-b01f-3ef34b15e87d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cb7f488-ebf2-4399-b482-eccf2d587837}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0ba19b4-5a50-45f5-9c42-797f8cd39e75}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8813b57f-1ca4-4de9-b01f-3ef34b15e87d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.18635,                      !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.18635;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a39f3dc-c1a9-4c7d-9532-64507113743c}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8813b57f-1ca4-4de9-b01f-3ef34b15e87d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.18635,                      !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.18635;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49b11ef6-aadd-449b-989b-ad2810316eac}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8813b57f-1ca4-4de9-b01f-3ef34b15e87d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.18635,                  !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.18635;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e56c496-96a9-44e7-b785-a6bbc4d6a73f}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8813b57f-1ca4-4de9-b01f-3ef34b15e87d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.18635,                 !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.18635;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f66fe345-5cfa-438a-b72d-965db10259af}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8813b57f-1ca4-4de9-b01f-3ef34b15e87d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.18635,                 !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.18635;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed79e186-b17e-44a6-b892-f1586e3a57ac}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8813b57f-1ca4-4de9-b01f-3ef34b15e87d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.18635,                     !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.18635;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c64cfa7-fce4-4a5f-bdb4-040d6f4b2d09}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8813b57f-1ca4-4de9-b01f-3ef34b15e87d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.18635,                      !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.18635;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66194135-be6e-4941-bb52-dc5b3ffd977b}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8813b57f-1ca4-4de9-b01f-3ef34b15e87d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.18635,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.18635;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07cbd11a-e655-41e2-9792-4d4b2b52ea82}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8813b57f-1ca4-4de9-b01f-3ef34b15e87d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e952da1-5716-4835-9e4a-bcfff7969bb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.18635,                 !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.18635,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 1.18635,                          !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.18635;                     !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {a63b95b8-a2bf-48c8-9591-5299524b0e63}, !- Handle
  rectangle1:Story 5,                     !- Name
  4.48635,                                !- Nominal Z Coordinate {m}
  0.9273,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c006818a-4a06-4c5f-8463-51713d1d31f5}; !- Group Rendering Name

OS:Space,
  {c60e32b7-493d-42ff-a628-2ecdc21c73b2}, !- Handle
  1 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.46,                                   !- X Origin {m}
  -2.81,                                  !- Y Origin {m}
  4.48635,                                !- Z Origin {m}
  {a63b95b8-a2bf-48c8-9591-5299524b0e63}, !- Building Story Name
  {a23c939a-3b96-4994-b173-c59e716a8a00}; !- Thermal Zone Name

OS:Surface,
  {4e952da1-5716-4835-9e4a-bcfff7969bb3}, !- Handle
  Surface 41,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c60e32b7-493d-42ff-a628-2ecdc21c73b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07cbd11a-e655-41e2-9792-4d4b2b52ea82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a75adbc-f726-4173-a03e-c92b16a0e18b}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c60e32b7-493d-42ff-a628-2ecdc21c73b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 0.9273,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.9273;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07621ef3-1ba5-4a2b-b20e-8ca747efde91}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c60e32b7-493d-42ff-a628-2ecdc21c73b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0.9273,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 0.9273;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbe7e3ab-75b7-4448-a2b4-0b76c1e5e860}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c60e32b7-493d-42ff-a628-2ecdc21c73b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 0.9273,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 0.9273;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {190ab797-f5e9-4841-a31c-949c8689b18d}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c60e32b7-493d-42ff-a628-2ecdc21c73b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 0.9273,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 0.9273;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8280ee80-27f7-4a81-bb58-1f2950e08870}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c60e32b7-493d-42ff-a628-2ecdc21c73b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 0.9273,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 0.9273;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3770c18a-9cb8-45ba-bfe1-b3360f35a799}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c60e32b7-493d-42ff-a628-2ecdc21c73b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 0.9273,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 0.9273;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4a494f3-623c-48a8-8527-eb321305a774}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c60e32b7-493d-42ff-a628-2ecdc21c73b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 0.9273,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 0.9273;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4342396-08fa-4f8f-9efb-b08132297149}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c60e32b7-493d-42ff-a628-2ecdc21c73b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.9273,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 0.9273;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb6d7bdc-f099-437c-8f16-0cf796782ddb}, !- Handle
  Surface 50,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c60e32b7-493d-42ff-a628-2ecdc21c73b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efe44ec4-ecca-489a-ab74-cf885ff3583e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 0.9273,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0.9273,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0.9273,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 0.9273;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7153b3a-2ed0-4a27-b2ac-7fb5d6b6da27}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07621ef3-1ba5-4a2b-b20e-8ca747efde91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.6046, 0, 0.895080110335618,          !- X,Y,Z Vertex 1 {m}
  14.6046, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  7.3404, 0, 0.0254,                      !- X,Y,Z Vertex 3 {m}
  7.3404, 0, 0.895080110335618;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {342975a3-83f7-4b07-a993-97137f5f256e}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {190ab797-f5e9-4841-a31c-949c8689b18d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.63, -18.7946, 0.893728180293188,     !- X,Y,Z Vertex 1 {m}
  14.63, -18.7946, 0.0254,                !- X,Y,Z Vertex 2 {m}
  14.63, -9.4354, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  14.63, -9.4354, 0.893728180293188;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf593e56-edca-4a83-a70e-310dc51261e0}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3770c18a-9cb8-45ba-bfe1-b3360f35a799}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -18.82, 0.895080110335618,      !- X,Y,Z Vertex 1 {m}
  0.0254, -18.82, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  7.2896, -18.82, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  7.2896, -18.82, 0.895080110335618;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {804971b1-0438-4d13-a6a0-40b87efe93a2}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a75adbc-f726-4173-a03e-c92b16a0e18b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.2896, 0, 0.895080110335618,           !- X,Y,Z Vertex 1 {m}
  7.2896, 0, 0.0254,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 0.895080110335618; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74a6382f-6c0a-40c9-9d93-427ee0b44f13}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8280ee80-27f7-4a81-bb58-1f2950e08870}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3404, -18.82, 0.895080110335618,      !- X,Y,Z Vertex 1 {m}
  7.3404, -18.82, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  14.6046, -18.82, 0.0254,                !- X,Y,Z Vertex 3 {m}
  14.6046, -18.82, 0.895080110335618;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f97fabcb-b11e-472d-9e8b-0efe77a0161d}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4342396-08fa-4f8f-9efb-b08132297149}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 0.893728180293188,          !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -9.3846, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, -9.3846, 0.893728180293188;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0e9ecf7-6de1-4599-8d95-547cc0111c81}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dbe7e3ab-75b7-4448-a2b4-0b76c1e5e860}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.63, -9.3846, 0.893728180293188,      !- X,Y,Z Vertex 1 {m}
  14.63, -9.3846, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  14.63, -0.0254000000000012, 0.0254,     !- X,Y,Z Vertex 3 {m}
  14.63, -0.0254000000000012, 0.893728180293188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37516844-abd9-4af1-88fe-e63b08f44fdb}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e4a494f3-623c-48a8-8527-eb321305a774}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.4354, 0.893728180293188,          !- X,Y,Z Vertex 1 {m}
  0, -9.4354, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -18.7946, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -18.7946, 0.893728180293188;         !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {3194d962-835c-470f-80a9-522950a2dd18}, !- Handle
  rectangle1:Story 6,                     !- Name
  5.41365,                                !- Nominal Z Coordinate {m}
  1.18635,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {cde6b472-f64f-4c5f-9980-d3a587311b65}; !- Group Rendering Name

OS:Space,
  {0b49340b-08ae-4086-ae3c-10e48af23bbb}, !- Handle
  1 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.46,                                   !- X Origin {m}
  -2.81,                                  !- Y Origin {m}
  5.41365,                                !- Z Origin {m}
  {3194d962-835c-470f-80a9-522950a2dd18}, !- Building Story Name
  {25d093a9-d7c5-4851-b0fd-a59943d7bbc2}; !- Thermal Zone Name

OS:Surface,
  {efe44ec4-ecca-489a-ab74-cf885ff3583e}, !- Handle
  Surface 51,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b49340b-08ae-4086-ae3c-10e48af23bbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb6d7bdc-f099-437c-8f16-0cf796782ddb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21e9fdc6-5eb9-4769-9206-bc5a685e9f52}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b49340b-08ae-4086-ae3c-10e48af23bbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.18635,                      !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.18635;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4577c1e-9cfe-46fc-b65a-804994ec0a85}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b49340b-08ae-4086-ae3c-10e48af23bbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.18635,                      !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.18635;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69b22aaa-37c1-4a28-9097-2a17c25b974f}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b49340b-08ae-4086-ae3c-10e48af23bbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.18635,                  !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.18635;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b87b4382-f681-4cd1-84eb-8343d8247bf5}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b49340b-08ae-4086-ae3c-10e48af23bbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.18635,                 !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.18635;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a2595d6-046b-4615-ad20-82f4fff24e96}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b49340b-08ae-4086-ae3c-10e48af23bbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.18635,                 !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.18635;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1a5dc83-ee62-48f1-9445-b80e1581310b}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b49340b-08ae-4086-ae3c-10e48af23bbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.18635,                     !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.18635;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1a80c5e-b082-48a5-927f-fcbda293ff03}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b49340b-08ae-4086-ae3c-10e48af23bbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.18635,                      !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.18635;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a501bda7-d780-4808-841e-90c0bf021fda}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b49340b-08ae-4086-ae3c-10e48af23bbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.18635,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.18635;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c75d7c8-8a21-4bda-b2ea-3443d3863868}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b49340b-08ae-4086-ae3c-10e48af23bbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03829985-3ec4-45c9-9d87-85cc84146cba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.18635,                 !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.18635,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 1.18635,                          !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.18635;                     !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {5440cada-4786-437b-afd9-5f2d61db6999}, !- Handle
  rectangle1:Story 7,                     !- Name
  6.6,                                    !- Nominal Z Coordinate {m}
  1.18635,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9a0aa75e-1ad8-4250-a8a2-03541fe171c5}; !- Group Rendering Name

OS:Space,
  {07ab605f-fdfb-405b-aaa0-7fbb5ebfde89}, !- Handle
  2 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.46,                                   !- X Origin {m}
  -2.81,                                  !- Y Origin {m}
  6.6,                                    !- Z Origin {m}
  {5440cada-4786-437b-afd9-5f2d61db6999}, !- Building Story Name
  {b7789898-f886-483a-97e2-893520f94252}; !- Thermal Zone Name

OS:Surface,
  {03829985-3ec4-45c9-9d87-85cc84146cba}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {07ab605f-fdfb-405b-aaa0-7fbb5ebfde89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c75d7c8-8a21-4bda-b2ea-3443d3863868}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63bc028e-4f75-40b2-a83c-5e1f6479564f}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07ab605f-fdfb-405b-aaa0-7fbb5ebfde89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.18635,                      !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.18635;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00bff349-1a7e-4d5c-bb21-912db0356daf}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07ab605f-fdfb-405b-aaa0-7fbb5ebfde89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.18635,                      !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.18635;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c4c0bf2-408d-4a2f-8916-66bd5e2e8820}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07ab605f-fdfb-405b-aaa0-7fbb5ebfde89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.18635,                  !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.18635;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e58b8422-e591-4440-9f29-7252265b0a06}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07ab605f-fdfb-405b-aaa0-7fbb5ebfde89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.18635,                 !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.18635;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {944922c3-f0f2-4df5-9fde-d79a89aa7dc5}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07ab605f-fdfb-405b-aaa0-7fbb5ebfde89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.18635,                 !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.18635;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70b427ec-cc0c-4d09-958d-24223fd430cc}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07ab605f-fdfb-405b-aaa0-7fbb5ebfde89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.18635,                     !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.18635;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e78f9b76-23a9-4ba2-8e3e-789151b4f596}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07ab605f-fdfb-405b-aaa0-7fbb5ebfde89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.18635,                      !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.18635;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2553cef5-2d18-4c03-9679-85d2576c5eb9}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07ab605f-fdfb-405b-aaa0-7fbb5ebfde89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.18635,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.18635;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc734480-35cc-4cb4-ab1d-747763013eb7}, !- Handle
  Surface 70,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {07ab605f-fdfb-405b-aaa0-7fbb5ebfde89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49478881-8c9b-47d4-ba35-ad691216dd06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.18635,                 !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.18635,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 1.18635,                          !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.18635;                     !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {5fbe95de-923b-4876-b298-735a716148c2}, !- Handle
  rectangle1:Story 8,                     !- Name
  7.78635,                                !- Nominal Z Coordinate {m}
  0.9273,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e8a1e0f7-3a16-49d2-8e87-3e1a7a89dd36}; !- Group Rendering Name

OS:Space,
  {3cfa049a-61f2-40c0-aa05-b815efacbb6b}, !- Handle
  2 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.46,                                   !- X Origin {m}
  -2.81,                                  !- Y Origin {m}
  7.78635,                                !- Z Origin {m}
  {5fbe95de-923b-4876-b298-735a716148c2}, !- Building Story Name
  {205b41b5-2ef6-4693-9143-2e7658d32867}; !- Thermal Zone Name

OS:Surface,
  {49478881-8c9b-47d4-ba35-ad691216dd06}, !- Handle
  Surface 71,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3cfa049a-61f2-40c0-aa05-b815efacbb6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc734480-35cc-4cb4-ab1d-747763013eb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7855ef79-e84c-438c-b6e9-40afa318a57b}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cfa049a-61f2-40c0-aa05-b815efacbb6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 0.9273,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.9273;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dd0d196-5145-4cce-96fd-43820f3f1fe0}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cfa049a-61f2-40c0-aa05-b815efacbb6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0.9273,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 0.9273;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ea3e841-0be1-4fb8-9b7f-84db039161ac}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cfa049a-61f2-40c0-aa05-b815efacbb6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 0.9273,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 0.9273;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4958c4d7-594e-4df7-bb7f-4a830e1cc0a3}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cfa049a-61f2-40c0-aa05-b815efacbb6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 0.9273,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 0.9273;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {707e6d6d-314d-4133-81ea-b52a033a2054}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cfa049a-61f2-40c0-aa05-b815efacbb6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 0.9273,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 0.9273;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8e08744-9c31-4f44-a405-3f4fad62e442}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cfa049a-61f2-40c0-aa05-b815efacbb6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 0.9273,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 0.9273;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4ad890a-c2d4-4eaf-bb8e-abeeb773ad99}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cfa049a-61f2-40c0-aa05-b815efacbb6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 0.9273,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 0.9273;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56ae2296-246b-4ccb-a2ff-fc412e8cf89e}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cfa049a-61f2-40c0-aa05-b815efacbb6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.9273,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 0.9273;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d5391e4-2816-4863-8a54-097864546775}, !- Handle
  Surface 80,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3cfa049a-61f2-40c0-aa05-b815efacbb6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13f228be-10ef-4a40-8027-4fe186a29754}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 0.9273,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0.9273,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0.9273,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 0.9273;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5284c30-cf70-4345-a770-9e21cb6be8e8}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4958c4d7-594e-4df7-bb7f-4a830e1cc0a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.63, -18.7946, 0.893728180293188,     !- X,Y,Z Vertex 1 {m}
  14.63, -18.7946, 0.0254,                !- X,Y,Z Vertex 2 {m}
  14.63, -9.4354, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  14.63, -9.4354, 0.893728180293188;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d249efa8-3b18-41e8-9835-c57bdb60b203}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4dd0d196-5145-4cce-96fd-43820f3f1fe0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.6046, 0, 0.895080110335618,          !- X,Y,Z Vertex 1 {m}
  14.6046, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  7.3404, 0, 0.0254,                      !- X,Y,Z Vertex 3 {m}
  7.3404, 0, 0.895080110335618;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6aa4b392-4de3-4648-98d5-cd344d41e6db}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ea3e841-0be1-4fb8-9b7f-84db039161ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.63, -9.3846, 0.893728180293188,      !- X,Y,Z Vertex 1 {m}
  14.63, -9.3846, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  14.63, -0.0254000000000012, 0.0254,     !- X,Y,Z Vertex 3 {m}
  14.63, -0.0254000000000012, 0.893728180293188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b174dc4-0532-4acc-9fe5-18614646d0e3}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56ae2296-246b-4ccb-a2ff-fc412e8cf89e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 0.893728180293188,          !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -9.3846, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, -9.3846, 0.893728180293188;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a1ba756-706b-416e-a260-0a2d7d4318a7}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {707e6d6d-314d-4133-81ea-b52a033a2054}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3404, -18.82, 0.895080110335618,      !- X,Y,Z Vertex 1 {m}
  7.3404, -18.82, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  14.6046, -18.82, 0.0254,                !- X,Y,Z Vertex 3 {m}
  14.6046, -18.82, 0.895080110335618;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67aa1409-e4cd-4ed3-96cb-68bda0e40541}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7855ef79-e84c-438c-b6e9-40afa318a57b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.2896, 0, 0.895080110335618,           !- X,Y,Z Vertex 1 {m}
  7.2896, 0, 0.0254,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 0.895080110335618; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7386371-6c9e-4a97-b40b-2c2aab9ff9f3}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8e08744-9c31-4f44-a405-3f4fad62e442}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -18.82, 0.895080110335618,      !- X,Y,Z Vertex 1 {m}
  0.0254, -18.82, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  7.2896, -18.82, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  7.2896, -18.82, 0.895080110335618;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7234bebb-3aa0-4d8e-a55c-21c23094f17f}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e4ad890a-c2d4-4eaf-bb8e-abeeb773ad99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.4354, 0.893728180293188,          !- X,Y,Z Vertex 1 {m}
  0, -9.4354, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -18.7946, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -18.7946, 0.893728180293188;         !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {d5296ca9-3d22-42a7-a215-4bac5b49536f}, !- Handle
  rectangle1:Story 9,                     !- Name
  8.71365,                                !- Nominal Z Coordinate {m}
  1.18635,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {370340e1-80f8-45de-91b6-a2618eb2d2b2}; !- Group Rendering Name

OS:Space,
  {f31318c3-c898-437b-bd5d-97f1209e53f4}, !- Handle
  2 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.46,                                   !- X Origin {m}
  -2.81,                                  !- Y Origin {m}
  8.71365,                                !- Z Origin {m}
  {d5296ca9-3d22-42a7-a215-4bac5b49536f}, !- Building Story Name
  {377cea54-84a7-475f-8ac9-32f99ec5a714}; !- Thermal Zone Name

OS:Surface,
  {13f228be-10ef-4a40-8027-4fe186a29754}, !- Handle
  Surface 81,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f31318c3-c898-437b-bd5d-97f1209e53f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d5391e4-2816-4863-8a54-097864546775}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8bbddda-7d6a-490f-8ac7-863c502d3681}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31318c3-c898-437b-bd5d-97f1209e53f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.18635,                      !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.18635;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0701c8ac-2fce-4413-ac07-0597b1ed6eb2}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31318c3-c898-437b-bd5d-97f1209e53f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.18635,                      !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.18635;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {541f53c9-99b9-4764-9fee-76a00796527e}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31318c3-c898-437b-bd5d-97f1209e53f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.18635,                  !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.18635;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {061d191f-3453-4b14-8736-6ed43f3a43c1}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31318c3-c898-437b-bd5d-97f1209e53f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.18635,                 !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.18635;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8324c7c0-4cdb-4500-a2d7-dc09dc2ef38a}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31318c3-c898-437b-bd5d-97f1209e53f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.18635,                 !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.18635;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9c15d41-430f-4840-801e-fec2348e71a3}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31318c3-c898-437b-bd5d-97f1209e53f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.18635,                     !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.18635;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3383c576-fbc0-4b7a-99fb-3420cb388640}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31318c3-c898-437b-bd5d-97f1209e53f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.18635,                      !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.18635;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb4d762c-4eb1-4938-9e2b-f92f91c23235}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31318c3-c898-437b-bd5d-97f1209e53f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.18635,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.18635;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aec0a95-0e8f-4708-a079-45200b8d0f02}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f31318c3-c898-437b-bd5d-97f1209e53f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.18635,                 !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.18635,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 1.18635,                          !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.18635;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b7789898-f886-483a-97e2-893520f94252}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14fa3794-b95c-4fb9-9185-03669f61fa63}, !- Zone Air Inlet Port List
  {8b230848-0813-43b8-9c8a-9504bc1d6c67}, !- Zone Air Exhaust Port List
  {572c9d3f-99b1-404c-981e-c51467417862}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8d5137d7-ec42-4df6-a849-da1c323c8361}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf98e7cd-f1b1-4f53-a800-a8131f694792}, !- Handle
  Node 1,                                 !- Name
  {572c9d3f-99b1-404c-981e-c51467417862}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {572c9d3f-99b1-404c-981e-c51467417862}, !- Handle
  {cead76e3-953c-4548-b13f-4c89600f9148}, !- Name
  {b7789898-f886-483a-97e2-893520f94252}, !- Source Object
  11,                                     !- Outlet Port
  {cf98e7cd-f1b1-4f53-a800-a8131f694792}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14fa3794-b95c-4fb9-9185-03669f61fa63}, !- Handle
  Port List 1,                            !- Name
  {b7789898-f886-483a-97e2-893520f94252}; !- HVAC Component

OS:PortList,
  {8b230848-0813-43b8-9c8a-9504bc1d6c67}, !- Handle
  Port List 2,                            !- Name
  {b7789898-f886-483a-97e2-893520f94252}; !- HVAC Component

OS:Sizing:Zone,
  {ac58f70e-1316-4d25-b1b6-b6420f299097}, !- Handle
  {b7789898-f886-483a-97e2-893520f94252}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {98f448b8-095e-44ae-9205-78703d269b61}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {b7789898-f886-483a-97e2-893520f94252}; !- Thermal Zone

OS:ThermalZone,
  {25d093a9-d7c5-4851-b0fd-a59943d7bbc2}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9667f21f-8715-407a-af90-5c961695ed4e}, !- Zone Air Inlet Port List
  {11a8626a-f938-42c4-8156-4e3c15c86aa2}, !- Zone Air Exhaust Port List
  {c781e509-193d-42b4-881a-24a780421845}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fc3092ef-4339-45c9-83c4-e67af9a97e0a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e7e83d7-7abe-49d2-a2fe-70e4b1b4e5d8}, !- Handle
  Node 2,                                 !- Name
  {c781e509-193d-42b4-881a-24a780421845}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c781e509-193d-42b4-881a-24a780421845}, !- Handle
  {385bb8b8-8bee-47cf-8515-8e7037197cd0}, !- Name
  {25d093a9-d7c5-4851-b0fd-a59943d7bbc2}, !- Source Object
  11,                                     !- Outlet Port
  {9e7e83d7-7abe-49d2-a2fe-70e4b1b4e5d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9667f21f-8715-407a-af90-5c961695ed4e}, !- Handle
  Port List 3,                            !- Name
  {25d093a9-d7c5-4851-b0fd-a59943d7bbc2}; !- HVAC Component

OS:PortList,
  {11a8626a-f938-42c4-8156-4e3c15c86aa2}, !- Handle
  Port List 4,                            !- Name
  {25d093a9-d7c5-4851-b0fd-a59943d7bbc2}; !- HVAC Component

OS:Sizing:Zone,
  {93f540b0-0ecf-41e1-bffc-8eedbb6d35ff}, !- Handle
  {25d093a9-d7c5-4851-b0fd-a59943d7bbc2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {51ef4f5b-11ba-4e3e-b0bd-4eb9a7c81fcc}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {25d093a9-d7c5-4851-b0fd-a59943d7bbc2}; !- Thermal Zone

OS:ThermalZone,
  {205b41b5-2ef6-4693-9143-2e7658d32867}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {297f265e-ed2b-4e3b-80a2-b0e29598d21f}, !- Zone Air Inlet Port List
  {81dd0619-8057-4a0d-a0fd-9c5a4bd2dbb0}, !- Zone Air Exhaust Port List
  {aa7c447a-0a56-475e-9bdd-ed9dfbfd1133}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {62772daf-7cd1-4a3a-a803-4c2357d4fe1d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7cc234a-1b96-4f39-b2ff-e166d1209f87}, !- Handle
  Node 3,                                 !- Name
  {aa7c447a-0a56-475e-9bdd-ed9dfbfd1133}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa7c447a-0a56-475e-9bdd-ed9dfbfd1133}, !- Handle
  {2cc8203b-03dc-4ce7-b8d4-b417cfa2022e}, !- Name
  {205b41b5-2ef6-4693-9143-2e7658d32867}, !- Source Object
  11,                                     !- Outlet Port
  {a7cc234a-1b96-4f39-b2ff-e166d1209f87}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {297f265e-ed2b-4e3b-80a2-b0e29598d21f}, !- Handle
  Port List 5,                            !- Name
  {205b41b5-2ef6-4693-9143-2e7658d32867}; !- HVAC Component

OS:PortList,
  {81dd0619-8057-4a0d-a0fd-9c5a4bd2dbb0}, !- Handle
  Port List 6,                            !- Name
  {205b41b5-2ef6-4693-9143-2e7658d32867}; !- HVAC Component

OS:Sizing:Zone,
  {011cf4ea-b4ca-46b6-a7e9-ba995ab47102}, !- Handle
  {205b41b5-2ef6-4693-9143-2e7658d32867}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {296deb73-45c4-4961-aee8-df97d2f79953}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {205b41b5-2ef6-4693-9143-2e7658d32867}; !- Thermal Zone

OS:ThermalZone,
  {6d78f158-e79d-4be7-b1ff-7e95ead9cd3c}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18915203-845e-41a6-a8ba-23ad32aeca91}, !- Zone Air Inlet Port List
  {44fefd48-7cc1-4c81-8d47-14da79ba4f9d}, !- Zone Air Exhaust Port List
  {22a9fa49-6749-460d-a802-b093249287a5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {63c94700-9461-4014-be36-6182913b278e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b6525cc-cfff-4629-b7a1-3d087de8df2f}, !- Handle
  Node 4,                                 !- Name
  {22a9fa49-6749-460d-a802-b093249287a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22a9fa49-6749-460d-a802-b093249287a5}, !- Handle
  {50888989-c85f-47c2-9510-9f678e65652f}, !- Name
  {6d78f158-e79d-4be7-b1ff-7e95ead9cd3c}, !- Source Object
  11,                                     !- Outlet Port
  {3b6525cc-cfff-4629-b7a1-3d087de8df2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18915203-845e-41a6-a8ba-23ad32aeca91}, !- Handle
  Port List 7,                            !- Name
  {6d78f158-e79d-4be7-b1ff-7e95ead9cd3c}; !- HVAC Component

OS:PortList,
  {44fefd48-7cc1-4c81-8d47-14da79ba4f9d}, !- Handle
  Port List 8,                            !- Name
  {6d78f158-e79d-4be7-b1ff-7e95ead9cd3c}; !- HVAC Component

OS:Sizing:Zone,
  {dde8d864-56ee-4b5d-9310-e39313fe8e57}, !- Handle
  {6d78f158-e79d-4be7-b1ff-7e95ead9cd3c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c0e6572e-d5fd-45d9-a15f-514f39d6f868}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {6d78f158-e79d-4be7-b1ff-7e95ead9cd3c}; !- Thermal Zone

OS:ThermalZone,
  {61248f68-30b9-4de7-a549-18b8fbec94a4}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f395761-8b66-4839-a68f-e3486b4d2acb}, !- Zone Air Inlet Port List
  {5d3dd095-775a-4391-b95c-fa42bf069d37}, !- Zone Air Exhaust Port List
  {60f03eab-26d5-4b4a-814b-5a1326f79758}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {de4f5a2f-4d14-4062-83be-6d2b2ca2ba47}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d652e33-a81a-4d82-ba54-2536b9e90db2}, !- Handle
  Node 5,                                 !- Name
  {60f03eab-26d5-4b4a-814b-5a1326f79758}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60f03eab-26d5-4b4a-814b-5a1326f79758}, !- Handle
  {57514077-54c7-4e41-b809-65746491ce60}, !- Name
  {61248f68-30b9-4de7-a549-18b8fbec94a4}, !- Source Object
  11,                                     !- Outlet Port
  {4d652e33-a81a-4d82-ba54-2536b9e90db2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f395761-8b66-4839-a68f-e3486b4d2acb}, !- Handle
  Port List 9,                            !- Name
  {61248f68-30b9-4de7-a549-18b8fbec94a4}; !- HVAC Component

OS:PortList,
  {5d3dd095-775a-4391-b95c-fa42bf069d37}, !- Handle
  Port List 10,                           !- Name
  {61248f68-30b9-4de7-a549-18b8fbec94a4}; !- HVAC Component

OS:Sizing:Zone,
  {2aa16f48-c6f4-4718-a341-f3cfe92feedd}, !- Handle
  {61248f68-30b9-4de7-a549-18b8fbec94a4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ec4f39c0-db13-4365-9022-8838b8dfb756}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {61248f68-30b9-4de7-a549-18b8fbec94a4}; !- Thermal Zone

OS:ThermalZone,
  {a23c939a-3b96-4994-b173-c59e716a8a00}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {377448de-4a01-4cbc-bd3f-f3185b3f032b}, !- Zone Air Inlet Port List
  {973f6748-e6da-45ac-bf27-8e852b13806d}, !- Zone Air Exhaust Port List
  {0c34449d-2254-4d0c-b92e-4bf980ee5bf1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e58c1853-4417-472c-81f2-026aa95a361d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {111aabe7-a7a7-422b-83ed-b2f1191d379b}, !- Handle
  Node 6,                                 !- Name
  {0c34449d-2254-4d0c-b92e-4bf980ee5bf1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c34449d-2254-4d0c-b92e-4bf980ee5bf1}, !- Handle
  {facbf07a-424c-41c6-bb07-dda503939a55}, !- Name
  {a23c939a-3b96-4994-b173-c59e716a8a00}, !- Source Object
  11,                                     !- Outlet Port
  {111aabe7-a7a7-422b-83ed-b2f1191d379b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {377448de-4a01-4cbc-bd3f-f3185b3f032b}, !- Handle
  Port List 11,                           !- Name
  {a23c939a-3b96-4994-b173-c59e716a8a00}; !- HVAC Component

OS:PortList,
  {973f6748-e6da-45ac-bf27-8e852b13806d}, !- Handle
  Port List 12,                           !- Name
  {a23c939a-3b96-4994-b173-c59e716a8a00}; !- HVAC Component

OS:Sizing:Zone,
  {fe7631b3-66a4-406b-82af-99c2495eb3bf}, !- Handle
  {a23c939a-3b96-4994-b173-c59e716a8a00}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e5c759a2-94ec-454a-81b3-acc05267be1b}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {a23c939a-3b96-4994-b173-c59e716a8a00}; !- Thermal Zone

OS:ThermalZone,
  {de25ef89-3c6a-426e-a1b7-23198532990c}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b6407e28-1e8d-4999-80f8-ef0c4c53ba74}, !- Zone Air Inlet Port List
  {6aa34aa5-ffb7-488e-aaf8-4d7ccc60be7a}, !- Zone Air Exhaust Port List
  {8982ef4b-5378-48c8-be1d-474d1018028c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ef458861-34ba-41dd-a1e2-9215b7248dc3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e3f3496-a522-4615-be42-2b1d0c465014}, !- Handle
  Node 7,                                 !- Name
  {8982ef4b-5378-48c8-be1d-474d1018028c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8982ef4b-5378-48c8-be1d-474d1018028c}, !- Handle
  {66d109ff-75b6-4166-a774-0be773229a74}, !- Name
  {de25ef89-3c6a-426e-a1b7-23198532990c}, !- Source Object
  11,                                     !- Outlet Port
  {8e3f3496-a522-4615-be42-2b1d0c465014}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b6407e28-1e8d-4999-80f8-ef0c4c53ba74}, !- Handle
  Port List 13,                           !- Name
  {de25ef89-3c6a-426e-a1b7-23198532990c}; !- HVAC Component

OS:PortList,
  {6aa34aa5-ffb7-488e-aaf8-4d7ccc60be7a}, !- Handle
  Port List 14,                           !- Name
  {de25ef89-3c6a-426e-a1b7-23198532990c}; !- HVAC Component

OS:Sizing:Zone,
  {1596550a-9a63-41c5-9c6e-1883e3cd7a83}, !- Handle
  {de25ef89-3c6a-426e-a1b7-23198532990c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8121ee95-ee24-4643-80c5-f61f7d70e55a}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {de25ef89-3c6a-426e-a1b7-23198532990c}; !- Thermal Zone

OS:ThermalZone,
  {a7d7546b-1fd4-463f-bd9d-92e3bbac0d46}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf5cf9e7-6962-4027-8c82-acf2a0b4049b}, !- Zone Air Inlet Port List
  {9c012db5-ec6b-48d6-816f-07384a70a0e3}, !- Zone Air Exhaust Port List
  {eee48a64-0cfb-40a4-85c4-f08e806cb262}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3380af06-370b-435d-9d28-178464fa21a3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18a270df-5792-47de-b1b3-0df962dfabc6}, !- Handle
  Node 8,                                 !- Name
  {eee48a64-0cfb-40a4-85c4-f08e806cb262}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eee48a64-0cfb-40a4-85c4-f08e806cb262}, !- Handle
  {367b4d43-447d-4114-a370-1a28f14910e1}, !- Name
  {a7d7546b-1fd4-463f-bd9d-92e3bbac0d46}, !- Source Object
  11,                                     !- Outlet Port
  {18a270df-5792-47de-b1b3-0df962dfabc6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf5cf9e7-6962-4027-8c82-acf2a0b4049b}, !- Handle
  Port List 15,                           !- Name
  {a7d7546b-1fd4-463f-bd9d-92e3bbac0d46}; !- HVAC Component

OS:PortList,
  {9c012db5-ec6b-48d6-816f-07384a70a0e3}, !- Handle
  Port List 16,                           !- Name
  {a7d7546b-1fd4-463f-bd9d-92e3bbac0d46}; !- HVAC Component

OS:Sizing:Zone,
  {4df20480-c16e-4e59-b3b0-09311b22b866}, !- Handle
  {a7d7546b-1fd4-463f-bd9d-92e3bbac0d46}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {37199510-06a2-4e8a-b88c-5039f0bde38d}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {a7d7546b-1fd4-463f-bd9d-92e3bbac0d46}; !- Thermal Zone

OS:ThermalZone,
  {377cea54-84a7-475f-8ac9-32f99ec5a714}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25d12e2d-b5b2-4519-9064-8b810e72a78e}, !- Zone Air Inlet Port List
  {177bcc5d-4efd-4d98-8c23-19404b82d894}, !- Zone Air Exhaust Port List
  {6c678b2d-c4cd-4495-8bfa-b378785bff22}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c35542dc-7b28-48e1-b373-00503bdc3d1f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {abdf0b70-dd0b-4fb8-91fe-663625833208}, !- Handle
  Node 9,                                 !- Name
  {6c678b2d-c4cd-4495-8bfa-b378785bff22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c678b2d-c4cd-4495-8bfa-b378785bff22}, !- Handle
  {a73ae13f-7398-4312-ab61-06d38fc681f5}, !- Name
  {377cea54-84a7-475f-8ac9-32f99ec5a714}, !- Source Object
  11,                                     !- Outlet Port
  {abdf0b70-dd0b-4fb8-91fe-663625833208}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25d12e2d-b5b2-4519-9064-8b810e72a78e}, !- Handle
  Port List 17,                           !- Name
  {377cea54-84a7-475f-8ac9-32f99ec5a714}; !- HVAC Component

OS:PortList,
  {177bcc5d-4efd-4d98-8c23-19404b82d894}, !- Handle
  Port List 18,                           !- Name
  {377cea54-84a7-475f-8ac9-32f99ec5a714}; !- HVAC Component

OS:Sizing:Zone,
  {41293646-5da1-4417-90e2-62b594c4e723}, !- Handle
  {377cea54-84a7-475f-8ac9-32f99ec5a714}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8473a8bb-569d-4ca2-b03f-6827af25e347}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {377cea54-84a7-475f-8ac9-32f99ec5a714}; !- Thermal Zone

OS:Space,
  {4a97562f-ffb1-47fb-9187-57350461ab0d}, !- Handle
  Roof,                                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.46,                                   !- X Origin {m}
  -2.81,                                  !- Y Origin {m}
  9.8,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {257748ed-6aa6-4a67-9aa7-d1e7a3027f40}; !- Thermal Zone Name

OS:Surface,
  {57022637-da9f-4d1f-b123-f9e03d8cfc79}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a97562f-ffb1-47fb-9187-57350461ab0d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.77635683940025e-15,         !- X,Y,Z Vertex 1 {m}
  7.315, -9.41, 1.77635683940025e-15,     !- X,Y,Z Vertex 2 {m}
  0, -9.41, 1.77635683940025e-15,         !- X,Y,Z Vertex 3 {m}
  0, 0, 1.77635683940025e-15;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f4eff2c-1e86-4b11-a01e-9052c8565a0d}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a97562f-ffb1-47fb-9187-57350461ab0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 0.100000000000001,            !- X,Y,Z Vertex 1 {m}
  7.315, 0, 1.77635683940025e-15,         !- X,Y,Z Vertex 2 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.100000000000001;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ccfbc4a-f9a4-48b8-a03e-666083df49c7}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a97562f-ffb1-47fb-9187-57350461ab0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb62cda3-f3ce-486d-8f9c-9c3043193b74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -9.41, 0.100000000000001,        !- X,Y,Z Vertex 1 {m}
  7.315, -9.41, 1.77635683940025e-15,     !- X,Y,Z Vertex 2 {m}
  7.315, 0, 1.77635683940025e-15,         !- X,Y,Z Vertex 3 {m}
  7.315, 0, 0.100000000000001;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a518458-429f-469a-8e02-d3b0d2b13419}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a97562f-ffb1-47fb-9187-57350461ab0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f67480d-0c8b-4ef4-8a3f-0c923343b0d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 0.100000000000001,            !- X,Y,Z Vertex 1 {m}
  0, -9.41, 1.77635683940025e-15,         !- X,Y,Z Vertex 2 {m}
  7.315, -9.41, 1.77635683940025e-15,     !- X,Y,Z Vertex 3 {m}
  7.315, -9.41, 0.100000000000001;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f6454d7-42ea-4cfd-835d-64a2ac4085b9}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a97562f-ffb1-47fb-9187-57350461ab0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.100000000000001,                !- X,Y,Z Vertex 1 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 2 {m}
  0, -9.41, 1.77635683940025e-15,         !- X,Y,Z Vertex 3 {m}
  0, -9.41, 0.100000000000001;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e21c5f0c-6a4f-4ebd-9db5-6404252925af}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a97562f-ffb1-47fb-9187-57350461ab0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -9.41, 0.100000000000001,        !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0.100000000000001,            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.100000000000001,                !- X,Y,Z Vertex 3 {m}
  0, -9.41, 0.100000000000001;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {28ddec6a-40a2-422e-8605-7d8d0b56f722}, !- Handle
  Roof 1,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.775,                                 !- X Origin {m}
  -2.81,                                  !- Y Origin {m}
  9.8,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {1e0691a7-4951-4369-82fc-5140ba8d6ef3}; !- Thermal Zone Name

OS:Surface,
  {5a96cea8-8893-46a2-9b22-2914ef2d9452}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {28ddec6a-40a2-422e-8605-7d8d0b56f722}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.77635683940025e-15,         !- X,Y,Z Vertex 1 {m}
  7.315, -9.41, 1.77635683940025e-15,     !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -9.41, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0, 1.77635683940025e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b00f8bba-5281-465c-bc37-b183edc0e9f4}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28ddec6a-40a2-422e-8605-7d8d0b56f722}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 0.100000000000001,            !- X,Y,Z Vertex 1 {m}
  7.315, 0, 1.77635683940025e-15,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2176830-48fc-49f7-9f8a-45f86d57af97}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28ddec6a-40a2-422e-8605-7d8d0b56f722}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -9.41, 0.100000000000001,        !- X,Y,Z Vertex 1 {m}
  7.315, -9.41, 1.77635683940025e-15,     !- X,Y,Z Vertex 2 {m}
  7.315, 0, 1.77635683940025e-15,         !- X,Y,Z Vertex 3 {m}
  7.315, 0, 0.100000000000001;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b02dd147-fd79-47b4-8a3e-95235fed8c8f}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28ddec6a-40a2-422e-8605-7d8d0b56f722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48697d91-438f-47f2-899b-14af4cd96588}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -9.41, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -9.41, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  7.315, -9.41, 1.77635683940025e-15,     !- X,Y,Z Vertex 3 {m}
  7.315, -9.41, 0.100000000000001;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb62cda3-f3ce-486d-8f9c-9c3043193b74}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28ddec6a-40a2-422e-8605-7d8d0b56f722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ccfbc4a-f9a4-48b8-a03e-666083df49c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 0, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 0, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -9.41, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -9.41, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1494866-5a3e-4f54-b43b-fe48712c4c01}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {28ddec6a-40a2-422e-8605-7d8d0b56f722}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -9.41, 0.100000000000001,        !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0.100000000000001,            !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -9.41, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d8253996-2652-4310-a4dd-5182da2ecea2}, !- Handle
  Roof 2,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.46,                                   !- X Origin {m}
  -12.22,                                 !- Y Origin {m}
  9.8,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {9a76b9fa-7e2e-4208-9923-9327153e149c}; !- Thermal Zone Name

OS:Surface,
  {9b7af231-fbf9-4c2e-8222-9ea58b999bca}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8253996-2652-4310-a4dd-5182da2ecea2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.77635683940025e-15,         !- X,Y,Z Vertex 1 {m}
  7.315, -9.41, 1.77635683940025e-15,     !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, -9.41, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 0, 1.77635683940025e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f67480d-0c8b-4ef4-8a3f-0c923343b0d6}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8253996-2652-4310-a4dd-5182da2ecea2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a518458-429f-469a-8e02-d3b0d2b13419}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 0.100000000000001,            !- X,Y,Z Vertex 1 {m}
  7.315, 0, 1.77635683940025e-15,         !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 0, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 0, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2be991d8-c5b2-406b-878d-5784f0d2327a}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8253996-2652-4310-a4dd-5182da2ecea2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6070006d-c5ef-41b7-ab6c-10e94238117d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -9.41, 0.100000000000001,        !- X,Y,Z Vertex 1 {m}
  7.315, -9.41, 1.77635683940025e-15,     !- X,Y,Z Vertex 2 {m}
  7.315, 0, 1.77635683940025e-15,         !- X,Y,Z Vertex 3 {m}
  7.315, 0, 0.100000000000001;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbc3f0f4-5b1f-4655-b093-cd509b9f77ca}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8253996-2652-4310-a4dd-5182da2ecea2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, -9.41, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, -9.41, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  7.315, -9.41, 1.77635683940025e-15,     !- X,Y,Z Vertex 3 {m}
  7.315, -9.41, 0.100000000000001;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a95279db-28fd-4b1f-8f1e-e5f3dd3a1aed}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8253996-2652-4310-a4dd-5182da2ecea2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 0, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 0, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, -9.41, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, -9.41, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dde77d9-561b-45d1-b691-ea2c0d865e87}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d8253996-2652-4310-a4dd-5182da2ecea2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -9.41, 0.100000000000001,        !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0.100000000000001,            !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 0, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, -9.41, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ded1eb74-c44a-49fc-86ca-fddf3cf887a6}, !- Handle
  Roof 3,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.775,                                 !- X Origin {m}
  -12.22,                                 !- Y Origin {m}
  9.8,                                    !- Z Origin {m}
  ,                                       !- Building Story Name
  {d72cb2fa-4e8f-448c-87ad-f0d78b1ac95b}; !- Thermal Zone Name

OS:Surface,
  {b360b6e3-af96-4e2e-8dea-c022bf8005bd}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ded1eb74-c44a-49fc-86ca-fddf3cf887a6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.77635683940025e-15,         !- X,Y,Z Vertex 1 {m}
  7.315, -9.41, 1.77635683940025e-15,     !- X,Y,Z Vertex 2 {m}
  0, -9.41, 1.77635683940025e-15,         !- X,Y,Z Vertex 3 {m}
  0, 0, 1.77635683940025e-15;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48697d91-438f-47f2-899b-14af4cd96588}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ded1eb74-c44a-49fc-86ca-fddf3cf887a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b02dd147-fd79-47b4-8a3e-95235fed8c8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 0.100000000000001,            !- X,Y,Z Vertex 1 {m}
  7.315, 0, 1.77635683940025e-15,         !- X,Y,Z Vertex 2 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.100000000000001;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3466ede4-6b8f-4a4f-a96c-d1f5bb7ed999}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ded1eb74-c44a-49fc-86ca-fddf3cf887a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -9.41, 0.100000000000001,        !- X,Y,Z Vertex 1 {m}
  7.315, -9.41, 1.77635683940025e-15,     !- X,Y,Z Vertex 2 {m}
  7.315, 0, 1.77635683940025e-15,         !- X,Y,Z Vertex 3 {m}
  7.315, 0, 0.100000000000001;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6bb4e6e-2ea1-4e64-a9fb-a4b4eea65e0c}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ded1eb74-c44a-49fc-86ca-fddf3cf887a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 0.100000000000001,            !- X,Y,Z Vertex 1 {m}
  0, -9.41, 1.77635683940025e-15,         !- X,Y,Z Vertex 2 {m}
  7.315, -9.41, 1.77635683940025e-15,     !- X,Y,Z Vertex 3 {m}
  7.315, -9.41, 0.100000000000001;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6070006d-c5ef-41b7-ab6c-10e94238117d}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ded1eb74-c44a-49fc-86ca-fddf3cf887a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2be991d8-c5b2-406b-878d-5784f0d2327a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.100000000000001,                !- X,Y,Z Vertex 1 {m}
  0, 0, 1.77635683940025e-15,             !- X,Y,Z Vertex 2 {m}
  0, -9.41, 1.77635683940025e-15,         !- X,Y,Z Vertex 3 {m}
  0, -9.41, 0.100000000000001;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69a0376e-5a03-4548-a389-03036bfd2cfa}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ded1eb74-c44a-49fc-86ca-fddf3cf887a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -9.41, 0.100000000000001,        !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0.100000000000001,            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.100000000000001,                !- X,Y,Z Vertex 3 {m}
  0, -9.41, 0.100000000000001;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1e0691a7-4951-4369-82fc-5140ba8d6ef3}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd12ef3f-f128-42f9-9f82-a6bcb8a57ea4}, !- Zone Air Inlet Port List
  {54b8b88c-45dc-4bb9-8ec3-e1bbee324b29}, !- Zone Air Exhaust Port List
  {8541efd9-7efd-4cab-86f7-9f0bfbb51dc1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {728c9dc5-eb02-46cd-bced-ae8fd9c8bd75}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea7e8892-48a3-4dec-a0b5-ca73e30d21c4}, !- Handle
  Node 10,                                !- Name
  {8541efd9-7efd-4cab-86f7-9f0bfbb51dc1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8541efd9-7efd-4cab-86f7-9f0bfbb51dc1}, !- Handle
  {5d0f3cb2-c6e5-4993-9b8f-5aeeb6d799e6}, !- Name
  {1e0691a7-4951-4369-82fc-5140ba8d6ef3}, !- Source Object
  11,                                     !- Outlet Port
  {ea7e8892-48a3-4dec-a0b5-ca73e30d21c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd12ef3f-f128-42f9-9f82-a6bcb8a57ea4}, !- Handle
  Port List 19,                           !- Name
  {1e0691a7-4951-4369-82fc-5140ba8d6ef3}; !- HVAC Component

OS:PortList,
  {54b8b88c-45dc-4bb9-8ec3-e1bbee324b29}, !- Handle
  Port List 20,                           !- Name
  {1e0691a7-4951-4369-82fc-5140ba8d6ef3}; !- HVAC Component

OS:Sizing:Zone,
  {d4de0b1e-fd2e-4e7e-a222-9e91a62e0772}, !- Handle
  {1e0691a7-4951-4369-82fc-5140ba8d6ef3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a01c6876-decc-4009-bf69-5c807231405b}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {1e0691a7-4951-4369-82fc-5140ba8d6ef3}; !- Thermal Zone

OS:ThermalZone,
  {257748ed-6aa6-4a67-9aa7-d1e7a3027f40}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {007da8a9-c19e-426c-9143-7eee8c36c00f}, !- Zone Air Inlet Port List
  {faa8865f-22eb-4259-8b3f-9f2c1b5f0af9}, !- Zone Air Exhaust Port List
  {c986bb71-b283-4150-b2fd-d59bd6e79a37}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bab8b53c-223a-4fa8-912b-ecf4b5818281}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3eebdb8-09fa-42c5-9477-232af08cfafb}, !- Handle
  Node 11,                                !- Name
  {c986bb71-b283-4150-b2fd-d59bd6e79a37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c986bb71-b283-4150-b2fd-d59bd6e79a37}, !- Handle
  {b6789d2d-c943-4d14-80ff-7d2d3d701e6f}, !- Name
  {257748ed-6aa6-4a67-9aa7-d1e7a3027f40}, !- Source Object
  11,                                     !- Outlet Port
  {d3eebdb8-09fa-42c5-9477-232af08cfafb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {007da8a9-c19e-426c-9143-7eee8c36c00f}, !- Handle
  Port List 21,                           !- Name
  {257748ed-6aa6-4a67-9aa7-d1e7a3027f40}; !- HVAC Component

OS:PortList,
  {faa8865f-22eb-4259-8b3f-9f2c1b5f0af9}, !- Handle
  Port List 22,                           !- Name
  {257748ed-6aa6-4a67-9aa7-d1e7a3027f40}; !- HVAC Component

OS:Sizing:Zone,
  {aed398af-8a4d-42c1-9da6-00ad1b9e05c2}, !- Handle
  {257748ed-6aa6-4a67-9aa7-d1e7a3027f40}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ee984b74-9622-474a-91f8-b2939081aa94}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {257748ed-6aa6-4a67-9aa7-d1e7a3027f40}; !- Thermal Zone

OS:ThermalZone,
  {9a76b9fa-7e2e-4208-9923-9327153e149c}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1faa6dcd-58be-402c-ab2f-625d9f2557e9}, !- Zone Air Inlet Port List
  {e508a03c-97a3-445b-b9f0-32fa23831d50}, !- Zone Air Exhaust Port List
  {abb0be44-eacf-4956-b9fc-1ef0ad3a5aa9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {059b8390-779f-4df0-bffe-5219c6bc8310}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2601a7d-3f11-4e33-a424-02ea6832a851}, !- Handle
  Node 12,                                !- Name
  {abb0be44-eacf-4956-b9fc-1ef0ad3a5aa9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abb0be44-eacf-4956-b9fc-1ef0ad3a5aa9}, !- Handle
  {9e9e9078-5626-4b25-9e21-544a3ca7666b}, !- Name
  {9a76b9fa-7e2e-4208-9923-9327153e149c}, !- Source Object
  11,                                     !- Outlet Port
  {f2601a7d-3f11-4e33-a424-02ea6832a851}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1faa6dcd-58be-402c-ab2f-625d9f2557e9}, !- Handle
  Port List 23,                           !- Name
  {9a76b9fa-7e2e-4208-9923-9327153e149c}; !- HVAC Component

OS:PortList,
  {e508a03c-97a3-445b-b9f0-32fa23831d50}, !- Handle
  Port List 24,                           !- Name
  {9a76b9fa-7e2e-4208-9923-9327153e149c}; !- HVAC Component

OS:Sizing:Zone,
  {975d49c2-99e5-4114-aefb-5becf8521f82}, !- Handle
  {9a76b9fa-7e2e-4208-9923-9327153e149c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {44e24c44-83b7-4474-be4e-e4e8adbc51fd}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {9a76b9fa-7e2e-4208-9923-9327153e149c}; !- Thermal Zone

OS:ThermalZone,
  {d72cb2fa-4e8f-448c-87ad-f0d78b1ac95b}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {725b4e81-52e7-4413-a08b-c889c55177c3}, !- Zone Air Inlet Port List
  {02aace24-3906-430b-9291-adc9a9ad04c9}, !- Zone Air Exhaust Port List
  {16cf43b2-4748-4870-a503-8cfad6caab1e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bc1de626-c38a-4a8a-ac58-c7a9780d9244}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {633bc12b-ccf4-422f-8f68-e88886f5695c}, !- Handle
  Node 13,                                !- Name
  {16cf43b2-4748-4870-a503-8cfad6caab1e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16cf43b2-4748-4870-a503-8cfad6caab1e}, !- Handle
  {6e40ed4a-c089-41e5-8d6c-eb2ec233da17}, !- Name
  {d72cb2fa-4e8f-448c-87ad-f0d78b1ac95b}, !- Source Object
  11,                                     !- Outlet Port
  {633bc12b-ccf4-422f-8f68-e88886f5695c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {725b4e81-52e7-4413-a08b-c889c55177c3}, !- Handle
  Port List 25,                           !- Name
  {d72cb2fa-4e8f-448c-87ad-f0d78b1ac95b}; !- HVAC Component

OS:PortList,
  {02aace24-3906-430b-9291-adc9a9ad04c9}, !- Handle
  Port List 26,                           !- Name
  {d72cb2fa-4e8f-448c-87ad-f0d78b1ac95b}; !- HVAC Component

OS:Sizing:Zone,
  {9a90257d-dd01-492d-83ee-639b97c7cce4}, !- Handle
  {d72cb2fa-4e8f-448c-87ad-f0d78b1ac95b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {24b89108-e73f-444f-a76e-7b5ee0806c47}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {d72cb2fa-4e8f-448c-87ad-f0d78b1ac95b}; !- Thermal Zone

OS:BuildingStory,
  {91c6bcfe-2a94-401f-9c9c-0a2db78a9715}, !- Handle
  rectangle2:Story 1,                     !- Name
  0,                                      !- Nominal Z Coordinate {m}
  1.0261,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {dc5e3eee-3cd0-4d0f-915d-fb60911988cf}; !- Group Rendering Name

OS:Space,
  {b0e76fb2-5c34-408d-9217-0f6e59572d24}, !- Handle
  0 Core Space 3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {91c6bcfe-2a94-401f-9c9c-0a2db78a9715}, !- Building Story Name
  {59e90b8c-3016-4d12-90c9-6f597626e1c0}; !- Thermal Zone Name

OS:Surface,
  {590a4b2a-ffea-4c47-b4d2-9798684b9354}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b0e76fb2-5c34-408d-9217-0f6e59572d24}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5bcba2b-431c-422e-a4f7-bef5adaaebf7}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0e76fb2-5c34-408d-9217-0f6e59572d24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0261;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b55ddd68-d3a1-40e3-9c3d-3d3d52abc0f1}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0e76fb2-5c34-408d-9217-0f6e59572d24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a01800e8-a5a6-4a3c-877f-fc0020822dcd}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0e76fb2-5c34-408d-9217-0f6e59572d24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.0261,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95ebbe76-7d09-4f8c-ae70-28feaa688b12}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0e76fb2-5c34-408d-9217-0f6e59572d24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.0261;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aa21919-3260-485f-8c4d-132dafaa0e6c}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0e76fb2-5c34-408d-9217-0f6e59572d24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91d3cf71-1e4f-446d-b72d-74ab7bc8737e}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0e76fb2-5c34-408d-9217-0f6e59572d24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.0261,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbf37a59-6258-4795-9da5-fe8bb1bd2d12}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0e76fb2-5c34-408d-9217-0f6e59572d24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24bffd6f-9741-4906-ac07-c0432c86697a}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0e76fb2-5c34-408d-9217-0f6e59572d24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0261,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84636c4e-eb65-497a-aa9b-e0cb3faefc78}, !- Handle
  Surface 124,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b0e76fb2-5c34-408d-9217-0f6e59572d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {830674a1-c2c0-4d36-bbf1-26d6d0515fe2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0261,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {acd24e3a-6aab-4b16-9a99-22bdd9373f54}, !- Handle
  rectangle2:Story 2,                     !- Name
  1.0261,                                 !- Nominal Z Coordinate {m}
  1.0478,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7fde3fee-93a4-4fe3-b091-477decf884c9}; !- Group Rendering Name

OS:Space,
  {fa6b365e-a9fc-4715-a9b5-5f227b860066}, !- Handle
  0 Core Space 4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  1.0261,                                 !- Z Origin {m}
  {acd24e3a-6aab-4b16-9a99-22bdd9373f54}, !- Building Story Name
  {e2f7f79a-a146-48a1-a361-2ce857670486}; !- Thermal Zone Name

OS:Surface,
  {830674a1-c2c0-4d36-bbf1-26d6d0515fe2}, !- Handle
  Surface 125,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa6b365e-a9fc-4715-a9b5-5f227b860066}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84636c4e-eb65-497a-aa9b-e0cb3faefc78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {735093d8-0259-4567-bf53-adff2d1a2c17}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa6b365e-a9fc-4715-a9b5-5f227b860066}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.0478,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d945a4f-1bc0-44f6-9ef4-bc8e3b5c6bdc}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa6b365e-a9fc-4715-a9b5-5f227b860066}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.0478,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6648524-b94a-48d3-b2ff-aacf4c31a23d}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa6b365e-a9fc-4715-a9b5-5f227b860066}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.0478,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8b29d0b-e922-49a3-bb86-a19afd1b37fb}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa6b365e-a9fc-4715-a9b5-5f227b860066}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0478,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.0478;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {491e412e-2b74-453c-a7f4-cdfa1d23e806}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa6b365e-a9fc-4715-a9b5-5f227b860066}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.0478,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.0478;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5063c5c8-2d45-4a03-bfa5-084c69f10b0f}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa6b365e-a9fc-4715-a9b5-5f227b860066}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.0478,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.0478;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {311e13f1-6317-4a2e-b3b3-5f5206026d9d}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa6b365e-a9fc-4715-a9b5-5f227b860066}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.0478,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2e54a37-00af-4ade-8323-913df7c0064c}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa6b365e-a9fc-4715-a9b5-5f227b860066}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8722c171-f0d5-4b04-bc07-5d5cdcbf066e}, !- Handle
  Surface 134,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa6b365e-a9fc-4715-a9b5-5f227b860066}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcc017c4-2bf8-449f-a49f-d598ca9b5868}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0478,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.0478,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0478,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0478;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {226feb7e-05c9-4871-9079-c23e537c6cae}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {311e13f1-6317-4a2e-b3b3-5f5206026d9d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.4354, 1.01306492114711,           !- X,Y,Z Vertex 1 {m}
  0, -9.4354, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -18.7946, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -18.7946, 1.01306492114711;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65d1fc26-7bcd-435a-b811-5eb6c513bc8e}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {491e412e-2b74-453c-a7f4-cdfa1d23e806}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3404, -18.82, 1.01460265067041,       !- X,Y,Z Vertex 1 {m}
  7.3404, -18.82, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  14.6046, -18.82, 0.0254,                !- X,Y,Z Vertex 3 {m}
  14.6046, -18.82, 1.01460265067041;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61428b76-6722-4a96-918f-e276bf7a880e}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5063c5c8-2d45-4a03-bfa5-084c69f10b0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -18.82, 1.01460265067041,       !- X,Y,Z Vertex 1 {m}
  0.0254, -18.82, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  7.2896, -18.82, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  7.2896, -18.82, 1.01460265067041;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9490f397-48aa-4b3b-ba72-ff30ec1b3398}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d945a4f-1bc0-44f6-9ef4-bc8e3b5c6bdc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.6046, 0, 1.01460265067041,           !- X,Y,Z Vertex 1 {m}
  14.6046, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  7.3404, 0, 0.0254,                      !- X,Y,Z Vertex 3 {m}
  7.3404, 0, 1.01460265067041;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aadff455-dae9-47c4-8e2b-94fdba295c1f}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {735093d8-0259-4567-bf53-adff2d1a2c17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.2896, 0, 1.01460265067041,            !- X,Y,Z Vertex 1 {m}
  7.2896, 0, 0.0254,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.01460265067041; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae035efa-b157-4ebc-8a0e-3422a0abc1a7}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8b29d0b-e922-49a3-bb86-a19afd1b37fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.63, -18.7946, 1.01306492114711,      !- X,Y,Z Vertex 1 {m}
  14.63, -18.7946, 0.0254,                !- X,Y,Z Vertex 2 {m}
  14.63, -9.4354, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  14.63, -9.4354, 1.01306492114711;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49f3b155-827f-444c-99d3-cbe860b867af}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c2e54a37-00af-4ade-8323-913df7c0064c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.01306492114711,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -9.3846, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, -9.3846, 1.01306492114711;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {782fc8c1-3654-4622-bdea-260a66f37ecd}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e6648524-b94a-48d3-b2ff-aacf4c31a23d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.63, -9.3846, 1.01306492114711,       !- X,Y,Z Vertex 1 {m}
  14.63, -9.3846, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  14.63, -0.0254000000000012, 0.0254,     !- X,Y,Z Vertex 3 {m}
  14.63, -0.0254000000000012, 1.01306492114711; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {be8e7a3e-f5db-49f1-8cd4-59cedca3b302}, !- Handle
  rectangle2:Story 3,                     !- Name
  2.0739,                                 !- Nominal Z Coordinate {m}
  1.0261,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {fd03971e-2be8-4540-bd49-864b62cb5719}; !- Group Rendering Name

OS:Space,
  {18509e13-567e-4a59-b952-d1117234f578}, !- Handle
  0 Core Space 5,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  2.0739,                                 !- Z Origin {m}
  {be8e7a3e-f5db-49f1-8cd4-59cedca3b302}, !- Building Story Name
  {2c6d9db4-8aa9-4b9f-8c82-75ea4e0ee8bc}; !- Thermal Zone Name

OS:Surface,
  {fcc017c4-2bf8-449f-a49f-d598ca9b5868}, !- Handle
  Surface 135,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {18509e13-567e-4a59-b952-d1117234f578}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8722c171-f0d5-4b04-bc07-5d5cdcbf066e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad09c0a5-2925-4910-8318-f2d855ee4154}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18509e13-567e-4a59-b952-d1117234f578}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0261;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27336c70-bdeb-4977-9e4b-7afe6585e137}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18509e13-567e-4a59-b952-d1117234f578}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8118dae1-c9b7-49f3-bfb8-923261901dbd}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18509e13-567e-4a59-b952-d1117234f578}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.0261,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7d75d5e-b823-47ce-9834-26e4b391bcee}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18509e13-567e-4a59-b952-d1117234f578}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.0261;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cdae912-6254-4f75-b906-6767c85b7bb1}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18509e13-567e-4a59-b952-d1117234f578}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {288f6835-37ad-4a96-b7c9-6a5a26b67fea}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18509e13-567e-4a59-b952-d1117234f578}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.0261,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4413738-c4ee-41b1-a910-2312a595d0f0}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18509e13-567e-4a59-b952-d1117234f578}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {595822ea-bf90-4eb1-858e-f2f3261dbb1d}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18509e13-567e-4a59-b952-d1117234f578}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0261,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f770a404-0e52-47ba-80e7-64f58110b631}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18509e13-567e-4a59-b952-d1117234f578}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2aa3cc8-9ff6-4f42-8343-f3ea93092088}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0261,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {75cc56ba-ffef-40a3-a3d7-af031df49839}, !- Handle
  rectangle2:Story 4,                     !- Name
  3.1,                                    !- Nominal Z Coordinate {m}
  1.0261,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {53115614-ae77-4c37-8e5d-8a87d714ace9}; !- Group Rendering Name

OS:Space,
  {75b50e63-1784-4d63-b53a-d88a40cbecd1}, !- Handle
  1 Core Space 3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  3.1,                                    !- Z Origin {m}
  {75cc56ba-ffef-40a3-a3d7-af031df49839}, !- Building Story Name
  {63c0bc3e-2fbf-4582-9676-7a65ab773d1e}; !- Thermal Zone Name

OS:Surface,
  {f2aa3cc8-9ff6-4f42-8343-f3ea93092088}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75b50e63-1784-4d63-b53a-d88a40cbecd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f770a404-0e52-47ba-80e7-64f58110b631}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe485c0b-129c-4e3a-9ea9-774d42deee62}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b50e63-1784-4d63-b53a-d88a40cbecd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0261;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e28799af-c583-43f9-a80c-bde977df4a11}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b50e63-1784-4d63-b53a-d88a40cbecd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76655812-4d82-4ef2-a939-e0d421b73217}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b50e63-1784-4d63-b53a-d88a40cbecd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.0261,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ea2d7e0-8b2b-4f86-b7ae-bb5c75934f46}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b50e63-1784-4d63-b53a-d88a40cbecd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.0261;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2906f54d-b4db-4fc7-8566-3df45a41f830}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b50e63-1784-4d63-b53a-d88a40cbecd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad4a8e2c-b12f-4d03-a1d4-4daadd0eaa36}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b50e63-1784-4d63-b53a-d88a40cbecd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.0261,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d134bd9-fded-442a-adcb-91264a6c0315}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b50e63-1784-4d63-b53a-d88a40cbecd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4946b6d9-f732-4535-a8aa-c1f5134d11ba}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75b50e63-1784-4d63-b53a-d88a40cbecd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0261,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df44160d-4e31-446f-8e66-2c4430c08390}, !- Handle
  Surface 154,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75b50e63-1784-4d63-b53a-d88a40cbecd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6adee8b9-5a49-4f37-bb3b-029980532604}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0261,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {3c106388-7396-4844-a877-fd712032cdda}, !- Handle
  rectangle2:Story 5,                     !- Name
  4.1261,                                 !- Nominal Z Coordinate {m}
  1.0478,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {64994359-93c6-443a-aecf-1e8f313611ac}; !- Group Rendering Name

OS:Space,
  {374c3183-f068-456a-9ee3-bf70250146e8}, !- Handle
  1 Core Space 4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  4.1261,                                 !- Z Origin {m}
  {3c106388-7396-4844-a877-fd712032cdda}, !- Building Story Name
  {30145f56-2462-4f21-b55d-91683cbe3d48}; !- Thermal Zone Name

OS:Surface,
  {6adee8b9-5a49-4f37-bb3b-029980532604}, !- Handle
  Surface 155,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {374c3183-f068-456a-9ee3-bf70250146e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df44160d-4e31-446f-8e66-2c4430c08390}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e621ff0-837f-4e7c-aa6f-437b6345225b}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {374c3183-f068-456a-9ee3-bf70250146e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.0478,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3755be1-0d9b-4d3a-a7dd-0c570ec91ad2}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {374c3183-f068-456a-9ee3-bf70250146e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.0478,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87595d51-3b5d-4302-8ca3-5d87a10855d5}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {374c3183-f068-456a-9ee3-bf70250146e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.0478,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0d33a3f-8538-405e-bf28-a55f224e7231}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {374c3183-f068-456a-9ee3-bf70250146e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0478,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.0478;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6957b18-8952-46c7-a85c-b711c8326306}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {374c3183-f068-456a-9ee3-bf70250146e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.0478,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.0478;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea9607e0-4acc-428b-a1fc-e6198a24ea01}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {374c3183-f068-456a-9ee3-bf70250146e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.0478,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.0478;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9cd433b-cbe6-4fd2-a9ec-ec3feda7a600}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {374c3183-f068-456a-9ee3-bf70250146e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.0478,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecc13eee-bf3d-4532-9a1a-78f589bff486}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {374c3183-f068-456a-9ee3-bf70250146e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cc4bc28-afb7-46c0-a927-e6615a496954}, !- Handle
  Surface 164,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {374c3183-f068-456a-9ee3-bf70250146e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09379872-245b-43a7-a70b-676dc851218c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0478,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.0478,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0478,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0478;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48bc86e8-ad2b-41d2-b0da-284438214c27}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e621ff0-837f-4e7c-aa6f-437b6345225b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.2896, 0, 1.01460265067041,            !- X,Y,Z Vertex 1 {m}
  7.2896, 0, 0.0254,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.01460265067041; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e180f59-fb54-440a-af89-1d806f5ab025}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87595d51-3b5d-4302-8ca3-5d87a10855d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.63, -9.3846, 1.01306492114711,       !- X,Y,Z Vertex 1 {m}
  14.63, -9.3846, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  14.63, -0.0254000000000012, 0.0254,     !- X,Y,Z Vertex 3 {m}
  14.63, -0.0254000000000012, 1.01306492114711; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42f3528c-4c29-40de-aec8-84a6e4c4a379}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3755be1-0d9b-4d3a-a7dd-0c570ec91ad2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.6046, 0, 1.01460265067041,           !- X,Y,Z Vertex 1 {m}
  14.6046, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  7.3404, 0, 0.0254,                      !- X,Y,Z Vertex 3 {m}
  7.3404, 0, 1.01460265067041;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1e0a55d-6aa3-42f6-9c26-be4f921d75d2}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c0d33a3f-8538-405e-bf28-a55f224e7231}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.63, -18.7946, 1.01306492114711,      !- X,Y,Z Vertex 1 {m}
  14.63, -18.7946, 0.0254,                !- X,Y,Z Vertex 2 {m}
  14.63, -9.4354, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  14.63, -9.4354, 1.01306492114711;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5599fb50-282b-4add-990b-74d2023dc9c0}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6957b18-8952-46c7-a85c-b711c8326306}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3404, -18.82, 1.01460265067041,       !- X,Y,Z Vertex 1 {m}
  7.3404, -18.82, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  14.6046, -18.82, 0.0254,                !- X,Y,Z Vertex 3 {m}
  14.6046, -18.82, 1.01460265067041;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6943ce3-8dab-495c-b405-46a92c8697b3}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9cd433b-cbe6-4fd2-a9ec-ec3feda7a600}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.4354, 1.01306492114711,           !- X,Y,Z Vertex 1 {m}
  0, -9.4354, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -18.7946, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -18.7946, 1.01306492114711;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d1b9e6e-c384-429d-892e-8e9f92e9f4f8}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ea9607e0-4acc-428b-a1fc-e6198a24ea01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -18.82, 1.01460265067041,       !- X,Y,Z Vertex 1 {m}
  0.0254, -18.82, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  7.2896, -18.82, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  7.2896, -18.82, 1.01460265067041;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32e20f71-3a5a-44c1-a7e8-d1c104e7c2a9}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ecc13eee-bf3d-4532-9a1a-78f589bff486}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.01306492114711,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -9.3846, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, -9.3846, 1.01306492114711;           !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {9ac099e3-d371-40f3-9157-b5e05609f159}, !- Handle
  rectangle2:Story 6,                     !- Name
  5.1739,                                 !- Nominal Z Coordinate {m}
  1.0261,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {825284ea-2bc7-49f8-881a-850fe410776d}; !- Group Rendering Name

OS:Space,
  {6cb6ec91-9e94-4f3b-926c-3a8b0668eed0}, !- Handle
  1 Core Space 5,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  5.1739,                                 !- Z Origin {m}
  {9ac099e3-d371-40f3-9157-b5e05609f159}, !- Building Story Name
  {0d71a765-c9fc-4624-ba1b-587009aa42a0}; !- Thermal Zone Name

OS:Surface,
  {09379872-245b-43a7-a70b-676dc851218c}, !- Handle
  Surface 165,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6cb6ec91-9e94-4f3b-926c-3a8b0668eed0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cc4bc28-afb7-46c0-a927-e6615a496954}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a9c68e1-eef3-43ba-800c-00069e8aa1fb}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cb6ec91-9e94-4f3b-926c-3a8b0668eed0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0261;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4c761a3-d49b-4174-be3b-fb98b5546bd9}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cb6ec91-9e94-4f3b-926c-3a8b0668eed0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b9e4ec2-a37d-4355-bd85-d353d5bf96a1}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cb6ec91-9e94-4f3b-926c-3a8b0668eed0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.0261,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {276c0325-6f2f-4f51-affa-090246ed8d3b}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cb6ec91-9e94-4f3b-926c-3a8b0668eed0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.0261;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd6e3a72-5fba-493f-82b4-fae6bb029b38}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cb6ec91-9e94-4f3b-926c-3a8b0668eed0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f56f274c-34e4-4650-8536-66d471fd2872}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cb6ec91-9e94-4f3b-926c-3a8b0668eed0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.0261,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e0c2dec-4108-49c0-8dc0-125646f441f7}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cb6ec91-9e94-4f3b-926c-3a8b0668eed0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eedd430f-ef51-4b0b-a1bd-c2c68392e9a7}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cb6ec91-9e94-4f3b-926c-3a8b0668eed0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0261,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eaecde0-3acf-4d9e-b85b-53404523eddd}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6cb6ec91-9e94-4f3b-926c-3a8b0668eed0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {addc4d6e-95c4-44b0-bf40-8d2e3a27868a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0261,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {bd30b748-3fa6-4499-ad84-0464545fe6c8}, !- Handle
  rectangle2:Story 7,                     !- Name
  6.2,                                    !- Nominal Z Coordinate {m}
  1.0261,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c04ea13f-0ddf-439e-928d-ba996c24f704}; !- Group Rendering Name

OS:Space,
  {2747bf3f-fb6d-498d-be19-d292d8574d79}, !- Handle
  2 Core Space 3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  6.2,                                    !- Z Origin {m}
  {bd30b748-3fa6-4499-ad84-0464545fe6c8}, !- Building Story Name
  {2cb1e6bc-0cd0-4620-a9da-89ca9271c6ff}; !- Thermal Zone Name

OS:Surface,
  {addc4d6e-95c4-44b0-bf40-8d2e3a27868a}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2747bf3f-fb6d-498d-be19-d292d8574d79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9eaecde0-3acf-4d9e-b85b-53404523eddd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fcd02a6-6246-42b0-a201-f7f6d88f3e48}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2747bf3f-fb6d-498d-be19-d292d8574d79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0261;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88e519f0-1365-4c2e-9ff3-db591400a6a3}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2747bf3f-fb6d-498d-be19-d292d8574d79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c2a83b0-8613-46a1-8ce9-0422a35b5cc7}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2747bf3f-fb6d-498d-be19-d292d8574d79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.0261,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a45797fe-113d-4536-bc12-dab3d1074ce8}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2747bf3f-fb6d-498d-be19-d292d8574d79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.0261;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de1e88cd-a0b9-4768-8e27-928dd03482fa}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2747bf3f-fb6d-498d-be19-d292d8574d79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7c97be8-1c44-4fa6-a0ce-18e35ed7162b}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2747bf3f-fb6d-498d-be19-d292d8574d79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.0261,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ebf5cc4-49ea-4938-a615-b82301fe47e3}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2747bf3f-fb6d-498d-be19-d292d8574d79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c7ce07c-34d7-44e7-ada1-7033b3c2ff5c}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2747bf3f-fb6d-498d-be19-d292d8574d79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0261,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d56da1b-deea-49c9-9c07-1ee83debc10c}, !- Handle
  Surface 184,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2747bf3f-fb6d-498d-be19-d292d8574d79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e885f77b-fee9-4a41-a802-c0389aac331d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0261,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {30ecfcfb-a666-4960-9d79-370b9d772478}, !- Handle
  rectangle2:Story 8,                     !- Name
  7.2261,                                 !- Nominal Z Coordinate {m}
  1.0478,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e00477d2-2705-4754-9c90-ea3a35129246}; !- Group Rendering Name

OS:Space,
  {3f3b9e10-0218-4cc0-a2f2-a81dc9b65a5b}, !- Handle
  2 Core Space 4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  7.2261,                                 !- Z Origin {m}
  {30ecfcfb-a666-4960-9d79-370b9d772478}, !- Building Story Name
  {5e3e25ef-bb2c-4cd5-86a4-384c8927b2d5}; !- Thermal Zone Name

OS:Surface,
  {e885f77b-fee9-4a41-a802-c0389aac331d}, !- Handle
  Surface 185,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f3b9e10-0218-4cc0-a2f2-a81dc9b65a5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d56da1b-deea-49c9-9c07-1ee83debc10c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, -8.88178419700125e-16,        !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, -8.88178419700125e-16,   !- X,Y,Z Vertex 2 {m}
  0, -18.82, -8.88178419700125e-16,       !- X,Y,Z Vertex 3 {m}
  0, 0, -8.88178419700125e-16;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25991972-b8fa-4239-b1ac-21a0db1e809f}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f3b9e10-0218-4cc0-a2f2-a81dc9b65a5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.0478,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, -8.88178419700125e-16,        !- X,Y,Z Vertex 2 {m}
  0, 0, -8.88178419700125e-16,            !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a588a2d0-cde7-4de8-a5f9-305c5918686a}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f3b9e10-0218-4cc0-a2f2-a81dc9b65a5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.0478,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, -8.88178419700125e-16,        !- X,Y,Z Vertex 2 {m}
  7.315, 0, -8.88178419700125e-16,        !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfbccaf4-16e1-4f91-9e0f-fcf5bf976c09}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f3b9e10-0218-4cc0-a2f2-a81dc9b65a5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.0478,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, -8.88178419700125e-16,    !- X,Y,Z Vertex 2 {m}
  14.63, 0, -8.88178419700125e-16,        !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05f1c648-cfee-4789-9ab8-5bccc484ca5f}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f3b9e10-0218-4cc0-a2f2-a81dc9b65a5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0478,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, -8.88178419700125e-16,   !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, -8.88178419700125e-16,    !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.0478;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a6f03f0-374c-4db0-8e9f-8557c55c5c25}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f3b9e10-0218-4cc0-a2f2-a81dc9b65a5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.0478,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, -8.88178419700125e-16,   !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, -8.88178419700125e-16,   !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.0478;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06079409-32f4-4e74-9101-00be5cd673c3}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f3b9e10-0218-4cc0-a2f2-a81dc9b65a5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.0478,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, -8.88178419700125e-16,       !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, -8.88178419700125e-16,   !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.0478;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddd23fa9-cb25-4c46-9b85-b6898077c1f3}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f3b9e10-0218-4cc0-a2f2-a81dc9b65a5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.0478,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, -8.88178419700125e-16,        !- X,Y,Z Vertex 2 {m}
  0, -18.82, -8.88178419700125e-16,       !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {121dff42-2245-4516-97fc-616d203ece17}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f3b9e10-0218-4cc0-a2f2-a81dc9b65a5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, -8.88178419700125e-16,            !- X,Y,Z Vertex 2 {m}
  0, -9.41, -8.88178419700125e-16,        !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22c85a8a-94b8-40cc-9a2e-559185ae2101}, !- Handle
  Surface 194,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f3b9e10-0218-4cc0-a2f2-a81dc9b65a5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7791e82c-ddee-4499-bd95-7f4369db0bce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0478,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.0478,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0478,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0478;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d16f849b-c1d0-49ed-83ba-2f5136472b20}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {05f1c648-cfee-4789-9ab8-5bccc484ca5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.63, -18.7946, 1.01306492114711,      !- X,Y,Z Vertex 1 {m}
  14.63, -18.7946, 0.0253999999999991,    !- X,Y,Z Vertex 2 {m}
  14.63, -9.4354, 0.0253999999999991,     !- X,Y,Z Vertex 3 {m}
  14.63, -9.4354, 1.01306492114711;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d33a8f95-43b4-4dea-8815-cc9547cebeec}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {06079409-32f4-4e74-9101-00be5cd673c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -18.82, 1.01460265067041,       !- X,Y,Z Vertex 1 {m}
  0.0254, -18.82, 0.0253999999999991,     !- X,Y,Z Vertex 2 {m}
  7.2896, -18.82, 0.0253999999999991,     !- X,Y,Z Vertex 3 {m}
  7.2896, -18.82, 1.01460265067041;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc310672-cb60-472a-b81f-591b0d328f56}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {121dff42-2245-4516-97fc-616d203ece17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.01306492114711,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0253999999999991,         !- X,Y,Z Vertex 2 {m}
  0, -9.3846, 0.0253999999999991,         !- X,Y,Z Vertex 3 {m}
  0, -9.3846, 1.01306492114711;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f141e997-93ea-4c05-bc9c-cae3666d9304}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25991972-b8fa-4239-b1ac-21a0db1e809f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.2896, 0, 1.01460265067041,            !- X,Y,Z Vertex 1 {m}
  7.2896, 0, 0.0253999999999991,          !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.0253999999999991, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.01460265067041; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {591ae4e3-1e6d-4c24-8cf9-f8ebba845195}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a6f03f0-374c-4db0-8e9f-8557c55c5c25}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3404, -18.82, 1.01460265067041,       !- X,Y,Z Vertex 1 {m}
  7.3404, -18.82, 0.0253999999999991,     !- X,Y,Z Vertex 2 {m}
  14.6046, -18.82, 0.0253999999999991,    !- X,Y,Z Vertex 3 {m}
  14.6046, -18.82, 1.01460265067041;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {320ff286-4790-458b-a74c-49492191a116}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a588a2d0-cde7-4de8-a5f9-305c5918686a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.6046, 0, 1.01460265067041,           !- X,Y,Z Vertex 1 {m}
  14.6046, 0, 0.0253999999999991,         !- X,Y,Z Vertex 2 {m}
  7.3404, 0, 0.0253999999999991,          !- X,Y,Z Vertex 3 {m}
  7.3404, 0, 1.01460265067041;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a07fddb-7f4e-4e6e-b8a2-b76310209466}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bfbccaf4-16e1-4f91-9e0f-fcf5bf976c09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.63, -9.3846, 1.01306492114711,       !- X,Y,Z Vertex 1 {m}
  14.63, -9.3846, 0.0253999999999991,     !- X,Y,Z Vertex 2 {m}
  14.63, -0.0254000000000012, 0.0253999999999991, !- X,Y,Z Vertex 3 {m}
  14.63, -0.0254000000000012, 1.01306492114711; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b04dccdb-3ab6-495e-94f4-226dedd6d725}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ddd23fa9-cb25-4c46-9b85-b6898077c1f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.4354, 1.01306492114711,           !- X,Y,Z Vertex 1 {m}
  0, -9.4354, 0.0253999999999991,         !- X,Y,Z Vertex 2 {m}
  0, -18.7946, 0.0253999999999991,        !- X,Y,Z Vertex 3 {m}
  0, -18.7946, 1.01306492114711;          !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {65e938ae-416b-4aa4-8f6c-287d61320909}, !- Handle
  rectangle2:Story 9,                     !- Name
  8.2739,                                 !- Nominal Z Coordinate {m}
  1.0261,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b6beb4b2-a2e2-43d8-af2f-be99adec5bf2}; !- Group Rendering Name

OS:Space,
  {47ec29a6-ee51-48d1-988e-a674ef149d9c}, !- Handle
  2 Core Space 5,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  8.2739,                                 !- Z Origin {m}
  {65e938ae-416b-4aa4-8f6c-287d61320909}, !- Building Story Name
  {e80a9df1-4d12-42b2-9e08-2385eece7262}; !- Thermal Zone Name

OS:Surface,
  {7791e82c-ddee-4499-bd95-7f4369db0bce}, !- Handle
  Surface 195,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {47ec29a6-ee51-48d1-988e-a674ef149d9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22c85a8a-94b8-40cc-9a2e-559185ae2101}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, -1.77635683940025e-15,        !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, -1.77635683940025e-15,   !- X,Y,Z Vertex 2 {m}
  0, -18.82, -1.77635683940025e-15,       !- X,Y,Z Vertex 3 {m}
  0, 0, -1.77635683940025e-15;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63aab49c-8d42-480f-9084-d8f03b26ef51}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47ec29a6-ee51-48d1-988e-a674ef149d9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, -1.77635683940025e-15,        !- X,Y,Z Vertex 2 {m}
  0, 0, -1.77635683940025e-15,            !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0261;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d2bb1b9-9527-485a-8914-cf8680f7146e}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47ec29a6-ee51-48d1-988e-a674ef149d9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, -1.77635683940025e-15,        !- X,Y,Z Vertex 2 {m}
  7.315, 0, -1.77635683940025e-15,        !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16bb574b-cbe2-41a2-b4ae-29e4ae8ebd52}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47ec29a6-ee51-48d1-988e-a674ef149d9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.0261,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, -1.77635683940025e-15,    !- X,Y,Z Vertex 2 {m}
  14.63, 0, -1.77635683940025e-15,        !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8cfa73a-b082-4b0a-a4f9-7b759270d2a6}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47ec29a6-ee51-48d1-988e-a674ef149d9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, -1.77635683940025e-15,   !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, -1.77635683940025e-15,    !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.0261;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e985647a-a9cb-4875-af41-2c45cd2eeca9}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47ec29a6-ee51-48d1-988e-a674ef149d9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, -1.77635683940025e-15,   !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, -1.77635683940025e-15,   !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28f445a6-f051-49ce-91f0-769df8ae7d44}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47ec29a6-ee51-48d1-988e-a674ef149d9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.0261,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, -1.77635683940025e-15,       !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, -1.77635683940025e-15,   !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73305136-2865-4ac4-8dcc-0deef2d02d56}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47ec29a6-ee51-48d1-988e-a674ef149d9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, -1.77635683940025e-15,        !- X,Y,Z Vertex 2 {m}
  0, -18.82, -1.77635683940025e-15,       !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1025a3b-29a5-45cc-bff9-fa75c7966018}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47ec29a6-ee51-48d1-988e-a674ef149d9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0261,                           !- X,Y,Z Vertex 1 {m}
  0, 0, -1.77635683940025e-15,            !- X,Y,Z Vertex 2 {m}
  0, -9.41, -1.77635683940025e-15,        !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe287d61-51fa-435e-8e63-3a4b1c72a9b3}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {47ec29a6-ee51-48d1-988e-a674ef149d9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d2d9d00-ff86-4784-aa60-cc5bc26ffe62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0261,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {fefb40f9-3f57-4aab-8ab8-3e0b911bb81c}, !- Handle
  rectangle2:Story 10,                    !- Name
  9.3,                                    !- Nominal Z Coordinate {m}
  1.0261,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f3c6e877-ec46-4255-b552-fd0a3da792d3}; !- Group Rendering Name

OS:Space,
  {aae4a380-bfdf-41c0-ac45-e656f3813cf3}, !- Handle
  3 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  9.3,                                    !- Z Origin {m}
  {fefb40f9-3f57-4aab-8ab8-3e0b911bb81c}, !- Building Story Name
  {bca0e17f-9cda-4a43-a87b-7d1b28dc0dba}; !- Thermal Zone Name

OS:Surface,
  {7d2d9d00-ff86-4784-aa60-cc5bc26ffe62}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aae4a380-bfdf-41c0-ac45-e656f3813cf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe287d61-51fa-435e-8e63-3a4b1c72a9b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5156a42-b652-4c5e-b2b5-22d386859978}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aae4a380-bfdf-41c0-ac45-e656f3813cf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0261;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cec9c72-a345-4f64-af90-a1ed58908c3d}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aae4a380-bfdf-41c0-ac45-e656f3813cf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36e0d889-6213-4b42-8a08-7f5a40d1b839}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aae4a380-bfdf-41c0-ac45-e656f3813cf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.0261,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af2ac2f3-a285-4427-ab1c-3e1af1660cd0}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aae4a380-bfdf-41c0-ac45-e656f3813cf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.0261;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45943e0c-150a-4cff-b7ad-7c9ac86c1eff}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aae4a380-bfdf-41c0-ac45-e656f3813cf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53f0ca46-a65f-4a3d-b9f1-64a2dcc99f2a}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aae4a380-bfdf-41c0-ac45-e656f3813cf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.0261,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba59410c-8260-46ec-b3e2-d9bf357b62ad}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aae4a380-bfdf-41c0-ac45-e656f3813cf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e279657-448d-4918-9f1f-f837b9fb4330}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aae4a380-bfdf-41c0-ac45-e656f3813cf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0261,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2ee4baa-4af2-4c5e-a413-a37504591413}, !- Handle
  Surface 214,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aae4a380-bfdf-41c0-ac45-e656f3813cf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c641e3cc-d624-44b1-9837-ce7f98ad284e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0261,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {c5cef68b-0034-438a-b5af-5c9d09f7babc}, !- Handle
  rectangle2:Story 11,                    !- Name
  10.3261,                                !- Nominal Z Coordinate {m}
  1.0478,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {09719fd0-6129-46e7-a524-75a9ef2c1a7a}; !- Group Rendering Name

OS:Space,
  {c17c8b2e-77b1-42b2-9916-8275abcaf817}, !- Handle
  3 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  10.3261,                                !- Z Origin {m}
  {c5cef68b-0034-438a-b5af-5c9d09f7babc}, !- Building Story Name
  {88415d10-e91d-4074-8eb6-056214c93bdb}; !- Thermal Zone Name

OS:Surface,
  {c641e3cc-d624-44b1-9837-ce7f98ad284e}, !- Handle
  Surface 215,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c17c8b2e-77b1-42b2-9916-8275abcaf817}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2ee4baa-4af2-4c5e-a413-a37504591413}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d693c0e-c8c8-479b-b9f1-2df5e951f6ba}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c17c8b2e-77b1-42b2-9916-8275abcaf817}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.0478,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fe334be-c124-429e-b1cd-69f401d016b4}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c17c8b2e-77b1-42b2-9916-8275abcaf817}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.0478,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c1c7088-c752-4228-a751-448c6dc39031}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c17c8b2e-77b1-42b2-9916-8275abcaf817}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.0478,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29c80753-408f-45cc-93c3-c2bd377567c0}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c17c8b2e-77b1-42b2-9916-8275abcaf817}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0478,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.0478;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4af74a36-faa3-45ac-9090-9a6eaa58306e}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c17c8b2e-77b1-42b2-9916-8275abcaf817}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.0478,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.0478;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0473f051-fa42-4c27-960f-565bbd06821f}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c17c8b2e-77b1-42b2-9916-8275abcaf817}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.0478,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.0478;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72d5cfae-5b5d-4ce9-95f1-540a30033833}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c17c8b2e-77b1-42b2-9916-8275abcaf817}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.0478,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b1700d2-4f62-47a5-99db-8d1a1208848a}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c17c8b2e-77b1-42b2-9916-8275abcaf817}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4caf7af-a184-46eb-b187-5227d6874142}, !- Handle
  Surface 224,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c17c8b2e-77b1-42b2-9916-8275abcaf817}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93886029-2942-4350-8dc1-051209fac232}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0478,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.0478,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0478,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0478;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7167c9ce-6e53-4182-a8ad-dba72c793105}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0473f051-fa42-4c27-960f-565bbd06821f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -18.82, 1.01460265067041,       !- X,Y,Z Vertex 1 {m}
  0.0254, -18.82, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  7.2896, -18.82, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  7.2896, -18.82, 1.01460265067041;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0316339b-f9ae-4003-8fc4-c7535ce87720}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c1c7088-c752-4228-a751-448c6dc39031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.63, -9.3846, 1.01306492114711,       !- X,Y,Z Vertex 1 {m}
  14.63, -9.3846, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  14.63, -0.0254000000000012, 0.0254,     !- X,Y,Z Vertex 3 {m}
  14.63, -0.0254000000000012, 1.01306492114711; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44f25955-9216-4f10-854e-d88b64e97fce}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d693c0e-c8c8-479b-b9f1-2df5e951f6ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.2896, 0, 1.01460265067041,            !- X,Y,Z Vertex 1 {m}
  7.2896, 0, 0.0254,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.01460265067041; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5716d8af-03a9-4347-8af6-b523e413c491}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {29c80753-408f-45cc-93c3-c2bd377567c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.63, -18.7946, 1.01306492114711,      !- X,Y,Z Vertex 1 {m}
  14.63, -18.7946, 0.0254,                !- X,Y,Z Vertex 2 {m}
  14.63, -9.4354, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  14.63, -9.4354, 1.01306492114711;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bd0267f-7d17-49fd-b048-6f0e017de012}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4af74a36-faa3-45ac-9090-9a6eaa58306e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3404, -18.82, 1.01460265067041,       !- X,Y,Z Vertex 1 {m}
  7.3404, -18.82, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  14.6046, -18.82, 0.0254,                !- X,Y,Z Vertex 3 {m}
  14.6046, -18.82, 1.01460265067041;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61402878-d23c-4121-a694-9cd87d1af9ed}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b1700d2-4f62-47a5-99db-8d1a1208848a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.01306492114711,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -9.3846, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, -9.3846, 1.01306492114711;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6d9ace2-e336-4877-9ada-2540935e95c7}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {72d5cfae-5b5d-4ce9-95f1-540a30033833}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.4354, 1.01306492114711,           !- X,Y,Z Vertex 1 {m}
  0, -9.4354, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -18.7946, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -18.7946, 1.01306492114711;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f679edeb-2de5-4df2-9387-79b1f6ebc3d6}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8fe334be-c124-429e-b1cd-69f401d016b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.6046, 0, 1.01460265067041,           !- X,Y,Z Vertex 1 {m}
  14.6046, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  7.3404, 0, 0.0254,                      !- X,Y,Z Vertex 3 {m}
  7.3404, 0, 1.01460265067041;            !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {e04b8959-e377-4e37-af48-8db903d38901}, !- Handle
  rectangle2:Story 12,                    !- Name
  11.3739,                                !- Nominal Z Coordinate {m}
  1.0261,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7fb85b72-36e6-4b64-9ad0-7772d1615075}; !- Group Rendering Name

OS:Space,
  {006d12bc-b48f-4d1c-9a67-350d14a0e577}, !- Handle
  3 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  11.3739,                                !- Z Origin {m}
  {e04b8959-e377-4e37-af48-8db903d38901}, !- Building Story Name
  {94e36ae4-67a8-4233-91a1-a270ccfbf8c7}; !- Thermal Zone Name

OS:Surface,
  {93886029-2942-4350-8dc1-051209fac232}, !- Handle
  Surface 225,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {006d12bc-b48f-4d1c-9a67-350d14a0e577}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4caf7af-a184-46eb-b187-5227d6874142}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7fad008-0366-40a0-989f-b2d2a83e8f56}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {006d12bc-b48f-4d1c-9a67-350d14a0e577}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0261;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f187491f-0a49-4d88-8307-7212166b6312}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {006d12bc-b48f-4d1c-9a67-350d14a0e577}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00088868-8329-4a9b-b9ca-a72039633577}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {006d12bc-b48f-4d1c-9a67-350d14a0e577}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.0261,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cf543c6-1253-4596-97a5-f1949fc99fd6}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {006d12bc-b48f-4d1c-9a67-350d14a0e577}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.0261;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5838aa47-ecf6-4eb8-a31c-0c9c3165a818}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {006d12bc-b48f-4d1c-9a67-350d14a0e577}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2be55621-b55d-4e8b-8019-6380d5e9b8d8}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {006d12bc-b48f-4d1c-9a67-350d14a0e577}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.0261,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3880a50b-3fb5-4f4c-9536-8e70c23a6aaa}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {006d12bc-b48f-4d1c-9a67-350d14a0e577}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3db027e0-313d-4788-9ff9-cef00841e381}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {006d12bc-b48f-4d1c-9a67-350d14a0e577}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0261,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5e11e5f-c7ca-4150-a82c-b41711bd5ed6}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {006d12bc-b48f-4d1c-9a67-350d14a0e577}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c90be96-7b93-431a-830b-07a6c553797c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0261,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {e2ed1547-f465-413e-b873-55c1d551937b}, !- Handle
  rectangle2:Story 13,                    !- Name
  12.4,                                   !- Nominal Z Coordinate {m}
  1.0261,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ee99f2e5-0983-4065-a43e-d7053cd82583}; !- Group Rendering Name

OS:Space,
  {ba1845b7-1b33-425d-bcdf-a245d1ec5b6f}, !- Handle
  4 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  12.4,                                   !- Z Origin {m}
  {e2ed1547-f465-413e-b873-55c1d551937b}, !- Building Story Name
  {7dc9eb4d-f09f-455d-a47c-1c08dfb64f36}; !- Thermal Zone Name

OS:Surface,
  {0c90be96-7b93-431a-830b-07a6c553797c}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ba1845b7-1b33-425d-bcdf-a245d1ec5b6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5e11e5f-c7ca-4150-a82c-b41711bd5ed6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b82295e-81fd-43f7-b160-bd757afaf69e}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba1845b7-1b33-425d-bcdf-a245d1ec5b6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0261;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {369f91e0-b2e0-43b8-bf45-5b99d288e055}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba1845b7-1b33-425d-bcdf-a245d1ec5b6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a7ddeca-5bdd-4b3d-b086-3a2e6f9b81a1}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba1845b7-1b33-425d-bcdf-a245d1ec5b6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.0261,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {369587f1-d172-43bb-af73-85ce27332a5f}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba1845b7-1b33-425d-bcdf-a245d1ec5b6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.0261;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8012fb32-4238-4875-bb7d-fe4943d690d6}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba1845b7-1b33-425d-bcdf-a245d1ec5b6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50fbace8-1130-4663-b363-ff0c801d6203}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba1845b7-1b33-425d-bcdf-a245d1ec5b6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.0261,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00fcc063-bdc2-45bb-b5e1-54a477f242dd}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba1845b7-1b33-425d-bcdf-a245d1ec5b6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5c649da-06ff-4e43-a640-b805a3ccecc8}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba1845b7-1b33-425d-bcdf-a245d1ec5b6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0261,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbd00bd9-758c-46bb-8a45-1b34cdb01b9f}, !- Handle
  Surface 244,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba1845b7-1b33-425d-bcdf-a245d1ec5b6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39832704-5cc2-4d85-a928-8ea2d5accd65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0261,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {1afaa804-17a1-40dd-a89a-4a03a3eb3277}, !- Handle
  rectangle2:Story 14,                    !- Name
  13.4261,                                !- Nominal Z Coordinate {m}
  1.0478,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {df36e8e4-a037-4818-8b7c-0bb10baa06b2}; !- Group Rendering Name

OS:Space,
  {74d291e0-e890-455c-9929-aa56f121750c}, !- Handle
  4 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  13.4261,                                !- Z Origin {m}
  {1afaa804-17a1-40dd-a89a-4a03a3eb3277}, !- Building Story Name
  {5444146a-6a40-400f-b3ba-6dfa1bd9584c}; !- Thermal Zone Name

OS:Surface,
  {39832704-5cc2-4d85-a928-8ea2d5accd65}, !- Handle
  Surface 245,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74d291e0-e890-455c-9929-aa56f121750c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbd00bd9-758c-46bb-8a45-1b34cdb01b9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdc74e11-a69e-4df9-870c-88c9ee17a835}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74d291e0-e890-455c-9929-aa56f121750c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.0478,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {480fbe7e-7c27-4e57-8d43-b9e6b3763ff0}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74d291e0-e890-455c-9929-aa56f121750c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.0478,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f336b31-fd0d-4cdf-9454-7ada9c5a4f2e}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74d291e0-e890-455c-9929-aa56f121750c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.0478,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d7d039f-6735-450b-a949-2328ba71a368}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74d291e0-e890-455c-9929-aa56f121750c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0478,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.0478;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eb7380c-2f82-4505-a863-cb3e71fd48b2}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74d291e0-e890-455c-9929-aa56f121750c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.0478,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.0478;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fa89bcd-9c17-4df9-b467-c62a2871b4ce}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74d291e0-e890-455c-9929-aa56f121750c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.0478,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.0478;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cee60f2-7d5c-4627-9d53-638e0eaeec34}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74d291e0-e890-455c-9929-aa56f121750c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.0478,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4e2c3a0-44dc-452e-8eb5-d53138c19e05}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74d291e0-e890-455c-9929-aa56f121750c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a10aa48d-bfaf-45f0-a51c-f5b60106b55f}, !- Handle
  Surface 254,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74d291e0-e890-455c-9929-aa56f121750c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2283dd2-afd2-445d-b166-1c678d87d45b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0478,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.0478,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0478,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0478;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae5512be-f4fd-416d-84c4-0fffd0389e00}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2f336b31-fd0d-4cdf-9454-7ada9c5a4f2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.63, -9.3846, 1.01306492114711,       !- X,Y,Z Vertex 1 {m}
  14.63, -9.3846, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  14.63, -0.0254000000000012, 0.0254,     !- X,Y,Z Vertex 3 {m}
  14.63, -0.0254000000000012, 1.01306492114711; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac81ea93-a122-41c4-8ffc-72bff1c24b55}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {480fbe7e-7c27-4e57-8d43-b9e6b3763ff0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.6046, 0, 1.01460265067041,           !- X,Y,Z Vertex 1 {m}
  14.6046, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  7.3404, 0, 0.0254,                      !- X,Y,Z Vertex 3 {m}
  7.3404, 0, 1.01460265067041;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23f00d4c-fd6a-4b3e-a814-96f346daf66c}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4fa89bcd-9c17-4df9-b467-c62a2871b4ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -18.82, 1.01460265067041,       !- X,Y,Z Vertex 1 {m}
  0.0254, -18.82, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  7.2896, -18.82, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  7.2896, -18.82, 1.01460265067041;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b5c7aa6-5051-4555-a7b9-65d8631f990d}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5cee60f2-7d5c-4627-9d53-638e0eaeec34}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.4354, 1.01306492114711,           !- X,Y,Z Vertex 1 {m}
  0, -9.4354, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -18.7946, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -18.7946, 1.01306492114711;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed2d72ca-00d0-4e12-ad1b-926d674ef0c8}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d7d039f-6735-450b-a949-2328ba71a368}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.63, -18.7946, 1.01306492114711,      !- X,Y,Z Vertex 1 {m}
  14.63, -18.7946, 0.0254,                !- X,Y,Z Vertex 2 {m}
  14.63, -9.4354, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  14.63, -9.4354, 1.01306492114711;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7acd7ae5-5077-4d1a-a375-62be6a67a36f}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5eb7380c-2f82-4505-a863-cb3e71fd48b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3404, -18.82, 1.01460265067041,       !- X,Y,Z Vertex 1 {m}
  7.3404, -18.82, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  14.6046, -18.82, 0.0254,                !- X,Y,Z Vertex 3 {m}
  14.6046, -18.82, 1.01460265067041;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b2204f6-4693-48a5-8d90-735cf36de4eb}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cdc74e11-a69e-4df9-870c-88c9ee17a835}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.2896, 0, 1.01460265067041,            !- X,Y,Z Vertex 1 {m}
  7.2896, 0, 0.0254,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.01460265067041; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af3a90b1-f0df-4860-a338-13d3e7c99164}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f4e2c3a0-44dc-452e-8eb5-d53138c19e05}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.01306492114711,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -9.3846, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, -9.3846, 1.01306492114711;           !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {7310a6ff-a354-411f-9362-e518a7426628}, !- Handle
  rectangle2:Story 15,                    !- Name
  14.4739,                                !- Nominal Z Coordinate {m}
  1.0261,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {39294915-fc74-497e-817c-f2848bcc50e8}; !- Group Rendering Name

OS:Space,
  {d2869357-b484-46e3-99f1-8ab7017b14c1}, !- Handle
  4 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  14.4739,                                !- Z Origin {m}
  {7310a6ff-a354-411f-9362-e518a7426628}, !- Building Story Name
  {21bc278c-eed5-428b-9113-f3b9e4a7b9fd}; !- Thermal Zone Name

OS:Surface,
  {d2283dd2-afd2-445d-b166-1c678d87d45b}, !- Handle
  Surface 255,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d2869357-b484-46e3-99f1-8ab7017b14c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a10aa48d-bfaf-45f0-a51c-f5b60106b55f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78269793-fdcf-48bd-89c3-285697f883e5}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2869357-b484-46e3-99f1-8ab7017b14c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0261;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab2a2b49-445a-4abf-892a-c2bcd1ca5e52}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2869357-b484-46e3-99f1-8ab7017b14c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf046d26-cab6-44f8-9f91-62c43431f4d0}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2869357-b484-46e3-99f1-8ab7017b14c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.0261,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c95fc50e-ca54-452f-bb56-c5cc58d491b5}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2869357-b484-46e3-99f1-8ab7017b14c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.0261;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fe7fa87-a1ae-4225-95ba-025a5e0fea70}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2869357-b484-46e3-99f1-8ab7017b14c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e63a3cc-dfce-4cdb-861d-24637592a981}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2869357-b484-46e3-99f1-8ab7017b14c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.0261,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ec3f369-0d9f-4df8-9c3b-f09c83da3c67}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2869357-b484-46e3-99f1-8ab7017b14c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {945ac8d6-5588-4f3b-8ca7-aa483076e643}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2869357-b484-46e3-99f1-8ab7017b14c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0261,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {086490c2-adc5-40ed-916f-23dbc9185787}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d2869357-b484-46e3-99f1-8ab7017b14c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7263e057-ab57-4bc7-9746-7e5d05b05fd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0261,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {f834cd88-7bcb-44bb-8384-cce830017032}, !- Handle
  rectangle2:Story 16,                    !- Name
  15.5,                                   !- Nominal Z Coordinate {m}
  1.0261,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a13c8d96-b951-43e5-856e-25c15ed671a5}; !- Group Rendering Name

OS:Space,
  {7a830418-31cb-4a22-bf70-9530f02943e1}, !- Handle
  5 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
