  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  15.5,                                   !- Z Origin {m}
  {f834cd88-7bcb-44bb-8384-cce830017032}, !- Building Story Name
  {71c16990-004c-498e-ab9b-53c403b96486}; !- Thermal Zone Name

OS:Surface,
  {7263e057-ab57-4bc7-9746-7e5d05b05fd7}, !- Handle
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a830418-31cb-4a22-bf70-9530f02943e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {086490c2-adc5-40ed-916f-23dbc9185787}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e37de562-aa42-4620-8f27-af9fe96fedcd}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a830418-31cb-4a22-bf70-9530f02943e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0261;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1c40436-59d0-4880-b088-55314338720f}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a830418-31cb-4a22-bf70-9530f02943e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a6123d-8acc-4d9f-a48c-037737468a0f}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a830418-31cb-4a22-bf70-9530f02943e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.0261,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e25b117-634f-42bd-825c-87a34b34aa6c}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a830418-31cb-4a22-bf70-9530f02943e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.0261;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29896863-937b-44d8-8d86-d7bbf161550b}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a830418-31cb-4a22-bf70-9530f02943e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3ba588e-5e4e-48d0-9ffd-1feb7d19c1d6}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a830418-31cb-4a22-bf70-9530f02943e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.0261,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {660b9313-6316-42e2-909e-d14f88534c9a}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a830418-31cb-4a22-bf70-9530f02943e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98cb03ba-aa0a-47a1-a6f5-621cc317e4d7}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a830418-31cb-4a22-bf70-9530f02943e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0261,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {273d4a59-8d85-4e51-b507-040d14384ffc}, !- Handle
  Surface 274,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a830418-31cb-4a22-bf70-9530f02943e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63435426-4d6b-4dfd-b05f-9a9656e112d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0261,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {1c73bf0d-3bf8-4479-9c23-e09979cff4b7}, !- Handle
  rectangle2:Story 17,                    !- Name
  16.5261,                                !- Nominal Z Coordinate {m}
  1.0478,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6c7072c7-18a3-4cf4-bb78-e7dd97eadd29}; !- Group Rendering Name

OS:Space,
  {e7e93606-9b1b-44d4-9d0b-ddad79e26cfc}, !- Handle
  5 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  16.5261,                                !- Z Origin {m}
  {1c73bf0d-3bf8-4479-9c23-e09979cff4b7}, !- Building Story Name
  {51c36427-bb83-487c-8dd5-b744bd95fcb4}; !- Thermal Zone Name

OS:Surface,
  {63435426-4d6b-4dfd-b05f-9a9656e112d6}, !- Handle
  Surface 275,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e7e93606-9b1b-44d4-9d0b-ddad79e26cfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {273d4a59-8d85-4e51-b507-040d14384ffc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71a11b72-de12-43da-a413-16ec093d58b8}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7e93606-9b1b-44d4-9d0b-ddad79e26cfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.0478,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {127aa4a3-78ed-4085-bfed-061d4e47e914}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7e93606-9b1b-44d4-9d0b-ddad79e26cfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.0478,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c254c382-2616-4b2f-aa9b-99949eba13dc}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7e93606-9b1b-44d4-9d0b-ddad79e26cfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.0478,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9484b663-3648-4a53-a759-a3d19979e345}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7e93606-9b1b-44d4-9d0b-ddad79e26cfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0478,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.0478;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f16ab2cf-7f33-4f23-b84c-8e5c07f9fc23}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7e93606-9b1b-44d4-9d0b-ddad79e26cfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.0478,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.0478;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be440891-16cf-42e7-af16-4ac39a0b5f60}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7e93606-9b1b-44d4-9d0b-ddad79e26cfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.0478,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.0478;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e20f5224-98c9-418b-b999-c8a324e78d66}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7e93606-9b1b-44d4-9d0b-ddad79e26cfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.0478,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb1efe15-52a2-46c3-8e1b-c4e88cf73525}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7e93606-9b1b-44d4-9d0b-ddad79e26cfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8886217-a2e4-4e9f-9df9-394769e3eab9}, !- Handle
  Surface 284,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7e93606-9b1b-44d4-9d0b-ddad79e26cfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d6cb53b-70e8-4d5e-bc4b-5458ead2c34a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0478,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.0478,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0478,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0478;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {522afd5a-dbd7-4d70-b539-4d0de2265d51}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {127aa4a3-78ed-4085-bfed-061d4e47e914}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.6046, 0, 1.01460265067041,           !- X,Y,Z Vertex 1 {m}
  14.6046, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  7.3404, 0, 0.0254,                      !- X,Y,Z Vertex 3 {m}
  7.3404, 0, 1.01460265067041;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffdd4740-8cbf-4d22-8a4d-386c231fc34f}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {71a11b72-de12-43da-a413-16ec093d58b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.2896, 0, 1.01460265067041,            !- X,Y,Z Vertex 1 {m}
  7.2896, 0, 0.0254,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.01460265067041; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8c33dad-c19a-459c-a40f-825687603c72}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9484b663-3648-4a53-a759-a3d19979e345}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.63, -18.7946, 1.01306492114711,      !- X,Y,Z Vertex 1 {m}
  14.63, -18.7946, 0.0254,                !- X,Y,Z Vertex 2 {m}
  14.63, -9.4354, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  14.63, -9.4354, 1.01306492114711;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {067bcc07-281e-4617-bfba-75cfa926f026}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {be440891-16cf-42e7-af16-4ac39a0b5f60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -18.82, 1.01460265067041,       !- X,Y,Z Vertex 1 {m}
  0.0254, -18.82, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  7.2896, -18.82, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  7.2896, -18.82, 1.01460265067041;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e165be4d-d8bc-4e4f-899a-61399e9f9367}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c254c382-2616-4b2f-aa9b-99949eba13dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.63, -9.3846, 1.01306492114711,       !- X,Y,Z Vertex 1 {m}
  14.63, -9.3846, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  14.63, -0.0254000000000012, 0.0254,     !- X,Y,Z Vertex 3 {m}
  14.63, -0.0254000000000012, 1.01306492114711; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ab96a12-00f7-4bd7-bc8a-05d49bc042fc}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e20f5224-98c9-418b-b999-c8a324e78d66}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.4354, 1.01306492114711,           !- X,Y,Z Vertex 1 {m}
  0, -9.4354, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -18.7946, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -18.7946, 1.01306492114711;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff530286-6972-4005-96ef-47c82feb2ac2}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb1efe15-52a2-46c3-8e1b-c4e88cf73525}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.01306492114711,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -9.3846, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, -9.3846, 1.01306492114711;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01cd8abb-cb3e-4cb0-9c93-d714251fc9a2}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f16ab2cf-7f33-4f23-b84c-8e5c07f9fc23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3404, -18.82, 1.01460265067041,       !- X,Y,Z Vertex 1 {m}
  7.3404, -18.82, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  14.6046, -18.82, 0.0254,                !- X,Y,Z Vertex 3 {m}
  14.6046, -18.82, 1.01460265067041;      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {7d4f1352-c7d5-4bb8-b48c-8312017fa082}, !- Handle
  rectangle2:Story 18,                    !- Name
  17.5739,                                !- Nominal Z Coordinate {m}
  1.0261,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2a5c602b-b0ae-4402-9639-3adf9344c531}; !- Group Rendering Name

OS:Space,
  {3d0f5437-b847-411c-987a-3203ed30250a}, !- Handle
  5 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  17.5739,                                !- Z Origin {m}
  {7d4f1352-c7d5-4bb8-b48c-8312017fa082}, !- Building Story Name
  {17d8af7d-a648-4c2a-8aca-440a57681adf}; !- Thermal Zone Name

OS:Surface,
  {4d6cb53b-70e8-4d5e-bc4b-5458ead2c34a}, !- Handle
  Surface 285,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3d0f5437-b847-411c-987a-3203ed30250a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8886217-a2e4-4e9f-9df9-394769e3eab9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5b976b2-6a24-4d66-8950-5a6707967669}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d0f5437-b847-411c-987a-3203ed30250a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0261;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94eb1eae-085a-46a2-84f8-c2b77fd0db6c}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d0f5437-b847-411c-987a-3203ed30250a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8c54c79-6c4d-4317-a208-5e5819a77e37}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d0f5437-b847-411c-987a-3203ed30250a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.0261,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95bee13e-3c71-4b6b-b616-a7c7bcb774ba}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d0f5437-b847-411c-987a-3203ed30250a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.0261;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83b1548f-99b2-4e23-9486-216332c05aeb}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d0f5437-b847-411c-987a-3203ed30250a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c628bbe9-235c-430e-a73b-34b3edc25080}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d0f5437-b847-411c-987a-3203ed30250a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.0261,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfa441b4-6a6f-400e-b8af-3125f05a7f34}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d0f5437-b847-411c-987a-3203ed30250a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6927885-3bf7-4fcf-8ab0-1b2eb63f8cdb}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d0f5437-b847-411c-987a-3203ed30250a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0261,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed73f840-5b05-4161-97fe-61d0972cd570}, !- Handle
  Surface 294,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d0f5437-b847-411c-987a-3203ed30250a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9917e87a-fb2f-4ce9-8bed-e76d772c3318}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0261,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {410dc6a7-b158-4669-bf59-2ac8f356bf0d}, !- Handle
  rectangle2:Story 19,                    !- Name
  18.6,                                   !- Nominal Z Coordinate {m}
  1.0261,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9e73a819-5073-436f-9f03-08772cbb63cc}; !- Group Rendering Name

OS:Space,
  {9a3f4026-9083-4cf6-ab95-674b3c015e12}, !- Handle
  6 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  18.6,                                   !- Z Origin {m}
  {410dc6a7-b158-4669-bf59-2ac8f356bf0d}, !- Building Story Name
  {c415f5c0-9278-4ed5-b37c-ae739f197ea0}; !- Thermal Zone Name

OS:Surface,
  {9917e87a-fb2f-4ce9-8bed-e76d772c3318}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9a3f4026-9083-4cf6-ab95-674b3c015e12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed73f840-5b05-4161-97fe-61d0972cd570}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97ea9350-a1c9-455c-a52f-4ac0ca049511}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a3f4026-9083-4cf6-ab95-674b3c015e12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0261;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be314889-48ad-4fc2-8da1-e7369060b0ec}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a3f4026-9083-4cf6-ab95-674b3c015e12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcadd671-78ef-428b-8dc2-38152fbca37f}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a3f4026-9083-4cf6-ab95-674b3c015e12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.0261,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66f6501c-ca92-4ca8-a1a4-b6b336485c99}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a3f4026-9083-4cf6-ab95-674b3c015e12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.0261;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ff3a52e-3998-4313-983c-cea04f1816d9}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a3f4026-9083-4cf6-ab95-674b3c015e12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ffe4a72-d556-4aa7-9ec8-b2bd04b25a10}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a3f4026-9083-4cf6-ab95-674b3c015e12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.0261,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e23b4e2-d571-4d95-b698-0dbeb1161781}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a3f4026-9083-4cf6-ab95-674b3c015e12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b6f13de-be6a-491b-9cb8-71835fdce9d6}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a3f4026-9083-4cf6-ab95-674b3c015e12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0261,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {434d811e-5ce4-498f-9057-cced897b626f}, !- Handle
  Surface 304,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9a3f4026-9083-4cf6-ab95-674b3c015e12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe6d9a22-51b2-4803-b445-51dc6ba479cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0261,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {fa53fc4b-7677-4406-9823-a288a791efd4}, !- Handle
  rectangle2:Story 20,                    !- Name
  19.6261,                                !- Nominal Z Coordinate {m}
  1.0478,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {73935c45-e54b-49f1-abf0-70579492c872}; !- Group Rendering Name

OS:Space,
  {df377263-7773-4729-bc7b-ca315363da00}, !- Handle
  6 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  19.6261,                                !- Z Origin {m}
  {fa53fc4b-7677-4406-9823-a288a791efd4}, !- Building Story Name
  {99ea21de-11c9-411b-89e9-dbd72bc41b13}; !- Thermal Zone Name

OS:Surface,
  {fe6d9a22-51b2-4803-b445-51dc6ba479cc}, !- Handle
  Surface 305,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df377263-7773-4729-bc7b-ca315363da00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {434d811e-5ce4-498f-9057-cced897b626f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0161601e-4716-412a-9be0-d48cb9713feb}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df377263-7773-4729-bc7b-ca315363da00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.0478,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e336f372-4296-4b5a-9aca-a169b5e29c90}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df377263-7773-4729-bc7b-ca315363da00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.0478,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a5505b0-ddfa-4d69-9a5b-6b993db5f62c}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df377263-7773-4729-bc7b-ca315363da00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.0478,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f8d2efa-eeee-42ba-9415-2fde5d091ce5}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df377263-7773-4729-bc7b-ca315363da00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0478,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.0478;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c2ff87-7a0d-4669-acc0-fb9e93ea9fb6}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df377263-7773-4729-bc7b-ca315363da00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.0478,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.0478;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f0780f8-24b8-493d-adcb-1c16d87c8e5c}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df377263-7773-4729-bc7b-ca315363da00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.0478,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.0478;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61a9664e-6a8a-43fd-a062-5b861f9e8d11}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df377263-7773-4729-bc7b-ca315363da00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.0478,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9f2ad48-229b-4bde-9d44-10b86ec452da}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df377263-7773-4729-bc7b-ca315363da00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ce81e1b-6b41-4d7e-95e2-3c440b5b6b71}, !- Handle
  Surface 314,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df377263-7773-4729-bc7b-ca315363da00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b152999-8ab2-4040-9867-2efc2689e1ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0478,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.0478,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0478,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0478;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0d056b9-cf90-4ef9-b0b3-30df9a8fb812}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0161601e-4716-412a-9be0-d48cb9713feb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.2896, 0, 1.01460265067041,            !- X,Y,Z Vertex 1 {m}
  7.2896, 0, 0.0254,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.01460265067041; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8111606-d688-413e-ba4b-298a0e7aee35}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f8d2efa-eeee-42ba-9415-2fde5d091ce5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.63, -18.7946, 1.01306492114711,      !- X,Y,Z Vertex 1 {m}
  14.63, -18.7946, 0.0254,                !- X,Y,Z Vertex 2 {m}
  14.63, -9.4354, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  14.63, -9.4354, 1.01306492114711;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab3f276b-d32b-4449-bf8f-0dbbeed48b80}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {61a9664e-6a8a-43fd-a062-5b861f9e8d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.4354, 1.01306492114711,           !- X,Y,Z Vertex 1 {m}
  0, -9.4354, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -18.7946, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -18.7946, 1.01306492114711;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {477db57d-115c-4c41-be6a-51e1d3973fc5}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {74c2ff87-7a0d-4669-acc0-fb9e93ea9fb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3404, -18.82, 1.01460265067041,       !- X,Y,Z Vertex 1 {m}
  7.3404, -18.82, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  14.6046, -18.82, 0.0254,                !- X,Y,Z Vertex 3 {m}
  14.6046, -18.82, 1.01460265067041;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8294dedf-af2e-4034-94bd-e9f12314a2cd}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a5505b0-ddfa-4d69-9a5b-6b993db5f62c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.63, -9.3846, 1.01306492114711,       !- X,Y,Z Vertex 1 {m}
  14.63, -9.3846, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  14.63, -0.0254000000000012, 0.0254,     !- X,Y,Z Vertex 3 {m}
  14.63, -0.0254000000000012, 1.01306492114711; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a4a74fa-1539-41fa-9112-86d56a90b310}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f0780f8-24b8-493d-adcb-1c16d87c8e5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -18.82, 1.01460265067041,       !- X,Y,Z Vertex 1 {m}
  0.0254, -18.82, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  7.2896, -18.82, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  7.2896, -18.82, 1.01460265067041;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57aa99fc-06bb-4d4b-94ae-0199ed749a9b}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e336f372-4296-4b5a-9aca-a169b5e29c90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.6046, 0, 1.01460265067041,           !- X,Y,Z Vertex 1 {m}
  14.6046, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  7.3404, 0, 0.0254,                      !- X,Y,Z Vertex 3 {m}
  7.3404, 0, 1.01460265067041;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc37c1e4-f0f1-44f9-84ec-6910c4a63942}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9f2ad48-229b-4bde-9d44-10b86ec452da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.01306492114711,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -9.3846, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, -9.3846, 1.01306492114711;           !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {b8ae5f26-e577-4fc9-9374-0fd642b5ccd6}, !- Handle
  rectangle2:Story 21,                    !- Name
  20.6739,                                !- Nominal Z Coordinate {m}
  1.0261,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e3feb2a3-1cc6-469b-b271-27c766167898}; !- Group Rendering Name

OS:Space,
  {b0d63490-4961-4582-9f7f-3b4a47f18c5f}, !- Handle
  6 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  20.6739,                                !- Z Origin {m}
  {b8ae5f26-e577-4fc9-9374-0fd642b5ccd6}, !- Building Story Name
  {93c90818-8879-4859-9fb2-b273029086bc}; !- Thermal Zone Name

OS:Surface,
  {0b152999-8ab2-4040-9867-2efc2689e1ef}, !- Handle
  Surface 315,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b0d63490-4961-4582-9f7f-3b4a47f18c5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ce81e1b-6b41-4d7e-95e2-3c440b5b6b71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f384dd64-25df-49fb-a3eb-2d7b54e9ab31}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0d63490-4961-4582-9f7f-3b4a47f18c5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0261;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb9ec9c7-1216-4351-9a3b-5677ef7e7a59}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0d63490-4961-4582-9f7f-3b4a47f18c5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b99bf4db-86ef-431f-92a9-3f0a1d780876}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0d63490-4961-4582-9f7f-3b4a47f18c5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.0261,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b09bef93-154a-4565-a553-1db5386c01d5}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0d63490-4961-4582-9f7f-3b4a47f18c5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.0261;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1510f06d-625c-403f-9071-d20ca799a4a0}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0d63490-4961-4582-9f7f-3b4a47f18c5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c604760f-b12a-408e-a609-6ee3d53d9f6c}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0d63490-4961-4582-9f7f-3b4a47f18c5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.0261,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d67bf0e6-9c7c-4dc5-99e0-c014db44fc67}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0d63490-4961-4582-9f7f-3b4a47f18c5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e6d4073-c03a-42b1-84c4-5c5eaa1072d0}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0d63490-4961-4582-9f7f-3b4a47f18c5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0261,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eda02094-f1b1-4535-add1-9ecc56589940}, !- Handle
  Surface 324,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b0d63490-4961-4582-9f7f-3b4a47f18c5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c5e96f9-bf0f-4414-9e96-bcd41c9f68a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0261,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {042d6c05-1c69-4ff8-9ef8-303032a5bd0f}, !- Handle
  rectangle2:Story 22,                    !- Name
  21.7,                                   !- Nominal Z Coordinate {m}
  1.0261,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {443cef6e-657f-4f56-bc37-fa48e72282e9}; !- Group Rendering Name

OS:Space,
  {57071521-5d04-474d-8caf-91515257b3b2}, !- Handle
  7 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  21.7,                                   !- Z Origin {m}
  {042d6c05-1c69-4ff8-9ef8-303032a5bd0f}, !- Building Story Name
  {ce37ecce-5109-48dd-a888-d9acde8ea895}; !- Thermal Zone Name

OS:Surface,
  {8c5e96f9-bf0f-4414-9e96-bcd41c9f68a1}, !- Handle
  Surface 325,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {57071521-5d04-474d-8caf-91515257b3b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eda02094-f1b1-4535-add1-9ecc56589940}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9e8238b-339a-48cc-a2a8-8d6921200756}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57071521-5d04-474d-8caf-91515257b3b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0261;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24ab42a5-2756-4782-a1b7-ed36f0f482ea}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57071521-5d04-474d-8caf-91515257b3b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c757331-24ef-4892-b4dc-c4f5f281e164}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57071521-5d04-474d-8caf-91515257b3b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.0261,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eed9a4f5-8d4c-4845-99c0-dad995713d5f}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57071521-5d04-474d-8caf-91515257b3b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.0261;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {797b9ab2-7e92-4b1c-8cbe-ead2c6016fb0}, !- Handle
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57071521-5d04-474d-8caf-91515257b3b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78d55008-4aa1-42d7-8d9c-43cbb916c9d0}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57071521-5d04-474d-8caf-91515257b3b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.0261,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f211f9b9-f4d2-4dc0-bd24-61ef18aed638}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57071521-5d04-474d-8caf-91515257b3b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59426e9d-d6c8-4e58-b72d-5d3d167fa0bd}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57071521-5d04-474d-8caf-91515257b3b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0261,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {471e06c7-a28d-4c0f-9442-061589145134}, !- Handle
  Surface 334,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57071521-5d04-474d-8caf-91515257b3b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5aa2f6c1-2e35-44b5-8399-df8e2c367a48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0261,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {a32c8b56-fcf0-40e7-b9aa-d13cb867bfc5}, !- Handle
  rectangle2:Story 23,                    !- Name
  22.7261,                                !- Nominal Z Coordinate {m}
  1.0478,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f7c0f072-7d65-4fa5-a85d-dfac69403b19}; !- Group Rendering Name

OS:Space,
  {ec95c9a6-c643-4467-ac1a-a3d56cbd3de6}, !- Handle
  7 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  22.7261,                                !- Z Origin {m}
  {a32c8b56-fcf0-40e7-b9aa-d13cb867bfc5}, !- Building Story Name
  {2dd69544-dde3-40e2-82bb-bf5e2ddb186b}; !- Thermal Zone Name

OS:Surface,
  {5aa2f6c1-2e35-44b5-8399-df8e2c367a48}, !- Handle
  Surface 335,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ec95c9a6-c643-4467-ac1a-a3d56cbd3de6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {471e06c7-a28d-4c0f-9442-061589145134}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1e6e638-ada1-4f8c-8826-002e3549d45a}, !- Handle
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec95c9a6-c643-4467-ac1a-a3d56cbd3de6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.0478,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5609049-24b7-43aa-b493-2dfb134c97bd}, !- Handle
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec95c9a6-c643-4467-ac1a-a3d56cbd3de6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.0478,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9efa35f7-4973-499a-984e-50e749c80c75}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec95c9a6-c643-4467-ac1a-a3d56cbd3de6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.0478,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fe53e07-9e92-4ddb-a3e1-f1fd8927add4}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec95c9a6-c643-4467-ac1a-a3d56cbd3de6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0478,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.0478;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb919d93-ce30-495f-b411-0c206aee73ef}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec95c9a6-c643-4467-ac1a-a3d56cbd3de6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.0478,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.0478;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a1252df-ae46-44fd-a102-96943efd7e74}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec95c9a6-c643-4467-ac1a-a3d56cbd3de6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.0478,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 0,                       !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.0478;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d4ea0c2-2d0b-49ae-9e88-d6afefacb5f6}, !- Handle
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec95c9a6-c643-4467-ac1a-a3d56cbd3de6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.0478,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -18.82, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a49d69ba-faff-4a8c-bc91-958da1548abe}, !- Handle
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec95c9a6-c643-4467-ac1a-a3d56cbd3de6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1910366-32bd-475b-a387-0e55c113dd7b}, !- Handle
  Surface 344,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ec95c9a6-c643-4467-ac1a-a3d56cbd3de6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd2363dd-8c77-4d11-92c7-21ce7312f163}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0478,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.0478,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0478,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0478;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b682cd42-ce79-4dee-931c-abc3a22f4c07}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1fe53e07-9e92-4ddb-a3e1-f1fd8927add4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.63, -18.7946, 1.01306492114711,      !- X,Y,Z Vertex 1 {m}
  14.63, -18.7946, 0.0254,                !- X,Y,Z Vertex 2 {m}
  14.63, -9.4354, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  14.63, -9.4354, 1.01306492114711;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24ffa8b9-fbbb-459f-ba52-ebbc793782b5}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a1252df-ae46-44fd-a102-96943efd7e74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -18.82, 1.01460265067041,       !- X,Y,Z Vertex 1 {m}
  0.0254, -18.82, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  7.2896, -18.82, 0.0254,                 !- X,Y,Z Vertex 3 {m}
  7.2896, -18.82, 1.01460265067041;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70adc112-3459-4158-87aa-bea4d460f05d}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d4ea0c2-2d0b-49ae-9e88-d6afefacb5f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.4354, 1.01306492114711,           !- X,Y,Z Vertex 1 {m}
  0, -9.4354, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -18.7946, 0.0254,                    !- X,Y,Z Vertex 3 {m}
  0, -18.7946, 1.01306492114711;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8584893c-98dd-4560-bca8-b7cafe1b9a6f}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9efa35f7-4973-499a-984e-50e749c80c75}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.63, -9.3846, 1.01306492114711,       !- X,Y,Z Vertex 1 {m}
  14.63, -9.3846, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  14.63, -0.0254000000000012, 0.0254,     !- X,Y,Z Vertex 3 {m}
  14.63, -0.0254000000000012, 1.01306492114711; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6217ae82-ed65-4563-8385-af4d94e2b9b6}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a49d69ba-faff-4a8c-bc91-958da1548abe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.01306492114711,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  0, -9.3846, 0.0254,                     !- X,Y,Z Vertex 3 {m}
  0, -9.3846, 1.01306492114711;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {585a0e03-e581-4e25-8598-573b1d1866d8}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5609049-24b7-43aa-b493-2dfb134c97bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.6046, 0, 1.01460265067041,           !- X,Y,Z Vertex 1 {m}
  14.6046, 0, 0.0254,                     !- X,Y,Z Vertex 2 {m}
  7.3404, 0, 0.0254,                      !- X,Y,Z Vertex 3 {m}
  7.3404, 0, 1.01460265067041;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f718178-a7a1-40fa-9309-d4220345c789}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bb919d93-ce30-495f-b411-0c206aee73ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3404, -18.82, 1.01460265067041,       !- X,Y,Z Vertex 1 {m}
  7.3404, -18.82, 0.0254,                 !- X,Y,Z Vertex 2 {m}
  14.6046, -18.82, 0.0254,                !- X,Y,Z Vertex 3 {m}
  14.6046, -18.82, 1.01460265067041;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0227019f-a38d-41b0-a061-5fd3140bd71a}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e1e6e638-ada1-4f8c-8826-002e3549d45a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.2896, 0, 1.01460265067041,            !- X,Y,Z Vertex 1 {m}
  7.2896, 0, 0.0254,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.0254,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.01460265067041; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {485eb052-932c-4b1c-84c7-5116612c7760}, !- Handle
  rectangle2:Story 24,                    !- Name
  23.7739,                                !- Nominal Z Coordinate {m}
  1.0261,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a8361816-57a7-49d0-961c-550246fffdfe}; !- Group Rendering Name

OS:Space,
  {cd9c18f3-e9ef-4ba9-847b-dd88e25c3600}, !- Handle
  7 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  23.7739,                                !- Z Origin {m}
  {485eb052-932c-4b1c-84c7-5116612c7760}, !- Building Story Name
  {b9755098-afe5-43ff-8542-a2bad09829d2}; !- Thermal Zone Name

OS:Surface,
  {dd2363dd-8c77-4d11-92c7-21ce7312f163}, !- Handle
  Surface 345,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd9c18f3-e9ef-4ba9-847b-dd88e25c3600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1910366-32bd-475b-a387-0e55c113dd7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 3.5527136788005e-15,          !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 3.5527136788005e-15,     !- X,Y,Z Vertex 2 {m}
  0, -18.82, 3.5527136788005e-15,         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5527136788005e-15;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5920dbfb-217c-4113-a3fc-7ffd82a1e209}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd9c18f3-e9ef-4ba9-847b-dd88e25c3600}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  7.315, 0, 3.5527136788005e-15,          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.5527136788005e-15,              !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0261;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7b41896-9403-48cc-b92d-b097516eb15d}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd9c18f3-e9ef-4ba9-847b-dd88e25c3600}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  14.63, 0, 3.5527136788005e-15,          !- X,Y,Z Vertex 2 {m}
  7.315, 0, 3.5527136788005e-15,          !- X,Y,Z Vertex 3 {m}
  7.315, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9677f987-bc43-46aa-b178-b5a76800ad23}, !- Handle
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd9c18f3-e9ef-4ba9-847b-dd88e25c3600}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -9.41, 1.0261,                   !- X,Y,Z Vertex 1 {m}
  14.63, -9.41, 3.5527136788005e-15,      !- X,Y,Z Vertex 2 {m}
  14.63, 0, 3.5527136788005e-15,          !- X,Y,Z Vertex 3 {m}
  14.63, 0, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf0625c6-7811-4513-8784-039ca4a199a7}, !- Handle
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd9c18f3-e9ef-4ba9-847b-dd88e25c3600}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, -18.82, 3.5527136788005e-15,     !- X,Y,Z Vertex 2 {m}
  14.63, -9.41, 3.5527136788005e-15,      !- X,Y,Z Vertex 3 {m}
  14.63, -9.41, 1.0261;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ede84cb5-55e9-403e-bdc2-38790b0ef7e4}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd9c18f3-e9ef-4ba9-847b-dd88e25c3600}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  7.315, -18.82, 3.5527136788005e-15,     !- X,Y,Z Vertex 2 {m}
  14.63, -18.82, 3.5527136788005e-15,     !- X,Y,Z Vertex 3 {m}
  14.63, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44a064f0-3203-4f51-ba17-d29abfbeeb18}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd9c18f3-e9ef-4ba9-847b-dd88e25c3600}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.82, 1.0261,                      !- X,Y,Z Vertex 1 {m}
  0, -18.82, 3.5527136788005e-15,         !- X,Y,Z Vertex 2 {m}
  7.315, -18.82, 3.5527136788005e-15,     !- X,Y,Z Vertex 3 {m}
  7.315, -18.82, 1.0261;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59e5ae58-261f-460b-8a33-b2890c414f2d}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd9c18f3-e9ef-4ba9-847b-dd88e25c3600}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 1.0261,                       !- X,Y,Z Vertex 1 {m}
  0, -9.41, 3.5527136788005e-15,          !- X,Y,Z Vertex 2 {m}
  0, -18.82, 3.5527136788005e-15,         !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53a0ab2b-deae-4f12-8072-358f04400c13}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd9c18f3-e9ef-4ba9-847b-dd88e25c3600}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.0261,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.5527136788005e-15,              !- X,Y,Z Vertex 2 {m}
  0, -9.41, 3.5527136788005e-15,          !- X,Y,Z Vertex 3 {m}
  0, -9.41, 1.0261;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d046068-7c2e-469b-8a0e-e40234269ffa}, !- Handle
  Surface 354,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd9c18f3-e9ef-4ba9-847b-dd88e25c3600}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.63, -18.82, 1.0261,                  !- X,Y,Z Vertex 1 {m}
  14.63, 0, 1.0261,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0261,                           !- X,Y,Z Vertex 3 {m}
  0, -18.82, 1.0261;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {94e36ae4-67a8-4233-91a1-a270ccfbf8c7}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7593b1fe-bc84-4093-a88d-375183246347}, !- Zone Air Inlet Port List
  {f5e834b1-ee5b-4d2d-b07d-6e45d0325c3d}, !- Zone Air Exhaust Port List
  {ff97e484-60f5-41d1-be8c-5b2ce7ef2f1a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b8287e4a-3175-419f-af4a-f808bd902f9b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc44c9cc-4ed7-49df-9b28-c21077cf84a4}, !- Handle
  Node 14,                                !- Name
  {ff97e484-60f5-41d1-be8c-5b2ce7ef2f1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff97e484-60f5-41d1-be8c-5b2ce7ef2f1a}, !- Handle
  {7a74e7f0-3427-4364-a60f-79550be0013d}, !- Name
  {94e36ae4-67a8-4233-91a1-a270ccfbf8c7}, !- Source Object
  11,                                     !- Outlet Port
  {dc44c9cc-4ed7-49df-9b28-c21077cf84a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7593b1fe-bc84-4093-a88d-375183246347}, !- Handle
  Port List 27,                           !- Name
  {94e36ae4-67a8-4233-91a1-a270ccfbf8c7}; !- HVAC Component

OS:PortList,
  {f5e834b1-ee5b-4d2d-b07d-6e45d0325c3d}, !- Handle
  Port List 28,                           !- Name
  {94e36ae4-67a8-4233-91a1-a270ccfbf8c7}; !- HVAC Component

OS:Sizing:Zone,
  {a84824c7-3d77-4308-92b7-8bc5665d1953}, !- Handle
  {94e36ae4-67a8-4233-91a1-a270ccfbf8c7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ff9fcd28-3f26-4591-b6b2-8583f4a7fcf6}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {94e36ae4-67a8-4233-91a1-a270ccfbf8c7}; !- Thermal Zone

OS:ThermalZone,
  {2c6d9db4-8aa9-4b9f-8c82-75ea4e0ee8bc}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {478661d0-ee89-46da-8a0c-f9838e3a96ed}, !- Zone Air Inlet Port List
  {265c3d98-63c3-451f-9338-a0cd659c6028}, !- Zone Air Exhaust Port List
  {aeb3be96-83c3-4337-9c8c-d64a8bb7f098}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {72ddff2f-298e-40d9-a0c4-f39b435103f5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c05d94fb-965b-4967-942d-1c0bf71a3fbc}, !- Handle
  Node 15,                                !- Name
  {aeb3be96-83c3-4337-9c8c-d64a8bb7f098}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aeb3be96-83c3-4337-9c8c-d64a8bb7f098}, !- Handle
  {6a67b324-43d5-4891-9272-b5f8e96b8b53}, !- Name
  {2c6d9db4-8aa9-4b9f-8c82-75ea4e0ee8bc}, !- Source Object
  11,                                     !- Outlet Port
  {c05d94fb-965b-4967-942d-1c0bf71a3fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {478661d0-ee89-46da-8a0c-f9838e3a96ed}, !- Handle
  Port List 29,                           !- Name
  {2c6d9db4-8aa9-4b9f-8c82-75ea4e0ee8bc}; !- HVAC Component

OS:PortList,
  {265c3d98-63c3-451f-9338-a0cd659c6028}, !- Handle
  Port List 30,                           !- Name
  {2c6d9db4-8aa9-4b9f-8c82-75ea4e0ee8bc}; !- HVAC Component

OS:Sizing:Zone,
  {b545d345-7c76-451f-a68b-6aecd54bff15}, !- Handle
  {2c6d9db4-8aa9-4b9f-8c82-75ea4e0ee8bc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e3a385ef-7a4e-4b71-8c53-acf9fb3ff4f0}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {2c6d9db4-8aa9-4b9f-8c82-75ea4e0ee8bc}; !- Thermal Zone

OS:ThermalZone,
  {2cb1e6bc-0cd0-4620-a9da-89ca9271c6ff}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2d23fad-37ce-4132-bef6-07a4328181a6}, !- Zone Air Inlet Port List
  {889256de-f1e1-4f64-adba-9cd53ff584f1}, !- Zone Air Exhaust Port List
  {22dd1e3a-4503-48ff-ab0a-c05abdfba3b3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a9685b35-9d2c-4b5a-8e15-a7cb28cb8655}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {faaaaee1-a0b7-4145-8fe9-4a5faefeb72b}, !- Handle
  Node 16,                                !- Name
  {22dd1e3a-4503-48ff-ab0a-c05abdfba3b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22dd1e3a-4503-48ff-ab0a-c05abdfba3b3}, !- Handle
  {b10d24e6-0a25-42e6-a201-597bab599d58}, !- Name
  {2cb1e6bc-0cd0-4620-a9da-89ca9271c6ff}, !- Source Object
  11,                                     !- Outlet Port
  {faaaaee1-a0b7-4145-8fe9-4a5faefeb72b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2d23fad-37ce-4132-bef6-07a4328181a6}, !- Handle
  Port List 31,                           !- Name
  {2cb1e6bc-0cd0-4620-a9da-89ca9271c6ff}; !- HVAC Component

OS:PortList,
  {889256de-f1e1-4f64-adba-9cd53ff584f1}, !- Handle
  Port List 32,                           !- Name
  {2cb1e6bc-0cd0-4620-a9da-89ca9271c6ff}; !- HVAC Component

OS:Sizing:Zone,
  {5bf8b391-97e2-46ed-8ec4-f8aed510ccaf}, !- Handle
  {2cb1e6bc-0cd0-4620-a9da-89ca9271c6ff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9c363122-530c-4b39-9487-b7d6d08fd333}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {2cb1e6bc-0cd0-4620-a9da-89ca9271c6ff}; !- Thermal Zone

OS:ThermalZone,
  {30145f56-2462-4f21-b55d-91683cbe3d48}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c54a883c-1a1d-47f3-b0d4-99f1dee5472d}, !- Zone Air Inlet Port List
  {1f59b472-fb8f-4fdf-b2c2-b0c567b38d0c}, !- Zone Air Exhaust Port List
  {f13ba569-7b83-4d93-865c-38c94eb0bd96}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f685389a-a604-4c7c-a5af-d8c6753d3779}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {377a9a37-6bf4-426b-b2d7-2c0562153609}, !- Handle
  Node 17,                                !- Name
  {f13ba569-7b83-4d93-865c-38c94eb0bd96}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f13ba569-7b83-4d93-865c-38c94eb0bd96}, !- Handle
  {3e423a37-970a-404d-9d72-8901a4b86d00}, !- Name
  {30145f56-2462-4f21-b55d-91683cbe3d48}, !- Source Object
  11,                                     !- Outlet Port
  {377a9a37-6bf4-426b-b2d7-2c0562153609}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c54a883c-1a1d-47f3-b0d4-99f1dee5472d}, !- Handle
  Port List 33,                           !- Name
  {30145f56-2462-4f21-b55d-91683cbe3d48}; !- HVAC Component

OS:PortList,
  {1f59b472-fb8f-4fdf-b2c2-b0c567b38d0c}, !- Handle
  Port List 34,                           !- Name
  {30145f56-2462-4f21-b55d-91683cbe3d48}; !- HVAC Component

OS:Sizing:Zone,
  {1368d629-6714-46b8-a58c-0e20bcd22d60}, !- Handle
  {30145f56-2462-4f21-b55d-91683cbe3d48}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d3b0498a-4419-46d6-ac13-00f89016b0a7}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {30145f56-2462-4f21-b55d-91683cbe3d48}; !- Thermal Zone

OS:ThermalZone,
  {17d8af7d-a648-4c2a-8aca-440a57681adf}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b82835a2-38f0-441d-a5ff-45090bc67d96}, !- Zone Air Inlet Port List
  {fa8ddda6-e6e0-4ede-b5f0-63204d3cb781}, !- Zone Air Exhaust Port List
  {add37f5a-d9c2-4991-83f0-a4a86a54d7c1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cbadcdb3-9457-4e03-974c-c0d046fbe57b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89022645-9bd3-40ac-8766-d449d00cb46f}, !- Handle
  Node 18,                                !- Name
  {add37f5a-d9c2-4991-83f0-a4a86a54d7c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {add37f5a-d9c2-4991-83f0-a4a86a54d7c1}, !- Handle
  {d477595b-38e0-41f5-ab29-1ea444f4a2de}, !- Name
  {17d8af7d-a648-4c2a-8aca-440a57681adf}, !- Source Object
  11,                                     !- Outlet Port
  {89022645-9bd3-40ac-8766-d449d00cb46f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b82835a2-38f0-441d-a5ff-45090bc67d96}, !- Handle
  Port List 35,                           !- Name
  {17d8af7d-a648-4c2a-8aca-440a57681adf}; !- HVAC Component

OS:PortList,
  {fa8ddda6-e6e0-4ede-b5f0-63204d3cb781}, !- Handle
  Port List 36,                           !- Name
  {17d8af7d-a648-4c2a-8aca-440a57681adf}; !- HVAC Component

OS:Sizing:Zone,
  {b4d8c1b3-f27e-4e82-877b-cc1b47fa95d8}, !- Handle
  {17d8af7d-a648-4c2a-8aca-440a57681adf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9ac6628f-6f61-432c-8925-fa0f82908879}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {17d8af7d-a648-4c2a-8aca-440a57681adf}; !- Thermal Zone

OS:ThermalZone,
  {5e3e25ef-bb2c-4cd5-86a4-384c8927b2d5}, !- Handle
  Thermal Zone 19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf407c33-f596-4d30-b574-b18da403e1d1}, !- Zone Air Inlet Port List
  {608ebd82-81b1-4783-9ade-24215a339a82}, !- Zone Air Exhaust Port List
  {7396f024-af43-411f-969d-fc0cbf1add27}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {12f66206-ca4e-437e-b5c5-815959cbf877}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0163e9cf-15b8-46fe-a84f-b442267da79b}, !- Handle
  Node 19,                                !- Name
  {7396f024-af43-411f-969d-fc0cbf1add27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7396f024-af43-411f-969d-fc0cbf1add27}, !- Handle
  {c44b903b-921f-4996-88c1-37ff0898f3ee}, !- Name
  {5e3e25ef-bb2c-4cd5-86a4-384c8927b2d5}, !- Source Object
  11,                                     !- Outlet Port
  {0163e9cf-15b8-46fe-a84f-b442267da79b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf407c33-f596-4d30-b574-b18da403e1d1}, !- Handle
  Port List 37,                           !- Name
  {5e3e25ef-bb2c-4cd5-86a4-384c8927b2d5}; !- HVAC Component

OS:PortList,
  {608ebd82-81b1-4783-9ade-24215a339a82}, !- Handle
  Port List 38,                           !- Name
  {5e3e25ef-bb2c-4cd5-86a4-384c8927b2d5}; !- HVAC Component

OS:Sizing:Zone,
  {26daaf11-b1b3-4071-89b3-2eeb79ae05a4}, !- Handle
  {5e3e25ef-bb2c-4cd5-86a4-384c8927b2d5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f51d7adf-29ac-4163-990d-ea2a29b26fd4}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {5e3e25ef-bb2c-4cd5-86a4-384c8927b2d5}; !- Thermal Zone

OS:ThermalZone,
  {e80a9df1-4d12-42b2-9e08-2385eece7262}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {784a2a76-f5b9-450f-ae96-49f28f85232d}, !- Zone Air Inlet Port List
  {06a80195-6296-411e-90c2-2118f74694b8}, !- Zone Air Exhaust Port List
  {e008f2d9-cf76-4ce1-ac63-f7e5a8793f68}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {08c035e3-ca10-4591-bcb4-36f9e1ab00a7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f782e24-33fc-40f6-9011-6e17b60893a1}, !- Handle
  Node 20,                                !- Name
  {e008f2d9-cf76-4ce1-ac63-f7e5a8793f68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e008f2d9-cf76-4ce1-ac63-f7e5a8793f68}, !- Handle
  {1e4fb3a7-b937-4c5a-af56-7eb316e5e45d}, !- Name
  {e80a9df1-4d12-42b2-9e08-2385eece7262}, !- Source Object
  11,                                     !- Outlet Port
  {6f782e24-33fc-40f6-9011-6e17b60893a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {784a2a76-f5b9-450f-ae96-49f28f85232d}, !- Handle
  Port List 39,                           !- Name
  {e80a9df1-4d12-42b2-9e08-2385eece7262}; !- HVAC Component

OS:PortList,
  {06a80195-6296-411e-90c2-2118f74694b8}, !- Handle
  Port List 40,                           !- Name
  {e80a9df1-4d12-42b2-9e08-2385eece7262}; !- HVAC Component

OS:Sizing:Zone,
  {b910f5dd-becd-437b-a0b0-324aca071b0a}, !- Handle
  {e80a9df1-4d12-42b2-9e08-2385eece7262}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ac8291e3-c666-4cd6-90b2-678f7db04bf2}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {e80a9df1-4d12-42b2-9e08-2385eece7262}; !- Thermal Zone

OS:ThermalZone,
  {ce37ecce-5109-48dd-a888-d9acde8ea895}, !- Handle
  Thermal Zone 21,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55054e29-7dbd-4c4b-94ec-b3449a15e6f2}, !- Zone Air Inlet Port List
  {bc81d010-e309-463b-a0cf-772f06f77890}, !- Zone Air Exhaust Port List
  {990a9298-acc4-49f0-b661-e6516f8b3c47}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1b36b5fe-7ace-4d38-a80e-77f49de23d5a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d9dd4f8-365a-4c7a-bd3c-fb2ad8d8756d}, !- Handle
  Node 21,                                !- Name
  {990a9298-acc4-49f0-b661-e6516f8b3c47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {990a9298-acc4-49f0-b661-e6516f8b3c47}, !- Handle
  {9cbfcce4-34ae-4c6b-92cc-ddd3414b4b27}, !- Name
  {ce37ecce-5109-48dd-a888-d9acde8ea895}, !- Source Object
  11,                                     !- Outlet Port
  {9d9dd4f8-365a-4c7a-bd3c-fb2ad8d8756d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55054e29-7dbd-4c4b-94ec-b3449a15e6f2}, !- Handle
  Port List 41,                           !- Name
  {ce37ecce-5109-48dd-a888-d9acde8ea895}; !- HVAC Component

OS:PortList,
  {bc81d010-e309-463b-a0cf-772f06f77890}, !- Handle
  Port List 42,                           !- Name
  {ce37ecce-5109-48dd-a888-d9acde8ea895}; !- HVAC Component

OS:Sizing:Zone,
  {fec9cbc7-2d24-4b34-8f2e-f0cd0dddf854}, !- Handle
  {ce37ecce-5109-48dd-a888-d9acde8ea895}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {aa0e3f30-714c-45cb-b5a2-0b46f249e9ce}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {ce37ecce-5109-48dd-a888-d9acde8ea895}; !- Thermal Zone

OS:ThermalZone,
  {0d71a765-c9fc-4624-ba1b-587009aa42a0}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {741eb2cd-8c1b-4595-9a8a-032ee16c7502}, !- Zone Air Inlet Port List
  {0e9d5956-d1ad-4320-8c7a-570bfad4478b}, !- Zone Air Exhaust Port List
  {e0d29fdc-9991-46a1-94cc-03838a96d842}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f8be660c-0e7b-4f3e-82a7-cfa00da0f2ca}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cee7adac-e36a-4666-8343-f8bf43abcecd}, !- Handle
  Node 22,                                !- Name
  {e0d29fdc-9991-46a1-94cc-03838a96d842}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0d29fdc-9991-46a1-94cc-03838a96d842}, !- Handle
  {32369c18-7540-4245-a942-23eeaafc3e8d}, !- Name
  {0d71a765-c9fc-4624-ba1b-587009aa42a0}, !- Source Object
  11,                                     !- Outlet Port
  {cee7adac-e36a-4666-8343-f8bf43abcecd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {741eb2cd-8c1b-4595-9a8a-032ee16c7502}, !- Handle
  Port List 43,                           !- Name
  {0d71a765-c9fc-4624-ba1b-587009aa42a0}; !- HVAC Component

OS:PortList,
  {0e9d5956-d1ad-4320-8c7a-570bfad4478b}, !- Handle
  Port List 44,                           !- Name
  {0d71a765-c9fc-4624-ba1b-587009aa42a0}; !- HVAC Component

OS:Sizing:Zone,
  {77eeeef4-fcbb-4719-8427-74ad0ec6215d}, !- Handle
  {0d71a765-c9fc-4624-ba1b-587009aa42a0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {89c4a95c-7225-4fa9-8a4b-107210076164}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {0d71a765-c9fc-4624-ba1b-587009aa42a0}; !- Thermal Zone

OS:ThermalZone,
  {5444146a-6a40-400f-b3ba-6dfa1bd9584c}, !- Handle
  Thermal Zone 23,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b7fddd6-b5d8-4a91-9f0f-2bb39839b5c8}, !- Zone Air Inlet Port List
  {c0eb599d-610e-4c9f-a0f8-3f82b10f8eea}, !- Zone Air Exhaust Port List
  {f9866097-2797-40f5-83ad-04a72d7716c1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6afdf08f-d982-4c15-85c2-7ef14e7d494a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ccbc926-08c7-4510-9c9a-de4bf150fbad}, !- Handle
  Node 23,                                !- Name
  {f9866097-2797-40f5-83ad-04a72d7716c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9866097-2797-40f5-83ad-04a72d7716c1}, !- Handle
  {c988f269-ec51-45ac-b536-6c74243f0e44}, !- Name
  {5444146a-6a40-400f-b3ba-6dfa1bd9584c}, !- Source Object
  11,                                     !- Outlet Port
  {1ccbc926-08c7-4510-9c9a-de4bf150fbad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b7fddd6-b5d8-4a91-9f0f-2bb39839b5c8}, !- Handle
  Port List 45,                           !- Name
  {5444146a-6a40-400f-b3ba-6dfa1bd9584c}; !- HVAC Component

OS:PortList,
  {c0eb599d-610e-4c9f-a0f8-3f82b10f8eea}, !- Handle
  Port List 46,                           !- Name
  {5444146a-6a40-400f-b3ba-6dfa1bd9584c}; !- HVAC Component

OS:Sizing:Zone,
  {23f99294-5faa-47a7-855c-6eeabc3a58a8}, !- Handle
  {5444146a-6a40-400f-b3ba-6dfa1bd9584c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fe72ed5e-6134-4526-87f1-df3c45f30716}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {5444146a-6a40-400f-b3ba-6dfa1bd9584c}; !- Thermal Zone

OS:ThermalZone,
  {63c0bc3e-2fbf-4582-9676-7a65ab773d1e}, !- Handle
  Thermal Zone 24,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b19bf6a-7e53-4926-9a78-442f53665cbc}, !- Zone Air Inlet Port List
  {2c03b473-7f19-4953-b613-53d69ee0303e}, !- Zone Air Exhaust Port List
  {3bb2356b-1401-47e2-a643-5ac2195285c3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0ab412d3-5e15-4cd6-a867-40d8a29901cb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {106ebe23-cf6a-4b4d-9c8b-f005f44af2c6}, !- Handle
  Node 24,                                !- Name
  {3bb2356b-1401-47e2-a643-5ac2195285c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3bb2356b-1401-47e2-a643-5ac2195285c3}, !- Handle
  {db280870-2982-4a1c-8874-b51bea90d22b}, !- Name
  {63c0bc3e-2fbf-4582-9676-7a65ab773d1e}, !- Source Object
  11,                                     !- Outlet Port
  {106ebe23-cf6a-4b4d-9c8b-f005f44af2c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b19bf6a-7e53-4926-9a78-442f53665cbc}, !- Handle
  Port List 47,                           !- Name
  {63c0bc3e-2fbf-4582-9676-7a65ab773d1e}; !- HVAC Component

OS:PortList,
  {2c03b473-7f19-4953-b613-53d69ee0303e}, !- Handle
  Port List 48,                           !- Name
  {63c0bc3e-2fbf-4582-9676-7a65ab773d1e}; !- HVAC Component

OS:Sizing:Zone,
  {6f3c0288-3b28-4f9c-8e50-21cee8c56d32}, !- Handle
  {63c0bc3e-2fbf-4582-9676-7a65ab773d1e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4093f3b5-8092-4f87-916c-088bd8378e0f}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {63c0bc3e-2fbf-4582-9676-7a65ab773d1e}; !- Thermal Zone

OS:ThermalZone,
  {71c16990-004c-498e-ab9b-53c403b96486}, !- Handle
  Thermal Zone 25,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22f91894-04c9-49e4-94fe-712074b9b9ac}, !- Zone Air Inlet Port List
  {03e7d233-f030-463a-8422-2c87dd5b4026}, !- Zone Air Exhaust Port List
  {9d03b0f3-313d-4034-b951-43e768e2dcd3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9927404d-8f9d-4a08-9a2b-d6e7b3d9471f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2e315d1-5b4f-4960-8682-fd9bc9b298d2}, !- Handle
  Node 25,                                !- Name
  {9d03b0f3-313d-4034-b951-43e768e2dcd3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d03b0f3-313d-4034-b951-43e768e2dcd3}, !- Handle
  {4f931365-ceb0-491b-a7e9-4d7e92ddd95d}, !- Name
  {71c16990-004c-498e-ab9b-53c403b96486}, !- Source Object
  11,                                     !- Outlet Port
  {b2e315d1-5b4f-4960-8682-fd9bc9b298d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22f91894-04c9-49e4-94fe-712074b9b9ac}, !- Handle
  Port List 49,                           !- Name
  {71c16990-004c-498e-ab9b-53c403b96486}; !- HVAC Component

OS:PortList,
  {03e7d233-f030-463a-8422-2c87dd5b4026}, !- Handle
  Port List 50,                           !- Name
  {71c16990-004c-498e-ab9b-53c403b96486}; !- HVAC Component

OS:Sizing:Zone,
  {70902f49-d6da-4b5c-b696-4471e8997598}, !- Handle
  {71c16990-004c-498e-ab9b-53c403b96486}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9338cf4e-8d94-4bba-a41c-2173b2da1c9f}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {71c16990-004c-498e-ab9b-53c403b96486}; !- Thermal Zone

OS:ThermalZone,
  {c415f5c0-9278-4ed5-b37c-ae739f197ea0}, !- Handle
  Thermal Zone 26,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52fdd452-2b52-4185-9840-51ad199c4a41}, !- Zone Air Inlet Port List
  {aceba63b-ec9c-4ba1-9b00-067c5e491529}, !- Zone Air Exhaust Port List
  {403017df-ba7a-4b67-ba07-ce737045e3ed}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {11cb6b22-b895-4c47-b649-c9d7f695ac37}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36216ecd-7ebc-4ea3-ae62-1a2201bec77f}, !- Handle
  Node 26,                                !- Name
  {403017df-ba7a-4b67-ba07-ce737045e3ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {403017df-ba7a-4b67-ba07-ce737045e3ed}, !- Handle
  {cf9e6652-ed53-4706-ae43-032f833fcecf}, !- Name
  {c415f5c0-9278-4ed5-b37c-ae739f197ea0}, !- Source Object
  11,                                     !- Outlet Port
  {36216ecd-7ebc-4ea3-ae62-1a2201bec77f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52fdd452-2b52-4185-9840-51ad199c4a41}, !- Handle
  Port List 51,                           !- Name
  {c415f5c0-9278-4ed5-b37c-ae739f197ea0}; !- HVAC Component

OS:PortList,
  {aceba63b-ec9c-4ba1-9b00-067c5e491529}, !- Handle
  Port List 52,                           !- Name
  {c415f5c0-9278-4ed5-b37c-ae739f197ea0}; !- HVAC Component

OS:Sizing:Zone,
  {cd08c416-e1c8-4876-98b8-56d96477fabb}, !- Handle
  {c415f5c0-9278-4ed5-b37c-ae739f197ea0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a146cf99-4d22-4a16-ab00-ed86ee6ea433}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {c415f5c0-9278-4ed5-b37c-ae739f197ea0}; !- Thermal Zone

OS:ThermalZone,
  {bca0e17f-9cda-4a43-a87b-7d1b28dc0dba}, !- Handle
  Thermal Zone 27,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a11df638-9676-44cb-b0dd-5f755d11f148}, !- Zone Air Inlet Port List
  {78841531-6f62-467a-86da-4fc5451bb862}, !- Zone Air Exhaust Port List
  {3f1787ee-fd78-4fb1-9824-756f90379006}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fe955314-ac56-4897-b51f-5f2dcaf9b123}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f1ff38b-a2cc-46d6-9c7b-00cad17637a5}, !- Handle
  Node 27,                                !- Name
  {3f1787ee-fd78-4fb1-9824-756f90379006}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f1787ee-fd78-4fb1-9824-756f90379006}, !- Handle
  {b601cfad-6aae-4fa8-b58c-cfa92091c9a3}, !- Name
  {bca0e17f-9cda-4a43-a87b-7d1b28dc0dba}, !- Source Object
  11,                                     !- Outlet Port
  {8f1ff38b-a2cc-46d6-9c7b-00cad17637a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a11df638-9676-44cb-b0dd-5f755d11f148}, !- Handle
  Port List 53,                           !- Name
  {bca0e17f-9cda-4a43-a87b-7d1b28dc0dba}; !- HVAC Component

OS:PortList,
  {78841531-6f62-467a-86da-4fc5451bb862}, !- Handle
  Port List 54,                           !- Name
  {bca0e17f-9cda-4a43-a87b-7d1b28dc0dba}; !- HVAC Component

OS:Sizing:Zone,
  {2a2d88c1-450b-4e55-974c-18affdf1a5bd}, !- Handle
  {bca0e17f-9cda-4a43-a87b-7d1b28dc0dba}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f4ec4336-140e-4b0c-aead-e1205bbc6b1e}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {bca0e17f-9cda-4a43-a87b-7d1b28dc0dba}; !- Thermal Zone

OS:ThermalZone,
  {93c90818-8879-4859-9fb2-b273029086bc}, !- Handle
  Thermal Zone 28,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a6c2b61-f7db-49bc-9943-79d823470aa6}, !- Zone Air Inlet Port List
  {5fc7d20c-8c5a-4fe7-8d2a-da7ef55ab8b2}, !- Zone Air Exhaust Port List
  {eeaedf50-11f9-4826-9825-aaaa3b166bdf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {35b97b95-bf03-4651-96e5-7deca4250213}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1aa4a4b-8209-460c-89c2-15aa486d1dbb}, !- Handle
  Node 28,                                !- Name
  {eeaedf50-11f9-4826-9825-aaaa3b166bdf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eeaedf50-11f9-4826-9825-aaaa3b166bdf}, !- Handle
  {e4da8f85-2319-40b7-aef4-21efbdbec6d9}, !- Name
  {93c90818-8879-4859-9fb2-b273029086bc}, !- Source Object
  11,                                     !- Outlet Port
  {b1aa4a4b-8209-460c-89c2-15aa486d1dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a6c2b61-f7db-49bc-9943-79d823470aa6}, !- Handle
  Port List 55,                           !- Name
  {93c90818-8879-4859-9fb2-b273029086bc}; !- HVAC Component

OS:PortList,
  {5fc7d20c-8c5a-4fe7-8d2a-da7ef55ab8b2}, !- Handle
  Port List 56,                           !- Name
  {93c90818-8879-4859-9fb2-b273029086bc}; !- HVAC Component

OS:Sizing:Zone,
  {907f4114-73ba-4a28-9ef2-56499ef94e15}, !- Handle
  {93c90818-8879-4859-9fb2-b273029086bc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {54211335-3518-4933-b7d8-589725d2c420}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {93c90818-8879-4859-9fb2-b273029086bc}; !- Thermal Zone

OS:ThermalZone,
  {59e90b8c-3016-4d12-90c9-6f597626e1c0}, !- Handle
  Thermal Zone 29,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef4cb3ca-ff82-4821-9e6d-1c5d15dda0b3}, !- Zone Air Inlet Port List
  {74462965-d6b4-40c1-a54b-01d87145c5cd}, !- Zone Air Exhaust Port List
  {4e4a1a16-bd0f-4c6f-9730-254edc863179}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3e30b72d-6c0b-49b7-a3c7-c524768eed5d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {002528c7-fee1-4b8e-92c9-0ce1e14885a0}, !- Handle
  Node 29,                                !- Name
  {4e4a1a16-bd0f-4c6f-9730-254edc863179}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e4a1a16-bd0f-4c6f-9730-254edc863179}, !- Handle
  {75fdc849-cbc6-452a-b51c-33fd6356f56b}, !- Name
  {59e90b8c-3016-4d12-90c9-6f597626e1c0}, !- Source Object
  11,                                     !- Outlet Port
  {002528c7-fee1-4b8e-92c9-0ce1e14885a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef4cb3ca-ff82-4821-9e6d-1c5d15dda0b3}, !- Handle
  Port List 57,                           !- Name
  {59e90b8c-3016-4d12-90c9-6f597626e1c0}; !- HVAC Component

OS:PortList,
  {74462965-d6b4-40c1-a54b-01d87145c5cd}, !- Handle
  Port List 58,                           !- Name
  {59e90b8c-3016-4d12-90c9-6f597626e1c0}; !- HVAC Component

OS:Sizing:Zone,
  {688a1bc4-6b88-48a9-90af-720bf20fe8ff}, !- Handle
  {59e90b8c-3016-4d12-90c9-6f597626e1c0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8ae22830-1df6-43e1-af84-7c6a93a2baa7}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {59e90b8c-3016-4d12-90c9-6f597626e1c0}; !- Thermal Zone

OS:ThermalZone,
  {7dc9eb4d-f09f-455d-a47c-1c08dfb64f36}, !- Handle
  Thermal Zone 30,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d201f780-2392-4469-93cb-c3a8948ee74f}, !- Zone Air Inlet Port List
  {22eddafb-9c16-4fe0-8496-17d0fd2e5405}, !- Zone Air Exhaust Port List
  {cbe032ec-19de-435c-9de4-1c8f345fc211}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c5a67ab0-6380-49ba-b7f4-61ea498d716a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c37717d-8704-48ae-b9bd-365c86de563f}, !- Handle
  Node 30,                                !- Name
  {cbe032ec-19de-435c-9de4-1c8f345fc211}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbe032ec-19de-435c-9de4-1c8f345fc211}, !- Handle
  {9649d120-90a6-49d6-9ae0-19d731863a5c}, !- Name
  {7dc9eb4d-f09f-455d-a47c-1c08dfb64f36}, !- Source Object
  11,                                     !- Outlet Port
  {3c37717d-8704-48ae-b9bd-365c86de563f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d201f780-2392-4469-93cb-c3a8948ee74f}, !- Handle
  Port List 59,                           !- Name
  {7dc9eb4d-f09f-455d-a47c-1c08dfb64f36}; !- HVAC Component

OS:PortList,
  {22eddafb-9c16-4fe0-8496-17d0fd2e5405}, !- Handle
  Port List 60,                           !- Name
  {7dc9eb4d-f09f-455d-a47c-1c08dfb64f36}; !- HVAC Component

OS:Sizing:Zone,
  {fbf5d2bd-86c1-4073-9f5f-316a7c1b2e86}, !- Handle
  {7dc9eb4d-f09f-455d-a47c-1c08dfb64f36}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c644810a-2748-4e58-a356-84f78a255188}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {7dc9eb4d-f09f-455d-a47c-1c08dfb64f36}; !- Thermal Zone

OS:ThermalZone,
  {88415d10-e91d-4074-8eb6-056214c93bdb}, !- Handle
  Thermal Zone 31,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e34ec10-e701-4187-8c3b-0348f882d63b}, !- Zone Air Inlet Port List
  {cf50ee41-cb6e-44d8-9aa1-263a042f72e0}, !- Zone Air Exhaust Port List
  {6932ea21-5df3-4fe5-a83a-1166fc232d51}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e2acac3f-ad6a-4e8f-b290-db214bfd867f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0659de3-81a3-4998-859a-9a02b13456ea}, !- Handle
  Node 31,                                !- Name
  {6932ea21-5df3-4fe5-a83a-1166fc232d51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6932ea21-5df3-4fe5-a83a-1166fc232d51}, !- Handle
  {8db0a45c-067b-4bbd-833a-230434a5d5b4}, !- Name
  {88415d10-e91d-4074-8eb6-056214c93bdb}, !- Source Object
  11,                                     !- Outlet Port
  {c0659de3-81a3-4998-859a-9a02b13456ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e34ec10-e701-4187-8c3b-0348f882d63b}, !- Handle
  Port List 61,                           !- Name
  {88415d10-e91d-4074-8eb6-056214c93bdb}; !- HVAC Component

OS:PortList,
  {cf50ee41-cb6e-44d8-9aa1-263a042f72e0}, !- Handle
  Port List 62,                           !- Name
  {88415d10-e91d-4074-8eb6-056214c93bdb}; !- HVAC Component

OS:Sizing:Zone,
  {57886e9f-011f-4d97-8edd-6b483402a353}, !- Handle
  {88415d10-e91d-4074-8eb6-056214c93bdb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {433ff7a3-203e-4c08-bb0f-9cb992dc02f3}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {88415d10-e91d-4074-8eb6-056214c93bdb}; !- Thermal Zone

OS:ThermalZone,
  {b9755098-afe5-43ff-8542-a2bad09829d2}, !- Handle
  Thermal Zone 32,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88579685-3f86-4d11-8c68-7274c58964b3}, !- Zone Air Inlet Port List
  {1697f122-ac23-44b3-9379-dc59c7f622fa}, !- Zone Air Exhaust Port List
  {3db0f9c6-eb7b-4299-9934-6c66f544be6a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {493d6bb2-4a86-4331-be2f-1fa8fee1e2f3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb6f5707-a1a5-40c7-a353-56d1b948f250}, !- Handle
  Node 32,                                !- Name
  {3db0f9c6-eb7b-4299-9934-6c66f544be6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3db0f9c6-eb7b-4299-9934-6c66f544be6a}, !- Handle
  {05cf7a00-e5c9-42d4-bb10-f558c8181b52}, !- Name
  {b9755098-afe5-43ff-8542-a2bad09829d2}, !- Source Object
  11,                                     !- Outlet Port
  {fb6f5707-a1a5-40c7-a353-56d1b948f250}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88579685-3f86-4d11-8c68-7274c58964b3}, !- Handle
  Port List 63,                           !- Name
  {b9755098-afe5-43ff-8542-a2bad09829d2}; !- HVAC Component

OS:PortList,
  {1697f122-ac23-44b3-9379-dc59c7f622fa}, !- Handle
  Port List 64,                           !- Name
  {b9755098-afe5-43ff-8542-a2bad09829d2}; !- HVAC Component

OS:Sizing:Zone,
  {238cadc7-832e-4619-9032-516677ee3c77}, !- Handle
  {b9755098-afe5-43ff-8542-a2bad09829d2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2e4c14d2-4be7-4398-9c7d-e7d7fdeb8ad6}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {b9755098-afe5-43ff-8542-a2bad09829d2}; !- Thermal Zone

OS:ThermalZone,
  {21bc278c-eed5-428b-9113-f3b9e4a7b9fd}, !- Handle
  Thermal Zone 33,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d27daae2-a968-4378-91c1-f58bbf3557e3}, !- Zone Air Inlet Port List
  {5169543d-cf9c-4792-b614-db0b809ea5f3}, !- Zone Air Exhaust Port List
  {8b59dca8-fbba-4fa2-b06c-b298d0faf00b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d4287d11-7bdb-4c29-b176-f128e154affc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2566ea96-cf97-4495-81ad-f5da08b90ba9}, !- Handle
  Node 33,                                !- Name
  {8b59dca8-fbba-4fa2-b06c-b298d0faf00b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b59dca8-fbba-4fa2-b06c-b298d0faf00b}, !- Handle
  {7bac9c09-9d41-41b2-a625-f525cefb57c7}, !- Name
  {21bc278c-eed5-428b-9113-f3b9e4a7b9fd}, !- Source Object
  11,                                     !- Outlet Port
  {2566ea96-cf97-4495-81ad-f5da08b90ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d27daae2-a968-4378-91c1-f58bbf3557e3}, !- Handle
  Port List 65,                           !- Name
  {21bc278c-eed5-428b-9113-f3b9e4a7b9fd}; !- HVAC Component

OS:PortList,
  {5169543d-cf9c-4792-b614-db0b809ea5f3}, !- Handle
  Port List 66,                           !- Name
  {21bc278c-eed5-428b-9113-f3b9e4a7b9fd}; !- HVAC Component

OS:Sizing:Zone,
  {8df5cc0d-fe2d-4e7f-9c06-e97a2fc6c099}, !- Handle
  {21bc278c-eed5-428b-9113-f3b9e4a7b9fd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9918ea01-256c-4421-9b50-7e6210437219}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {21bc278c-eed5-428b-9113-f3b9e4a7b9fd}; !- Thermal Zone

OS:ThermalZone,
  {99ea21de-11c9-411b-89e9-dbd72bc41b13}, !- Handle
  Thermal Zone 34,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d95f493-ff07-4507-bf71-853931955840}, !- Zone Air Inlet Port List
  {befeadc5-b3a2-4186-9c3c-7ca99d0265e6}, !- Zone Air Exhaust Port List
  {a11315f7-d956-4e26-b0e1-128b9eb75b7a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d3f2d456-4941-476b-8008-20c468c0a323}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7088a1fe-6663-4fc4-80e6-4bc11947ddea}, !- Handle
  Node 34,                                !- Name
  {a11315f7-d956-4e26-b0e1-128b9eb75b7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a11315f7-d956-4e26-b0e1-128b9eb75b7a}, !- Handle
  {0c90f93e-4e01-4857-b33b-32e2bf6cdae0}, !- Name
  {99ea21de-11c9-411b-89e9-dbd72bc41b13}, !- Source Object
  11,                                     !- Outlet Port
  {7088a1fe-6663-4fc4-80e6-4bc11947ddea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d95f493-ff07-4507-bf71-853931955840}, !- Handle
  Port List 67,                           !- Name
  {99ea21de-11c9-411b-89e9-dbd72bc41b13}; !- HVAC Component

OS:PortList,
  {befeadc5-b3a2-4186-9c3c-7ca99d0265e6}, !- Handle
  Port List 68,                           !- Name
  {99ea21de-11c9-411b-89e9-dbd72bc41b13}; !- HVAC Component

OS:Sizing:Zone,
  {a7afeed4-2972-4eb2-b059-278d5b24b44d}, !- Handle
  {99ea21de-11c9-411b-89e9-dbd72bc41b13}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a1155754-96ed-473f-b101-9a5311882090}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {99ea21de-11c9-411b-89e9-dbd72bc41b13}; !- Thermal Zone

OS:ThermalZone,
  {51c36427-bb83-487c-8dd5-b744bd95fcb4}, !- Handle
  Thermal Zone 35,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {140e406f-6e3d-4fcc-9b6b-44ef87ec746a}, !- Zone Air Inlet Port List
  {1102c27c-ce3a-4cb6-9859-a41218a5b240}, !- Zone Air Exhaust Port List
  {7dd3cbf5-ad9c-4ab4-b810-7452bcf6041d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {47a82c94-ff0a-4fc8-9a9c-92fdf1dcf7fe}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00b2a125-2200-45fb-823e-6ce4109a370d}, !- Handle
  Node 35,                                !- Name
  {7dd3cbf5-ad9c-4ab4-b810-7452bcf6041d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7dd3cbf5-ad9c-4ab4-b810-7452bcf6041d}, !- Handle
  {eebc91d6-cb3d-4476-8b7b-a246e6d34e2e}, !- Name
  {51c36427-bb83-487c-8dd5-b744bd95fcb4}, !- Source Object
  11,                                     !- Outlet Port
  {00b2a125-2200-45fb-823e-6ce4109a370d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {140e406f-6e3d-4fcc-9b6b-44ef87ec746a}, !- Handle
  Port List 69,                           !- Name
  {51c36427-bb83-487c-8dd5-b744bd95fcb4}; !- HVAC Component

OS:PortList,
  {1102c27c-ce3a-4cb6-9859-a41218a5b240}, !- Handle
  Port List 70,                           !- Name
  {51c36427-bb83-487c-8dd5-b744bd95fcb4}; !- HVAC Component

OS:Sizing:Zone,
  {fb8ed450-c95e-42eb-b3ff-1e6490cffaae}, !- Handle
  {51c36427-bb83-487c-8dd5-b744bd95fcb4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0ea8a51d-78bd-4e74-bdb9-acc6cc9f3d9a}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {51c36427-bb83-487c-8dd5-b744bd95fcb4}; !- Thermal Zone

OS:ThermalZone,
  {2dd69544-dde3-40e2-82bb-bf5e2ddb186b}, !- Handle
  Thermal Zone 36,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d37554d-dfe7-499a-ab18-afde47bf6c8d}, !- Zone Air Inlet Port List
  {982174f3-6cd9-49a9-8467-dec3fceb7e13}, !- Zone Air Exhaust Port List
  {365077a9-9e65-433e-90e7-56226d38cc6a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bf7fc454-fd5e-49b9-9067-515ad08afdde}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69063cce-7262-4df2-9a64-fc1fa1eb6fac}, !- Handle
  Node 36,                                !- Name
  {365077a9-9e65-433e-90e7-56226d38cc6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {365077a9-9e65-433e-90e7-56226d38cc6a}, !- Handle
  {5b11eb85-8bf2-4d14-8571-6cb6b16a9268}, !- Name
  {2dd69544-dde3-40e2-82bb-bf5e2ddb186b}, !- Source Object
  11,                                     !- Outlet Port
  {69063cce-7262-4df2-9a64-fc1fa1eb6fac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d37554d-dfe7-499a-ab18-afde47bf6c8d}, !- Handle
  Port List 71,                           !- Name
  {2dd69544-dde3-40e2-82bb-bf5e2ddb186b}; !- HVAC Component

OS:PortList,
  {982174f3-6cd9-49a9-8467-dec3fceb7e13}, !- Handle
  Port List 72,                           !- Name
  {2dd69544-dde3-40e2-82bb-bf5e2ddb186b}; !- HVAC Component

OS:Sizing:Zone,
  {169e97f9-d430-4b34-9e36-fefed47a5ddb}, !- Handle
  {2dd69544-dde3-40e2-82bb-bf5e2ddb186b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a588461f-dc2f-4ae7-ae3e-ad02ac02cf6b}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {2dd69544-dde3-40e2-82bb-bf5e2ddb186b}; !- Thermal Zone

OS:ThermalZone,
  {e2f7f79a-a146-48a1-a361-2ce857670486}, !- Handle
  Thermal Zone 37,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e01c7dd-5dcb-4714-a2c6-d91ab80a8044}, !- Zone Air Inlet Port List
  {abb37470-c36d-47c8-8aa5-ff804e95d41e}, !- Zone Air Exhaust Port List
  {016c4a18-ab8f-4e93-a3f2-4c9766b0626a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b0be6779-7e58-4cb5-9857-c2156fadc1e0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2add619b-486a-4a65-aa27-32a9aa626c0d}, !- Handle
  Node 37,                                !- Name
  {016c4a18-ab8f-4e93-a3f2-4c9766b0626a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {016c4a18-ab8f-4e93-a3f2-4c9766b0626a}, !- Handle
  {d5d773b9-c1eb-4f4f-8c80-5dd79eca957e}, !- Name
  {e2f7f79a-a146-48a1-a361-2ce857670486}, !- Source Object
  11,                                     !- Outlet Port
  {2add619b-486a-4a65-aa27-32a9aa626c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e01c7dd-5dcb-4714-a2c6-d91ab80a8044}, !- Handle
  Port List 73,                           !- Name
  {e2f7f79a-a146-48a1-a361-2ce857670486}; !- HVAC Component

OS:PortList,
  {abb37470-c36d-47c8-8aa5-ff804e95d41e}, !- Handle
  Port List 74,                           !- Name
  {e2f7f79a-a146-48a1-a361-2ce857670486}; !- HVAC Component

OS:Sizing:Zone,
  {42b9a993-5d0b-4d0c-aefb-a9f26b0d3401}, !- Handle
  {e2f7f79a-a146-48a1-a361-2ce857670486}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7487bbfa-650b-4b34-a935-76bd030b0be3}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {e2f7f79a-a146-48a1-a361-2ce857670486}; !- Thermal Zone

OS:Space,
  {bb7dc657-ce6b-4a44-ba71-ba8bee03c64c}, !- Handle
  Roof 4,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  24.7,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b99f53e5-efc0-4f51-a47f-589eeca33d78}; !- Thermal Zone Name

OS:Surface,
  {6f765f06-fe9b-497a-a76f-b9ce20025c97}, !- Handle
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb7dc657-ce6b-4a44-ba71-ba8bee03c64c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  7.315, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2e7851b-334d-4a93-8c1b-40100e638985}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb7dc657-ce6b-4a44-ba71-ba8bee03c64c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 0.100000000000001,            !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.100000000000001;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eea50499-bbc1-493f-893b-a91aaa607877}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb7dc657-ce6b-4a44-ba71-ba8bee03c64c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d728d5bc-73db-4f8a-8045-31a1b9a996ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -9.41, 0.100000000000001,        !- X,Y,Z Vertex 1 {m}
  7.315, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 0.100000000000001;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {879cf6f4-f261-472e-89f3-523bc37418c4}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb7dc657-ce6b-4a44-ba71-ba8bee03c64c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edfdd6af-651f-47d0-b944-48bbc5f4c743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 0.100000000000001,            !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  7.315, -9.41, 0.100000000000001;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1da3dc3-da25-4eb7-b1cc-ca40f5dfc235}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb7dc657-ce6b-4a44-ba71-ba8bee03c64c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.100000000000001,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 0.100000000000001;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8ecddaf-f99f-47f8-a4c6-14fa6f380252}, !- Handle
  Surface 360,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb7dc657-ce6b-4a44-ba71-ba8bee03c64c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -9.41, 0.100000000000001,        !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0.100000000000001,            !- X,Y,Z Vertex 2 {m}
  0, 0, 0.100000000000001,                !- X,Y,Z Vertex 3 {m}
  0, -9.41, 0.100000000000001;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {06efdfdf-0380-4108-b570-9b58188c1751}, !- Handle
  Roof 5,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.775,                                !- X Origin {m}
  21.63,                                  !- Y Origin {m}
  24.7,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0a21dd4d-738f-4336-abe3-6f1dbe09e8fd}; !- Thermal Zone Name

OS:Surface,
  {dc0ddcea-172f-4b97-b745-296585dd9401}, !- Handle
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {06efdfdf-0380-4108-b570-9b58188c1751}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  7.315, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -9.41, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {070c4381-1d4c-48e5-ab86-91f5bb763765}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06efdfdf-0380-4108-b570-9b58188c1751}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 0, 0.100000000000001,            !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd123100-acc6-4113-bb98-1fb20ee1ad16}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06efdfdf-0380-4108-b570-9b58188c1751}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -9.41, 0.100000000000001,        !- X,Y,Z Vertex 1 {m}
  7.315, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  7.315, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.315, 0, 0.100000000000001;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dae3e1a7-f162-4820-92bb-6808ec8a3d2a}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06efdfdf-0380-4108-b570-9b58188c1751}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c51e60be-4277-456a-a3d4-2c33d123c0fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -9.41, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -9.41, 0,        !- X,Y,Z Vertex 2 {m}
  7.315, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  7.315, -9.41, 0.100000000000001;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d728d5bc-73db-4f8a-8045-31a1b9a996ed}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06efdfdf-0380-4108-b570-9b58188c1751}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eea50499-bbc1-493f-893b-a91aaa607877}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 0, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -9.41, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -9.41, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b86fcd01-4e9d-4fb5-a025-df1cb4b29d8a}, !- Handle
  Surface 366,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {06efdfdf-0380-4108-b570-9b58188c1751}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -9.41, 0.100000000000001,        !- X,Y,Z Vertex 1 {m}
  7.315, 0, 0.100000000000001,            !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -9.41, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e3b14455-7ce0-4dd5-8f77-3f003162e98f}, !- Handle
  Roof 6,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.09,                                 !- X Origin {m}
  12.22,                                  !- Y Origin {m}
  24.7,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cbbbdcb6-974a-47ca-a6f2-b86014c5a4fb}; !- Thermal Zone Name

OS:Surface,
  {69c715cd-c19a-4d9c-91cd-95a5fbfc3fa1}, !- Handle
  Surface 367,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e3b14455-7ce0-4dd5-8f77-3f003162e98f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 1 {m}
  7.315, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edfdd6af-651f-47d0-b944-48bbc5f4c743}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3b14455-7ce0-4dd5-8f77-3f003162e98f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {879cf6f4-f261-472e-89f3-523bc37418c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 1.77635683940025e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.315, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05c825d6-81e7-457e-847b-d6375b5a4e38}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3b14455-7ce0-4dd5-8f77-3f003162e98f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47eb7a35-89de-41f0-ac74-2595c1780c7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -9.41, 0.100000000000001,        !- X,Y,Z Vertex 1 {m}
  7.315, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  7.315, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 3 {m}
  7.315, 1.77635683940025e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78467782-e690-47f0-b98d-babfb76cdcf0}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3b14455-7ce0-4dd5-8f77-3f003162e98f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.41, 0.100000000000001,            !- X,Y,Z Vertex 1 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 2 {m}
  7.315, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  7.315, -9.41, 0.100000000000001;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bff0e0b-6712-49fc-864d-439d41605a1e}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3b14455-7ce0-4dd5-8f77-3f003162e98f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 2 {m}
  0, -9.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.41, 0.100000000000001;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b95cc66-226f-4441-b1cc-de0a1e2141ab}, !- Handle
  Surface 372,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e3b14455-7ce0-4dd5-8f77-3f003162e98f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -9.41, 0.100000000000001,        !- X,Y,Z Vertex 1 {m}
  7.315, 1.77635683940025e-15, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-15, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  0, -9.41, 0.100000000000001;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ac786c55-d5c7-46e4-afdf-670f49904544}, !- Handle
  Roof 7,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.775,                                !- X Origin {m}
  12.22,                                  !- Y Origin {m}
  24.7,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {660388de-699f-40a8-b635-dca5f41fab03}; !- Thermal Zone Name

OS:Surface,
  {5a91ec6f-2005-4089-9cff-34ee664255f2}, !- Handle
  Surface 373,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ac786c55-d5c7-46e4-afdf-670f49904544}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 1 {m}
  7.315, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -9.41, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c51e60be-4277-456a-a3d4-2c33d123c0fc}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac786c55-d5c7-46e4-afdf-670f49904544}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dae3e1a7-f162-4820-92bb-6808ec8a3d2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, 1.77635683940025e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.315, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 1.77635683940025e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f76f9844-b90d-4b2e-8dc2-7ba0cbfa4beb}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac786c55-d5c7-46e4-afdf-670f49904544}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -9.41, 0.100000000000001,        !- X,Y,Z Vertex 1 {m}
  7.315, -9.41, 0,                        !- X,Y,Z Vertex 2 {m}
  7.315, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 3 {m}
  7.315, 1.77635683940025e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f99bf963-28f6-4960-9048-ffb35113e026}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac786c55-d5c7-46e4-afdf-670f49904544}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -9.41, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -9.41, 0,        !- X,Y,Z Vertex 2 {m}
  7.315, -9.41, 0,                        !- X,Y,Z Vertex 3 {m}
  7.315, -9.41, 0.100000000000001;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47eb7a35-89de-41f0-ac74-2595c1780c7c}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac786c55-d5c7-46e4-afdf-670f49904544}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05c825d6-81e7-457e-847b-d6375b5a4e38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 1.77635683940025e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -9.41, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -9.41, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {350bb57c-2621-4cbf-9bbd-22d8bfcd81eb}, !- Handle
  Surface 378,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ac786c55-d5c7-46e4-afdf-670f49904544}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.315, -9.41, 0.100000000000001,        !- X,Y,Z Vertex 1 {m}
  7.315, 1.77635683940025e-15, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 1.77635683940025e-15, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -9.41, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0a21dd4d-738f-4336-abe3-6f1dbe09e8fd}, !- Handle
  Thermal Zone 38,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f35abf4c-947f-4ab3-9fdb-1d64225e68a3}, !- Zone Air Inlet Port List
  {c76ba999-937b-4152-a57b-d9824c9964d9}, !- Zone Air Exhaust Port List
  {ec07f6e3-7d30-4649-854b-14005ef3679d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6de22fc2-bdeb-40cb-b3e3-119bb5d6fa52}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9b3eb9b-48e6-4b5f-a50b-d3e4b9869997}, !- Handle
  Node 38,                                !- Name
  {ec07f6e3-7d30-4649-854b-14005ef3679d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec07f6e3-7d30-4649-854b-14005ef3679d}, !- Handle
  {19dafd68-3760-455e-a9d5-311624cfa8bb}, !- Name
  {0a21dd4d-738f-4336-abe3-6f1dbe09e8fd}, !- Source Object
  11,                                     !- Outlet Port
  {b9b3eb9b-48e6-4b5f-a50b-d3e4b9869997}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f35abf4c-947f-4ab3-9fdb-1d64225e68a3}, !- Handle
  Port List 75,                           !- Name
  {0a21dd4d-738f-4336-abe3-6f1dbe09e8fd}; !- HVAC Component

OS:PortList,
  {c76ba999-937b-4152-a57b-d9824c9964d9}, !- Handle
  Port List 76,                           !- Name
  {0a21dd4d-738f-4336-abe3-6f1dbe09e8fd}; !- HVAC Component

OS:Sizing:Zone,
  {2da3a886-87fc-40fe-a914-158833d0903e}, !- Handle
  {0a21dd4d-738f-4336-abe3-6f1dbe09e8fd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {22099127-66b9-4ff4-a6a7-38b3f5c8e985}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {0a21dd4d-738f-4336-abe3-6f1dbe09e8fd}; !- Thermal Zone

OS:ThermalZone,
  {660388de-699f-40a8-b635-dca5f41fab03}, !- Handle
  Thermal Zone 39,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d869c20-3888-4e25-99bd-75309b46808c}, !- Zone Air Inlet Port List
  {ae2b1d92-f842-45d9-aab5-d037c37f2a25}, !- Zone Air Exhaust Port List
  {5fb6a77d-fad2-43f7-95a0-34cb09043062}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {257770ad-7b97-42a3-b534-c6241e3f772a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9580ee2-c944-46f4-8610-663d1691b79a}, !- Handle
  Node 39,                                !- Name
  {5fb6a77d-fad2-43f7-95a0-34cb09043062}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fb6a77d-fad2-43f7-95a0-34cb09043062}, !- Handle
  {ec5a1e2a-aec4-44d4-9231-9d99ae0450d1}, !- Name
  {660388de-699f-40a8-b635-dca5f41fab03}, !- Source Object
  11,                                     !- Outlet Port
  {c9580ee2-c944-46f4-8610-663d1691b79a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d869c20-3888-4e25-99bd-75309b46808c}, !- Handle
  Port List 77,                           !- Name
  {660388de-699f-40a8-b635-dca5f41fab03}; !- HVAC Component

OS:PortList,
  {ae2b1d92-f842-45d9-aab5-d037c37f2a25}, !- Handle
  Port List 78,                           !- Name
  {660388de-699f-40a8-b635-dca5f41fab03}; !- HVAC Component

OS:Sizing:Zone,
  {a1eff0a0-52d7-4f69-9dbe-6438de7e3191}, !- Handle
  {660388de-699f-40a8-b635-dca5f41fab03}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0b955e2c-ff12-483b-a3e7-77a349e45a9a}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {660388de-699f-40a8-b635-dca5f41fab03}; !- Thermal Zone

OS:ThermalZone,
  {b99f53e5-efc0-4f51-a47f-589eeca33d78}, !- Handle
  Thermal Zone 40,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f5bb08e-055a-4cce-bdce-9f5a3ebe3f86}, !- Zone Air Inlet Port List
  {cc3e5212-bd1d-4633-89b8-7d799c304ac2}, !- Zone Air Exhaust Port List
  {15ece801-c8b3-40ed-bfaf-7fa60840981e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {936dae63-553b-4b23-998b-27c28979e2f8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {439531bd-3715-4009-8bc4-1f11eb226785}, !- Handle
  Node 40,                                !- Name
  {15ece801-c8b3-40ed-bfaf-7fa60840981e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15ece801-c8b3-40ed-bfaf-7fa60840981e}, !- Handle
  {2c2eeb4c-801a-4a7c-8c7c-763ccbee07a4}, !- Name
  {b99f53e5-efc0-4f51-a47f-589eeca33d78}, !- Source Object
  11,                                     !- Outlet Port
  {439531bd-3715-4009-8bc4-1f11eb226785}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f5bb08e-055a-4cce-bdce-9f5a3ebe3f86}, !- Handle
  Port List 79,                           !- Name
  {b99f53e5-efc0-4f51-a47f-589eeca33d78}; !- HVAC Component

OS:PortList,
  {cc3e5212-bd1d-4633-89b8-7d799c304ac2}, !- Handle
  Port List 80,                           !- Name
  {b99f53e5-efc0-4f51-a47f-589eeca33d78}; !- HVAC Component

OS:Sizing:Zone,
  {5bc5ced5-f152-44ba-857c-039bfd430c5d}, !- Handle
  {b99f53e5-efc0-4f51-a47f-589eeca33d78}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {50d8bd24-028b-4784-a72d-251db324a661}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {b99f53e5-efc0-4f51-a47f-589eeca33d78}; !- Thermal Zone

OS:ThermalZone,
  {cbbbdcb6-974a-47ca-a6f2-b86014c5a4fb}, !- Handle
  Thermal Zone 41,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21fbac4f-c33d-479a-b15c-db55b7f26108}, !- Zone Air Inlet Port List
  {d1ce034b-7bf4-4680-9b29-6db9a847232a}, !- Zone Air Exhaust Port List
  {ccafa643-9180-4f60-8833-a3c19e1fc04d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fdf5a6d1-9b49-4984-8d1f-a282e11d7fa4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb42ffc7-2bc7-4919-9140-ff8fbe4ff930}, !- Handle
  Node 41,                                !- Name
  {ccafa643-9180-4f60-8833-a3c19e1fc04d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ccafa643-9180-4f60-8833-a3c19e1fc04d}, !- Handle
  {8e89009f-4108-4b20-85f6-dd1ad1a3d1c1}, !- Name
  {cbbbdcb6-974a-47ca-a6f2-b86014c5a4fb}, !- Source Object
  11,                                     !- Outlet Port
  {cb42ffc7-2bc7-4919-9140-ff8fbe4ff930}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21fbac4f-c33d-479a-b15c-db55b7f26108}, !- Handle
  Port List 81,                           !- Name
  {cbbbdcb6-974a-47ca-a6f2-b86014c5a4fb}; !- HVAC Component

OS:PortList,
  {d1ce034b-7bf4-4680-9b29-6db9a847232a}, !- Handle
  Port List 82,                           !- Name
  {cbbbdcb6-974a-47ca-a6f2-b86014c5a4fb}; !- HVAC Component

OS:Sizing:Zone,
  {86512653-d830-4019-830e-f011d0df565e}, !- Handle
  {cbbbdcb6-974a-47ca-a6f2-b86014c5a4fb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3b30adad-1551-4181-a571-c5f8dea4bb20}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {cbbbdcb6-974a-47ca-a6f2-b86014c5a4fb}; !- Thermal Zone

OS:Space,
  {96e0bd16-da6e-485d-aa00-61b75486b739}, !- Handle
  Roof 8,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7e866f51-c8fa-4f33-a88d-3e7271ef54dc}; !- Thermal Zone Name

OS:Surface,
  {3740a189-7646-42a6-876c-e8cc407673cd}, !- Handle
  Surface 379,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {96e0bd16-da6e-485d-aa00-61b75486b739}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70b7d967-a99a-4dd4-a96d-0d7f6a138385}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96e0bd16-da6e-485d-aa00-61b75486b739}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5cb3cd1-c459-4f09-9594-b2507e7ca7be}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96e0bd16-da6e-485d-aa00-61b75486b739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eebced91-b072-44f5-b937-cdc9a3f8c014}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e801b86-2262-46d5-93a1-1cb6b4de4f99}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96e0bd16-da6e-485d-aa00-61b75486b739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91cee084-0c38-4551-b3cb-697de06d5620}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03348e8b-45c5-48b9-9736-7e34405581b5}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96e0bd16-da6e-485d-aa00-61b75486b739}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd46fb44-8b99-49f9-b771-db5dd8e65f31}, !- Handle
  Surface 384,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {96e0bd16-da6e-485d-aa00-61b75486b739}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5873e99a-a43a-40d7-ac5e-d99101954233}, !- Handle
  Roof 9,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0427eddf-8485-41c3-a90e-9b1f02328cff}; !- Thermal Zone Name

OS:Surface,
  {83d5267c-f49d-4997-af8b-3f81b0b8a3d9}, !- Handle
  Surface 385,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5873e99a-a43a-40d7-ac5e-d99101954233}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f633cd3-d7c7-443f-ab08-dcfd9847bf38}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5873e99a-a43a-40d7-ac5e-d99101954233}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a547265-f8d9-4842-b766-85e629cff05e}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5873e99a-a43a-40d7-ac5e-d99101954233}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79104d34-d83e-4e18-a384-9da63ddff667}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a0f82ce-f1ae-41d4-82b7-f458270d3280}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5873e99a-a43a-40d7-ac5e-d99101954233}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86d7d7d9-33bc-4189-8533-a51bbcd11a53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eebced91-b072-44f5-b937-cdc9a3f8c014}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5873e99a-a43a-40d7-ac5e-d99101954233}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5cb3cd1-c459-4f09-9594-b2507e7ca7be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72050a11-3f88-48ae-a67b-257d67418c1d}, !- Handle
  Surface 390,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5873e99a-a43a-40d7-ac5e-d99101954233}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {73b85b0f-d2af-4ce0-8f36-c8dbc5a6e9a6}, !- Handle
  Roof 10,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {23bfd778-1793-4f03-8d56-9e9fe95b080d}; !- Thermal Zone Name

OS:Surface,
  {736ca2a9-baf2-4e97-bc14-941907295630}, !- Handle
  Surface 391,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {73b85b0f-d2af-4ce0-8f36-c8dbc5a6e9a6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51569bff-69ca-4aee-b5c3-234d0d9709f8}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73b85b0f-d2af-4ce0-8f36-c8dbc5a6e9a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a94684a7-94cd-4586-96db-91f8e263a8ad}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73b85b0f-d2af-4ce0-8f36-c8dbc5a6e9a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {422c8130-f791-499f-9d89-f206b0884a71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b10f95da-7d9f-45ed-8a1a-81f49394426a}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73b85b0f-d2af-4ce0-8f36-c8dbc5a6e9a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68dadf10-3497-4fd5-8a50-a6c2b6b43c28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79104d34-d83e-4e18-a384-9da63ddff667}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73b85b0f-d2af-4ce0-8f36-c8dbc5a6e9a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a547265-f8d9-4842-b766-85e629cff05e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f15b5b32-c3a1-4375-89b5-e14f7381415d}, !- Handle
  Surface 396,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {73b85b0f-d2af-4ce0-8f36-c8dbc5a6e9a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {03858c50-5562-4155-ae4a-f547a5b6b7e2}, !- Handle
  Roof 11,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {057ea33c-1f33-4352-8224-7ed3e21f73d5}; !- Thermal Zone Name

OS:Surface,
  {7e043df6-ecd8-4c59-bcb3-c069bbef1b8d}, !- Handle
  Surface 397,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {03858c50-5562-4155-ae4a-f547a5b6b7e2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ec88a0f-8831-4043-a296-a1c241214605}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03858c50-5562-4155-ae4a-f547a5b6b7e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b321100-1e96-45b5-89f7-a8bcee1d8e85}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03858c50-5562-4155-ae4a-f547a5b6b7e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9386107c-c538-4099-98c3-866aa6117c40}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03858c50-5562-4155-ae4a-f547a5b6b7e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1603cc18-9cb0-4589-9a6f-c512751dbb74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {422c8130-f791-499f-9d89-f206b0884a71}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03858c50-5562-4155-ae4a-f547a5b6b7e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a94684a7-94cd-4586-96db-91f8e263a8ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60c6d87d-ab9c-4266-9674-521c55714f49}, !- Handle
  Surface 402,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {03858c50-5562-4155-ae4a-f547a5b6b7e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8e25334f-211f-4b2d-b99b-d3be5e660742}, !- Handle
  Roof 12,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  15,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7dadb746-dfaf-4b91-b16d-b2c2e067c0db}; !- Thermal Zone Name

OS:Surface,
  {1ec71bf8-88f1-41e1-a9d3-db9e2c6eac86}, !- Handle
  Surface 403,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e25334f-211f-4b2d-b99b-d3be5e660742}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91cee084-0c38-4551-b3cb-697de06d5620}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e25334f-211f-4b2d-b99b-d3be5e660742}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e801b86-2262-46d5-93a1-1cb6b4de4f99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bde3a8f0-45e5-4c9f-8a57-c93b5476c8f6}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e25334f-211f-4b2d-b99b-d3be5e660742}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8313103-5649-470d-99a4-676b1388c734}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b2790e9-b491-4a8e-bcc7-2919647f6063}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e25334f-211f-4b2d-b99b-d3be5e660742}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4519d3d8-6f7e-4ae8-8dc2-4bb63aa7a754}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73a52395-9d48-4a0c-ad0a-38239856dbe8}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e25334f-211f-4b2d-b99b-d3be5e660742}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1193db7d-38e7-4a38-9f86-45aa12b3d46a}, !- Handle
  Surface 408,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e25334f-211f-4b2d-b99b-d3be5e660742}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f5d6032c-1809-4813-98ed-dff9ef19fbfc}, !- Handle
  Roof 13,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  15,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {21c9d78d-da01-4fce-ba9d-6f9d2bd151bd}; !- Thermal Zone Name

OS:Surface,
  {07b6fb08-d2c9-46bc-a665-75750e35e63a}, !- Handle
  Surface 409,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f5d6032c-1809-4813-98ed-dff9ef19fbfc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86d7d7d9-33bc-4189-8533-a51bbcd11a53}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d6032c-1809-4813-98ed-dff9ef19fbfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a0f82ce-f1ae-41d4-82b7-f458270d3280}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24fa2213-c449-4e92-bda1-252d8d410ef6}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d6032c-1809-4813-98ed-dff9ef19fbfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dabac88-3bae-4451-bf36-70e1f52e5285}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4f3319b-13e3-4c00-a629-4b352ca412cd}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d6032c-1809-4813-98ed-dff9ef19fbfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76b12ca0-5dd2-419c-b345-11f7362a3e44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8313103-5649-470d-99a4-676b1388c734}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5d6032c-1809-4813-98ed-dff9ef19fbfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bde3a8f0-45e5-4c9f-8a57-c93b5476c8f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b29e3ff7-c871-43bf-8d2a-7c7fc5f22b8b}, !- Handle
  Surface 414,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5d6032c-1809-4813-98ed-dff9ef19fbfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e90398da-d0fc-4ca4-93e3-96c996e67ea6}, !- Handle
  Roof 14,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  15,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {529ec200-de02-408c-8b82-f4c247bcd595}; !- Thermal Zone Name

OS:Surface,
  {61618422-ebf1-45c2-bebc-bdc00dbadb30}, !- Handle
  Surface 415,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e90398da-d0fc-4ca4-93e3-96c996e67ea6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68dadf10-3497-4fd5-8a50-a6c2b6b43c28}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e90398da-d0fc-4ca4-93e3-96c996e67ea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b10f95da-7d9f-45ed-8a1a-81f49394426a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4937c30b-38f3-4a53-a8bc-93c3e324f7a5}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e90398da-d0fc-4ca4-93e3-96c996e67ea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8a17175-0d2c-4e9c-a81a-47d4ee0291b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9bce1f1-e21c-4ef6-83ff-c029b7ee6dc3}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e90398da-d0fc-4ca4-93e3-96c996e67ea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c105333b-1241-48b5-b11b-6a50314ce778}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -15, 0.1,          !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -15, 0,            !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dabac88-3bae-4451-bf36-70e1f52e5285}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e90398da-d0fc-4ca4-93e3-96c996e67ea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24fa2213-c449-4e92-bda1-252d8d410ef6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -15, 0,            !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c86da84a-7c5a-413c-882e-9c6f14787b59}, !- Handle
  Surface 420,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e90398da-d0fc-4ca4-93e3-96c996e67ea6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ab9ead24-b70e-409c-8891-a6c2ae9bb8f8}, !- Handle
  Roof 15,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  15,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {fa95b2bb-8915-4085-b224-af71210d68dc}; !- Thermal Zone Name

OS:Surface,
  {fceee4c1-992c-4ed8-bfdf-a231f0641a16}, !- Handle
  Surface 421,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab9ead24-b70e-409c-8891-a6c2ae9bb8f8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1603cc18-9cb0-4589-9a6f-c512751dbb74}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab9ead24-b70e-409c-8891-a6c2ae9bb8f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9386107c-c538-4099-98c3-866aa6117c40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {949853c8-1878-430f-b766-1a796c9c68fb}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab9ead24-b70e-409c-8891-a6c2ae9bb8f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7246b8a-e9d1-4e3e-9297-49549f1b1d34}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab9ead24-b70e-409c-8891-a6c2ae9bb8f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88d5d240-46a8-46ad-b145-5d387dcb0c6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8a17175-0d2c-4e9c-a81a-47d4ee0291b7}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab9ead24-b70e-409c-8891-a6c2ae9bb8f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4937c30b-38f3-4a53-a8bc-93c3e324f7a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -15, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d4720cc-f16c-4152-8516-10c122d7ed6c}, !- Handle
  Surface 426,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab9ead24-b70e-409c-8891-a6c2ae9bb8f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3b3b6671-08e6-4311-a940-62ab3ab58ef1}, !- Handle
  Roof 16,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {061de529-8b6b-46c7-b858-38ad3295ec7f}; !- Thermal Zone Name

OS:Surface,
  {ac217bac-b3d0-4e81-a37f-038ecbdd43f6}, !- Handle
  Surface 427,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3b3b6671-08e6-4311-a940-62ab3ab58ef1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -15, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4519d3d8-6f7e-4ae8-8dc2-4bb63aa7a754}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3b6671-08e6-4311-a940-62ab3ab58ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b2790e9-b491-4a8e-bcc7-2919647f6063}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56b0e329-a8ef-4c6a-bd4d-01c1bc03c8c8}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3b6671-08e6-4311-a940-62ab3ab58ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0622e1bd-e15e-4f70-8b51-0c7965e8215b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c4222df-946d-413b-b316-6f945c76c47d}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3b6671-08e6-4311-a940-62ab3ab58ef1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {488179f1-01e5-41f7-8b94-c47cd438146e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -15, 0.1,         !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -15, 0,           !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {894a6a24-efce-4878-8a97-496b82d85b16}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3b6671-08e6-4311-a940-62ab3ab58ef1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -15, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -15, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d4ebb49-c916-45d6-88bd-f21249bdcbe9}, !- Handle
  Surface 432,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3b3b6671-08e6-4311-a940-62ab3ab58ef1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -15, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {208f716d-fda5-4a59-b6f8-25f4292ea68d}, !- Handle
  Roof 17,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ccaac320-55de-487c-b437-723b70de3aa3}; !- Thermal Zone Name

OS:Surface,
  {bbe5efc0-fc2e-4fee-9194-20ae3b4b7841}, !- Handle
  Surface 433,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {208f716d-fda5-4a59-b6f8-25f4292ea68d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -15, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76b12ca0-5dd2-419c-b345-11f7362a3e44}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {208f716d-fda5-4a59-b6f8-25f4292ea68d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4f3319b-13e3-4c00-a629-4b352ca412cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1d413f0-a3b4-42e9-a0bc-e4ed6214bb7e}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {208f716d-fda5-4a59-b6f8-25f4292ea68d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {984d9d97-7056-4671-8d3a-aa293c4ae923}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {694d4c63-9e1f-42b0-b37e-77060b6cb451}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {208f716d-fda5-4a59-b6f8-25f4292ea68d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b403864-7a45-4b13-8134-c1d0b7d52e65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -15, 0.1,         !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -15, 0,           !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0622e1bd-e15e-4f70-8b51-0c7965e8215b}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {208f716d-fda5-4a59-b6f8-25f4292ea68d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56b0e329-a8ef-4c6a-bd4d-01c1bc03c8c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -15, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -15, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a61d95d-9f14-4782-9e26-df084a7b5676}, !- Handle
  Surface 438,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {208f716d-fda5-4a59-b6f8-25f4292ea68d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -15, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5d6f281c-2081-423a-9c8a-9ceb5d445ff0}, !- Handle
  Roof 18,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.5527136788005e-15,                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d1662327-dfbc-4aec-a12f-5de234d6f8bf}; !- Thermal Zone Name

OS:Surface,
  {4874e5cc-7ee8-4fd1-97b4-1c06464b5ace}, !- Handle
  Surface 439,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5d6f281c-2081-423a-9c8a-9ceb5d445ff0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  -7.88860905221012e-31, -15, 0,          !- X,Y,Z Vertex 3 {m}
  -7.88860905221012e-31, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c105333b-1241-48b5-b11b-6a50314ce778}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d6f281c-2081-423a-9c8a-9ceb5d445ff0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9bce1f1-e21c-4ef6-83ff-c029b7ee6dc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.88860905221012e-31, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -7.88860905221012e-31, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1b891ec-8c10-4445-a544-2f176090e318}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d6f281c-2081-423a-9c8a-9ceb5d445ff0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd0f6064-cedd-4029-97a7-b2b59b8946d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3ca2724-8d8e-4d9b-987c-f020e0609583}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d6f281c-2081-423a-9c8a-9ceb5d445ff0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b722d1a-33c4-4cdc-ba9e-dde2cde8aa61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88860905221012e-31, -15, 0.1,        !- X,Y,Z Vertex 1 {m}
  -7.88860905221012e-31, -15, 0,          !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {984d9d97-7056-4671-8d3a-aa293c4ae923}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d6f281c-2081-423a-9c8a-9ceb5d445ff0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1d413f0-a3b4-42e9-a0bc-e4ed6214bb7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88860905221012e-31, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.88860905221012e-31, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -7.88860905221012e-31, -15, 0,          !- X,Y,Z Vertex 3 {m}
  -7.88860905221012e-31, -15, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {553ab2aa-1167-4837-b082-d26378b7b618}, !- Handle
  Surface 444,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d6f281c-2081-423a-9c8a-9ceb5d445ff0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -7.88860905221012e-31, 0, 0.1,          !- X,Y,Z Vertex 3 {m}
  -7.88860905221012e-31, -15, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {799ccd95-372b-488b-b433-9e474b9b650a}, !- Handle
  Roof 19,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {02418a51-e860-4587-b2c2-e855ccff83d0}; !- Thermal Zone Name

OS:Surface,
  {e2633543-760e-40ae-ba40-51b5ca5d7b13}, !- Handle
  Surface 445,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {799ccd95-372b-488b-b433-9e474b9b650a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -15, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88d5d240-46a8-46ad-b145-5d387dcb0c6e}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {799ccd95-372b-488b-b433-9e474b9b650a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7246b8a-e9d1-4e3e-9297-49549f1b1d34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dda69b0-f9de-425c-b6ce-a52253b15699}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {799ccd95-372b-488b-b433-9e474b9b650a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {084cdbd1-ba09-4c24-8748-bc3a94cdf4c0}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {799ccd95-372b-488b-b433-9e474b9b650a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96fff30a-bbf6-4cdc-8aca-957b7e710f6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -15, 0.1,         !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -15, 0,           !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd0f6064-cedd-4029-97a7-b2b59b8946d0}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {799ccd95-372b-488b-b433-9e474b9b650a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1b891ec-8c10-4445-a544-2f176090e318}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -15, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -15, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57db0b34-e697-445b-954f-d9cfc1b47477}, !- Handle
  Surface 450,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {799ccd95-372b-488b-b433-9e474b9b650a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -15, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7e3ca945-61d5-4937-9927-feba75e52b73}, !- Handle
  Roof 20,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5db43963-d175-48a7-8f56-6683d31927af}; !- Thermal Zone Name

OS:Surface,
  {d3399610-22c0-4187-b172-d2beeee93f51}, !- Handle
  Surface 451,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7e3ca945-61d5-4937-9927-feba75e52b73}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -15, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {488179f1-01e5-41f7-8b94-c47cd438146e}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e3ca945-61d5-4937-9927-feba75e52b73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c4222df-946d-413b-b316-6f945c76c47d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c477829-a803-41b4-9c1d-1df0d509944f}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e3ca945-61d5-4937-9927-feba75e52b73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c3ece04-3ab1-4f8e-ac93-ed6d597a8a2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c7e4f20-3b1b-4de9-af3f-ab0d3df9eff4}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e3ca945-61d5-4937-9927-feba75e52b73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -15, 0.1,         !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -15, 0,           !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c813e397-7ac9-465f-b824-6de982b36695}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e3ca945-61d5-4937-9927-feba75e52b73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -15, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -15, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fde958b-8c39-4ff4-b3b7-61dfeb80f157}, !- Handle
  Surface 456,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e3ca945-61d5-4937-9927-feba75e52b73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -15, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {15b0a738-71b7-4dfc-8d68-8accc7bb549c}, !- Handle
  Roof 21,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15,                                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e36c0b44-c039-4795-86da-3ec29abdb807}; !- Thermal Zone Name

OS:Surface,
  {a5aceef4-de5b-41f7-991f-dbb0aa023ee4}, !- Handle
  Surface 457,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {15b0a738-71b7-4dfc-8d68-8accc7bb549c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -15, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b403864-7a45-4b13-8134-c1d0b7d52e65}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15b0a738-71b7-4dfc-8d68-8accc7bb549c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {694d4c63-9e1f-42b0-b37e-77060b6cb451}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57d7e1e1-568c-4a1c-9af5-0af5b5572935}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15b0a738-71b7-4dfc-8d68-8accc7bb549c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b578965c-4c80-4bb2-a398-48fc39bf4b32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {766409e2-ce80-4ea5-b74c-8b94db67cde3}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15b0a738-71b7-4dfc-8d68-8accc7bb549c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -15, 0.1,         !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -15, 0,           !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c3ece04-3ab1-4f8e-ac93-ed6d597a8a2c}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15b0a738-71b7-4dfc-8d68-8accc7bb549c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c477829-a803-41b4-9c1d-1df0d509944f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -15, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -15, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a96e8b59-2f88-4642-9b37-ed82c4e7a918}, !- Handle
  Surface 462,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15b0a738-71b7-4dfc-8d68-8accc7bb549c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -15, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f99970fe-6b92-4537-83e0-009d5e105478}, !- Handle
  Roof 22,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.5527136788005e-15,                    !- X Origin {m}
  -15,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d45544eb-3e50-48ad-9658-9a39f6c28e00}; !- Thermal Zone Name

OS:Surface,
  {4670ab0b-9270-407b-88cd-3f6542acb18b}, !- Handle
  Surface 463,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f99970fe-6b92-4537-83e0-009d5e105478}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  -7.88860905221012e-31, -15, 0,          !- X,Y,Z Vertex 3 {m}
  -7.88860905221012e-31, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b722d1a-33c4-4cdc-ba9e-dde2cde8aa61}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f99970fe-6b92-4537-83e0-009d5e105478}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3ca2724-8d8e-4d9b-987c-f020e0609583}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.88860905221012e-31, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -7.88860905221012e-31, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eab4086f-6726-4e17-8a48-15b79c07d5c4}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f99970fe-6b92-4537-83e0-009d5e105478}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {902fa2be-10d8-45fe-b4c9-25bf0fe9f4f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7a67666-4f47-4c65-a75f-be14d0b48a34}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f99970fe-6b92-4537-83e0-009d5e105478}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88860905221012e-31, -15, 0.1,        !- X,Y,Z Vertex 1 {m}
  -7.88860905221012e-31, -15, 0,          !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b578965c-4c80-4bb2-a398-48fc39bf4b32}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f99970fe-6b92-4537-83e0-009d5e105478}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57d7e1e1-568c-4a1c-9af5-0af5b5572935}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88860905221012e-31, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.88860905221012e-31, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -7.88860905221012e-31, -15, 0,          !- X,Y,Z Vertex 3 {m}
  -7.88860905221012e-31, -15, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b671cfc6-7d12-4013-9465-47b2b7e0d958}, !- Handle
  Surface 468,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f99970fe-6b92-4537-83e0-009d5e105478}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -7.88860905221012e-31, 0, 0.1,          !- X,Y,Z Vertex 3 {m}
  -7.88860905221012e-31, -15, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {20b039ab-7512-4359-bebf-a11a1c262d62}, !- Handle
  Roof 23,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  -15,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {551faea4-4026-4164-951f-6418f36a94a5}; !- Thermal Zone Name

OS:Surface,
  {559ff065-9b40-450e-8227-0990ee000b57}, !- Handle
  Surface 469,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {20b039ab-7512-4359-bebf-a11a1c262d62}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -15, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96fff30a-bbf6-4cdc-8aca-957b7e710f6b}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20b039ab-7512-4359-bebf-a11a1c262d62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {084cdbd1-ba09-4c24-8748-bc3a94cdf4c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b73b8108-468b-42b1-b16e-b82fe902b3e8}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20b039ab-7512-4359-bebf-a11a1c262d62}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d38303f-c943-4ebe-a232-7c37506c1657}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20b039ab-7512-4359-bebf-a11a1c262d62}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -15, 0.1,         !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -15, 0,           !- X,Y,Z Vertex 2 {m}
  15, -15, 0,                             !- X,Y,Z Vertex 3 {m}
  15, -15, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {902fa2be-10d8-45fe-b4c9-25bf0fe9f4f3}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20b039ab-7512-4359-bebf-a11a1c262d62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eab4086f-6726-4e17-8a48-15b79c07d5c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -15, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -15, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9b1445d-74ad-405c-80c7-efe9651ebf6e}, !- Handle
  Surface 474,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {20b039ab-7512-4359-bebf-a11a1c262d62}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, -15, 0.1,                           !- X,Y,Z Vertex 1 {m}
  15, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -15, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {057ea33c-1f33-4352-8224-7ed3e21f73d5}, !- Handle
  Thermal Zone 42,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0c27d5b-d160-48e7-93c8-948f7e2be4f1}, !- Zone Air Inlet Port List
  {f8d2eb6f-8295-413f-8fa2-ec6150facedf}, !- Zone Air Exhaust Port List
  {c506b262-b80a-4320-abd2-33810a13b53e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cec9996c-d28f-402e-bcda-85390a78f443}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03c9f4a7-74ef-438e-bf5d-8376cb162c1c}, !- Handle
  Node 42,                                !- Name
  {c506b262-b80a-4320-abd2-33810a13b53e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c506b262-b80a-4320-abd2-33810a13b53e}, !- Handle
  {fce6d13c-3569-4283-9823-1218ba99fec4}, !- Name
  {057ea33c-1f33-4352-8224-7ed3e21f73d5}, !- Source Object
  11,                                     !- Outlet Port
  {03c9f4a7-74ef-438e-bf5d-8376cb162c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0c27d5b-d160-48e7-93c8-948f7e2be4f1}, !- Handle
  Port List 83,                           !- Name
  {057ea33c-1f33-4352-8224-7ed3e21f73d5}; !- HVAC Component

OS:PortList,
  {f8d2eb6f-8295-413f-8fa2-ec6150facedf}, !- Handle
  Port List 84,                           !- Name
  {057ea33c-1f33-4352-8224-7ed3e21f73d5}; !- HVAC Component

OS:Sizing:Zone,
  {e87fe1fb-b814-48f0-913b-c4cb2b2b6f0a}, !- Handle
  {057ea33c-1f33-4352-8224-7ed3e21f73d5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b4ad8178-fb86-4466-bf6d-33d9758993a3}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {057ea33c-1f33-4352-8224-7ed3e21f73d5}; !- Thermal Zone

OS:ThermalZone,
  {e36c0b44-c039-4795-86da-3ec29abdb807}, !- Handle
  Thermal Zone 43,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c215c0ed-d994-45e2-9fb9-cf150e8ab1fd}, !- Zone Air Inlet Port List
  {8e3ee38f-b788-4833-8d5c-9ee9dc4ac644}, !- Zone Air Exhaust Port List
  {6d28bc6a-05c4-48e4-bca1-c9bf93afd59c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fe3e5123-aa83-411d-be9d-c97740e0c78f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d225112-1f7e-49c6-9518-533c0813eb27}, !- Handle
  Node 43,                                !- Name
  {6d28bc6a-05c4-48e4-bca1-c9bf93afd59c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d28bc6a-05c4-48e4-bca1-c9bf93afd59c}, !- Handle
  {ff2a44b0-393a-49a1-a0ab-51b6a20201c9}, !- Name
  {e36c0b44-c039-4795-86da-3ec29abdb807}, !- Source Object
  11,                                     !- Outlet Port
  {3d225112-1f7e-49c6-9518-533c0813eb27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c215c0ed-d994-45e2-9fb9-cf150e8ab1fd}, !- Handle
  Port List 85,                           !- Name
  {e36c0b44-c039-4795-86da-3ec29abdb807}; !- HVAC Component

OS:PortList,
  {8e3ee38f-b788-4833-8d5c-9ee9dc4ac644}, !- Handle
  Port List 86,                           !- Name
  {e36c0b44-c039-4795-86da-3ec29abdb807}; !- HVAC Component

OS:Sizing:Zone,
  {1d9d21a1-5bee-4dfe-b342-f7ace801e7d6}, !- Handle
  {e36c0b44-c039-4795-86da-3ec29abdb807}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0edc6c16-c6c6-466b-9568-ade6724dc552}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {e36c0b44-c039-4795-86da-3ec29abdb807}; !- Thermal Zone

OS:ThermalZone,
  {ccaac320-55de-487c-b437-723b70de3aa3}, !- Handle
  Thermal Zone 44,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0ad30c7-7f31-49cd-bd3b-c49c8e65f0b0}, !- Zone Air Inlet Port List
  {201e3325-2a60-45bf-ad93-9d71ed5f6a9e}, !- Zone Air Exhaust Port List
  {1eb28f50-b9b9-49f4-82db-8e927b73fe26}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2cdbe143-6663-4ab7-a1cb-a83b8b141350}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a8c11b5-77df-4846-9a1a-027189df6306}, !- Handle
  Node 44,                                !- Name
  {1eb28f50-b9b9-49f4-82db-8e927b73fe26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1eb28f50-b9b9-49f4-82db-8e927b73fe26}, !- Handle
  {87d8ed7e-4cf5-4ba9-b00c-4a903a71553d}, !- Name
  {ccaac320-55de-487c-b437-723b70de3aa3}, !- Source Object
  11,                                     !- Outlet Port
  {9a8c11b5-77df-4846-9a1a-027189df6306}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0ad30c7-7f31-49cd-bd3b-c49c8e65f0b0}, !- Handle
  Port List 87,                           !- Name
  {ccaac320-55de-487c-b437-723b70de3aa3}; !- HVAC Component

OS:PortList,
  {201e3325-2a60-45bf-ad93-9d71ed5f6a9e}, !- Handle
  Port List 88,                           !- Name
  {ccaac320-55de-487c-b437-723b70de3aa3}; !- HVAC Component

OS:Sizing:Zone,
  {8260460b-9581-4944-a1ac-5866e52b67bc}, !- Handle
  {ccaac320-55de-487c-b437-723b70de3aa3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4dbb6307-1ec0-478e-8b55-149455ee2448}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {ccaac320-55de-487c-b437-723b70de3aa3}; !- Thermal Zone

OS:ThermalZone,
  {551faea4-4026-4164-951f-6418f36a94a5}, !- Handle
  Thermal Zone 45,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7fe308c-54da-46be-859d-48bcb8d41b74}, !- Zone Air Inlet Port List
  {8f4fa2f1-da95-497b-9475-459c073293eb}, !- Zone Air Exhaust Port List
  {1ac7d0da-804f-46c3-b0ce-f4881ce9cf5b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {225e7017-a8e7-482d-9167-df117298ae64}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b391676-172a-4d50-8175-f054cb9c045d}, !- Handle
  Node 45,                                !- Name
  {1ac7d0da-804f-46c3-b0ce-f4881ce9cf5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ac7d0da-804f-46c3-b0ce-f4881ce9cf5b}, !- Handle
  {5ed6f835-b7b8-4b05-80c5-959ac8fc5fd7}, !- Name
  {551faea4-4026-4164-951f-6418f36a94a5}, !- Source Object
  11,                                     !- Outlet Port
  {2b391676-172a-4d50-8175-f054cb9c045d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7fe308c-54da-46be-859d-48bcb8d41b74}, !- Handle
  Port List 89,                           !- Name
  {551faea4-4026-4164-951f-6418f36a94a5}; !- HVAC Component

OS:PortList,
  {8f4fa2f1-da95-497b-9475-459c073293eb}, !- Handle
  Port List 90,                           !- Name
  {551faea4-4026-4164-951f-6418f36a94a5}; !- HVAC Component

OS:Sizing:Zone,
  {43d35559-f25a-466d-8c68-0b9f8fb96137}, !- Handle
  {551faea4-4026-4164-951f-6418f36a94a5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e6cafaa5-7881-4624-b314-36e04ed98537}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {551faea4-4026-4164-951f-6418f36a94a5}; !- Thermal Zone

OS:ThermalZone,
  {061de529-8b6b-46c7-b858-38ad3295ec7f}, !- Handle
  Thermal Zone 46,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aee25725-3ea4-4de0-94bc-9d38db484705}, !- Zone Air Inlet Port List
  {801c8f51-8099-4572-9b69-db99667dde46}, !- Zone Air Exhaust Port List
  {20a58636-9897-44e9-b6bc-a70ac61fc2ed}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5e1d21f1-7dd4-41a3-b605-1537a83f5847}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b87c6eea-c1ae-4022-aecd-4de1f42484a7}, !- Handle
  Node 46,                                !- Name
  {20a58636-9897-44e9-b6bc-a70ac61fc2ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20a58636-9897-44e9-b6bc-a70ac61fc2ed}, !- Handle
  {15d2c265-0a47-4348-8b23-016710e0b7f0}, !- Name
  {061de529-8b6b-46c7-b858-38ad3295ec7f}, !- Source Object
  11,                                     !- Outlet Port
  {b87c6eea-c1ae-4022-aecd-4de1f42484a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aee25725-3ea4-4de0-94bc-9d38db484705}, !- Handle
  Port List 91,                           !- Name
  {061de529-8b6b-46c7-b858-38ad3295ec7f}; !- HVAC Component

OS:PortList,
  {801c8f51-8099-4572-9b69-db99667dde46}, !- Handle
  Port List 92,                           !- Name
  {061de529-8b6b-46c7-b858-38ad3295ec7f}; !- HVAC Component

OS:Sizing:Zone,
  {7fe92543-8b12-4100-8807-d95ba21e655d}, !- Handle
  {061de529-8b6b-46c7-b858-38ad3295ec7f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {15011bc1-6e6d-4d4b-810e-9cb9ba43024a}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {061de529-8b6b-46c7-b858-38ad3295ec7f}; !- Thermal Zone

OS:ThermalZone,
  {0427eddf-8485-41c3-a90e-9b1f02328cff}, !- Handle
  Thermal Zone 47,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e862d3fc-e098-497b-87c6-d6bce6f8f050}, !- Zone Air Inlet Port List
  {5b794ffa-562a-4db3-9758-492fd0b0d33e}, !- Zone Air Exhaust Port List
  {bd9fdf71-3168-4530-84c8-ada69b3b30ff}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e296f55b-0321-4193-a96e-5d9ca0e8f583}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {119e0c6a-6da6-4be6-b6d7-adc9de244837}, !- Handle
  Node 47,                                !- Name
  {bd9fdf71-3168-4530-84c8-ada69b3b30ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd9fdf71-3168-4530-84c8-ada69b3b30ff}, !- Handle
  {1e45a620-9001-44d2-81d1-171cfc2e1c37}, !- Name
  {0427eddf-8485-41c3-a90e-9b1f02328cff}, !- Source Object
  11,                                     !- Outlet Port
  {119e0c6a-6da6-4be6-b6d7-adc9de244837}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e862d3fc-e098-497b-87c6-d6bce6f8f050}, !- Handle
  Port List 93,                           !- Name
  {0427eddf-8485-41c3-a90e-9b1f02328cff}; !- HVAC Component

OS:PortList,
  {5b794ffa-562a-4db3-9758-492fd0b0d33e}, !- Handle
  Port List 94,                           !- Name
  {0427eddf-8485-41c3-a90e-9b1f02328cff}; !- HVAC Component

OS:Sizing:Zone,
  {fb22f7c1-fc80-48d7-9a1d-7a2345649967}, !- Handle
  {0427eddf-8485-41c3-a90e-9b1f02328cff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ab59d1e2-6827-4548-902b-741de2b0e48a}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {0427eddf-8485-41c3-a90e-9b1f02328cff}; !- Thermal Zone

OS:ThermalZone,
  {d1662327-dfbc-4aec-a12f-5de234d6f8bf}, !- Handle
  Thermal Zone 48,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {abeeae2c-35ee-4d28-b2f6-a5b2972d9b09}, !- Zone Air Inlet Port List
  {1acd42fc-38ea-4808-a3ea-bdb5e0fcd806}, !- Zone Air Exhaust Port List
  {0c516822-e876-4563-b082-017d330d4b8c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {42193abe-ebe4-4856-a113-2701bffe42ba}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a56cf2e-781f-45be-bae8-39d8abb4e698}, !- Handle
  Node 48,                                !- Name
  {0c516822-e876-4563-b082-017d330d4b8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c516822-e876-4563-b082-017d330d4b8c}, !- Handle
  {e94f0d6a-e078-4d0b-a5e2-243507c54ef7}, !- Name
  {d1662327-dfbc-4aec-a12f-5de234d6f8bf}, !- Source Object
  11,                                     !- Outlet Port
  {4a56cf2e-781f-45be-bae8-39d8abb4e698}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {abeeae2c-35ee-4d28-b2f6-a5b2972d9b09}, !- Handle
  Port List 95,                           !- Name
  {d1662327-dfbc-4aec-a12f-5de234d6f8bf}; !- HVAC Component

OS:PortList,
  {1acd42fc-38ea-4808-a3ea-bdb5e0fcd806}, !- Handle
  Port List 96,                           !- Name
  {d1662327-dfbc-4aec-a12f-5de234d6f8bf}; !- HVAC Component

OS:Sizing:Zone,
  {30b6939c-26c8-4936-8527-308577bddd17}, !- Handle
  {d1662327-dfbc-4aec-a12f-5de234d6f8bf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6d675863-0ccd-4e5b-83ab-574080ba70bc}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {d1662327-dfbc-4aec-a12f-5de234d6f8bf}; !- Thermal Zone

OS:ThermalZone,
  {23bfd778-1793-4f03-8d56-9e9fe95b080d}, !- Handle
  Thermal Zone 49,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bbe04a1f-0352-425a-9897-4b75d2b6198d}, !- Zone Air Inlet Port List
  {4c395437-6e7b-4350-93cc-1d963c4d046c}, !- Zone Air Exhaust Port List
  {1eaf372a-8986-4dfe-9e4d-6877f6aff13c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df9e4df3-a16a-4201-997e-dbe032411c08}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4cf30f2b-da84-40ab-b338-21cb7106cde4}, !- Handle
  Node 49,                                !- Name
  {1eaf372a-8986-4dfe-9e4d-6877f6aff13c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1eaf372a-8986-4dfe-9e4d-6877f6aff13c}, !- Handle
  {a63d81cf-1b0f-40cf-992a-4a986ffc9998}, !- Name
  {23bfd778-1793-4f03-8d56-9e9fe95b080d}, !- Source Object
  11,                                     !- Outlet Port
  {4cf30f2b-da84-40ab-b338-21cb7106cde4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bbe04a1f-0352-425a-9897-4b75d2b6198d}, !- Handle
  Port List 97,                           !- Name
  {23bfd778-1793-4f03-8d56-9e9fe95b080d}; !- HVAC Component

OS:PortList,
  {4c395437-6e7b-4350-93cc-1d963c4d046c}, !- Handle
  Port List 98,                           !- Name
  {23bfd778-1793-4f03-8d56-9e9fe95b080d}; !- HVAC Component

OS:Sizing:Zone,
  {9964279d-8959-4c5c-8a18-1cae01eab504}, !- Handle
  {23bfd778-1793-4f03-8d56-9e9fe95b080d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
