  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dc4c3831-bc77-4653-abd7-f87f50889785}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {23bfd778-1793-4f03-8d56-9e9fe95b080d}; !- Thermal Zone

OS:ThermalZone,
  {02418a51-e860-4587-b2c2-e855ccff83d0}, !- Handle
  Thermal Zone 50,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18c709b5-cf48-458d-9103-d88b104dd99b}, !- Zone Air Inlet Port List
  {9346da8b-cab0-48b8-9ce6-6063e7fd4f24}, !- Zone Air Exhaust Port List
  {aec3ff63-8072-43e1-9426-39e49868299a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9621b2a6-f864-4606-9938-e4c48caa5383}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3dc899f8-5128-45cb-88ae-bae774dbe455}, !- Handle
  Node 50,                                !- Name
  {aec3ff63-8072-43e1-9426-39e49868299a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aec3ff63-8072-43e1-9426-39e49868299a}, !- Handle
  {f5d2af19-35dc-4cd4-a9b3-0b8fd3c1a848}, !- Name
  {02418a51-e860-4587-b2c2-e855ccff83d0}, !- Source Object
  11,                                     !- Outlet Port
  {3dc899f8-5128-45cb-88ae-bae774dbe455}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18c709b5-cf48-458d-9103-d88b104dd99b}, !- Handle
  Port List 99,                           !- Name
  {02418a51-e860-4587-b2c2-e855ccff83d0}; !- HVAC Component

OS:PortList,
  {9346da8b-cab0-48b8-9ce6-6063e7fd4f24}, !- Handle
  Port List 100,                          !- Name
  {02418a51-e860-4587-b2c2-e855ccff83d0}; !- HVAC Component

OS:Sizing:Zone,
  {fa5938b9-cbc8-4148-ad9c-e0d99d5b8849}, !- Handle
  {02418a51-e860-4587-b2c2-e855ccff83d0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1810dd1e-4946-4cfc-a27c-9f9e9ee682fc}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {02418a51-e860-4587-b2c2-e855ccff83d0}; !- Thermal Zone

OS:ThermalZone,
  {5db43963-d175-48a7-8f56-6683d31927af}, !- Handle
  Thermal Zone 51,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {546ae633-65f2-4862-94d0-d0c8acf789cb}, !- Zone Air Inlet Port List
  {443b9e22-3505-4fbf-baf5-6865a5cb4d53}, !- Zone Air Exhaust Port List
  {8d5c82ad-0fbc-4142-bf56-f8184b9e7e88}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2e94938a-bf1d-45f8-be0e-c99029cb61a8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50ecbe33-8700-4683-b5e2-3b01f59df3d2}, !- Handle
  Node 51,                                !- Name
  {8d5c82ad-0fbc-4142-bf56-f8184b9e7e88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d5c82ad-0fbc-4142-bf56-f8184b9e7e88}, !- Handle
  {b2cf12e4-0ba9-4510-b473-ea5d9d1e848d}, !- Name
  {5db43963-d175-48a7-8f56-6683d31927af}, !- Source Object
  11,                                     !- Outlet Port
  {50ecbe33-8700-4683-b5e2-3b01f59df3d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {546ae633-65f2-4862-94d0-d0c8acf789cb}, !- Handle
  Port List 101,                          !- Name
  {5db43963-d175-48a7-8f56-6683d31927af}; !- HVAC Component

OS:PortList,
  {443b9e22-3505-4fbf-baf5-6865a5cb4d53}, !- Handle
  Port List 102,                          !- Name
  {5db43963-d175-48a7-8f56-6683d31927af}; !- HVAC Component

OS:Sizing:Zone,
  {64ed0231-34d5-4c37-9b61-44ea876ba397}, !- Handle
  {5db43963-d175-48a7-8f56-6683d31927af}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9ca3c629-e13b-40ad-b581-78045d19e2cc}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {5db43963-d175-48a7-8f56-6683d31927af}; !- Thermal Zone

OS:ThermalZone,
  {7dadb746-dfaf-4b91-b16d-b2c2e067c0db}, !- Handle
  Thermal Zone 52,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51515901-f0fd-478a-bc36-663a4f3c9930}, !- Zone Air Inlet Port List
  {3977d284-2622-4e47-964f-a7db8387cb7d}, !- Zone Air Exhaust Port List
  {0facad33-06d7-45ba-a843-e43608e041ab}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {14263d1b-0204-4bc9-90a2-9b0b32152727}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8da4c31-d7d3-4cb1-b624-cad432cfd821}, !- Handle
  Node 52,                                !- Name
  {0facad33-06d7-45ba-a843-e43608e041ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0facad33-06d7-45ba-a843-e43608e041ab}, !- Handle
  {db1d8d97-4732-40f9-a9d0-db837d18417d}, !- Name
  {7dadb746-dfaf-4b91-b16d-b2c2e067c0db}, !- Source Object
  11,                                     !- Outlet Port
  {f8da4c31-d7d3-4cb1-b624-cad432cfd821}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51515901-f0fd-478a-bc36-663a4f3c9930}, !- Handle
  Port List 103,                          !- Name
  {7dadb746-dfaf-4b91-b16d-b2c2e067c0db}; !- HVAC Component

OS:PortList,
  {3977d284-2622-4e47-964f-a7db8387cb7d}, !- Handle
  Port List 104,                          !- Name
  {7dadb746-dfaf-4b91-b16d-b2c2e067c0db}; !- HVAC Component

OS:Sizing:Zone,
  {3b1fba22-d90b-4e70-9ca9-af8fb6d3939c}, !- Handle
  {7dadb746-dfaf-4b91-b16d-b2c2e067c0db}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c8bf4fad-2cc9-4a4e-a456-6f1bd85a235b}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {7dadb746-dfaf-4b91-b16d-b2c2e067c0db}; !- Thermal Zone

OS:ThermalZone,
  {7e866f51-c8fa-4f33-a88d-3e7271ef54dc}, !- Handle
  Thermal Zone 53,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e786131b-822b-4e94-a71b-6d2fef7366a3}, !- Zone Air Inlet Port List
  {f5877327-a090-4e6e-8269-8fe7970f37e3}, !- Zone Air Exhaust Port List
  {b1f0a795-80c8-4301-9909-becb9826382c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ff6506f6-61c4-4bce-82d4-26354a929a9b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4d62d7c-b3ae-4dc7-b7e0-c6d0b555c3a6}, !- Handle
  Node 53,                                !- Name
  {b1f0a795-80c8-4301-9909-becb9826382c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1f0a795-80c8-4301-9909-becb9826382c}, !- Handle
  {7f8ef24c-99e8-48be-a8bb-e29f71b254b7}, !- Name
  {7e866f51-c8fa-4f33-a88d-3e7271ef54dc}, !- Source Object
  11,                                     !- Outlet Port
  {b4d62d7c-b3ae-4dc7-b7e0-c6d0b555c3a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e786131b-822b-4e94-a71b-6d2fef7366a3}, !- Handle
  Port List 105,                          !- Name
  {7e866f51-c8fa-4f33-a88d-3e7271ef54dc}; !- HVAC Component

OS:PortList,
  {f5877327-a090-4e6e-8269-8fe7970f37e3}, !- Handle
  Port List 106,                          !- Name
  {7e866f51-c8fa-4f33-a88d-3e7271ef54dc}; !- HVAC Component

OS:Sizing:Zone,
  {0ce21fdd-4a6b-43a3-8e28-9ab343648123}, !- Handle
  {7e866f51-c8fa-4f33-a88d-3e7271ef54dc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7162f04b-4b1d-4474-b64c-d798b2c8bd2b}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {7e866f51-c8fa-4f33-a88d-3e7271ef54dc}; !- Thermal Zone

OS:ThermalZone,
  {fa95b2bb-8915-4085-b224-af71210d68dc}, !- Handle
  Thermal Zone 54,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9476dee-7322-4df5-802c-c1b45d1892e9}, !- Zone Air Inlet Port List
  {6e0b8f9d-87dc-4e71-a9f4-5ed5d4707633}, !- Zone Air Exhaust Port List
  {d4a516bf-2a3a-48c3-9cb5-74f95cf2d176}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ac4a5c9f-aa66-4f1d-97e0-f25e01c1c09e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {280af74d-dc90-464d-826e-cbd69df60520}, !- Handle
  Node 54,                                !- Name
  {d4a516bf-2a3a-48c3-9cb5-74f95cf2d176}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4a516bf-2a3a-48c3-9cb5-74f95cf2d176}, !- Handle
  {9c5606ea-26cc-438e-8cf4-dac664db35b3}, !- Name
  {fa95b2bb-8915-4085-b224-af71210d68dc}, !- Source Object
  11,                                     !- Outlet Port
  {280af74d-dc90-464d-826e-cbd69df60520}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9476dee-7322-4df5-802c-c1b45d1892e9}, !- Handle
  Port List 107,                          !- Name
  {fa95b2bb-8915-4085-b224-af71210d68dc}; !- HVAC Component

OS:PortList,
  {6e0b8f9d-87dc-4e71-a9f4-5ed5d4707633}, !- Handle
  Port List 108,                          !- Name
  {fa95b2bb-8915-4085-b224-af71210d68dc}; !- HVAC Component

OS:Sizing:Zone,
  {a84be959-4c4a-4d5c-9b7e-ab4cffd26cc7}, !- Handle
  {fa95b2bb-8915-4085-b224-af71210d68dc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d839b582-3ef9-4a7e-99ef-03b4e074d949}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {fa95b2bb-8915-4085-b224-af71210d68dc}; !- Thermal Zone

OS:ThermalZone,
  {529ec200-de02-408c-8b82-f4c247bcd595}, !- Handle
  Thermal Zone 55,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b8c99c8-6372-48bc-8dbd-5a9cf8947ea7}, !- Zone Air Inlet Port List
  {33f50492-9146-43c2-922e-ca73bbb81f49}, !- Zone Air Exhaust Port List
  {bffa2739-5a13-4bc5-b932-add30edbcba2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6993d4d0-4a67-46cf-91f2-af903f8d5e5d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {399f40d6-f674-4102-980d-c6fdb5ac2b06}, !- Handle
  Node 55,                                !- Name
  {bffa2739-5a13-4bc5-b932-add30edbcba2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bffa2739-5a13-4bc5-b932-add30edbcba2}, !- Handle
  {cd5f9191-2461-40ba-94b1-d9d0a4fcae37}, !- Name
  {529ec200-de02-408c-8b82-f4c247bcd595}, !- Source Object
  11,                                     !- Outlet Port
  {399f40d6-f674-4102-980d-c6fdb5ac2b06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b8c99c8-6372-48bc-8dbd-5a9cf8947ea7}, !- Handle
  Port List 109,                          !- Name
  {529ec200-de02-408c-8b82-f4c247bcd595}; !- HVAC Component

OS:PortList,
  {33f50492-9146-43c2-922e-ca73bbb81f49}, !- Handle
  Port List 110,                          !- Name
  {529ec200-de02-408c-8b82-f4c247bcd595}; !- HVAC Component

OS:Sizing:Zone,
  {2e1daf0d-1f0e-46a1-a210-34b04657c599}, !- Handle
  {529ec200-de02-408c-8b82-f4c247bcd595}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {02a35564-7eb6-4433-acec-063ca5739314}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {529ec200-de02-408c-8b82-f4c247bcd595}; !- Thermal Zone

OS:ThermalZone,
  {21c9d78d-da01-4fce-ba9d-6f9d2bd151bd}, !- Handle
  Thermal Zone 56,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c51598d2-7bbf-4339-a85b-62483a667352}, !- Zone Air Inlet Port List
  {65578ccc-2f58-4b3b-9fac-d5fad9cbed37}, !- Zone Air Exhaust Port List
  {dc489acd-bebf-4b2f-a73c-26b7c238311c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d8ba6653-75e9-40b6-b357-981bee7de4c5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9629df8e-afa3-4f10-ab36-948acd25e060}, !- Handle
  Node 56,                                !- Name
  {dc489acd-bebf-4b2f-a73c-26b7c238311c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc489acd-bebf-4b2f-a73c-26b7c238311c}, !- Handle
  {0d67a3a3-dc8b-4a74-bce6-3b85c022bace}, !- Name
  {21c9d78d-da01-4fce-ba9d-6f9d2bd151bd}, !- Source Object
  11,                                     !- Outlet Port
  {9629df8e-afa3-4f10-ab36-948acd25e060}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c51598d2-7bbf-4339-a85b-62483a667352}, !- Handle
  Port List 111,                          !- Name
  {21c9d78d-da01-4fce-ba9d-6f9d2bd151bd}; !- HVAC Component

OS:PortList,
  {65578ccc-2f58-4b3b-9fac-d5fad9cbed37}, !- Handle
  Port List 112,                          !- Name
  {21c9d78d-da01-4fce-ba9d-6f9d2bd151bd}; !- HVAC Component

OS:Sizing:Zone,
  {002afe1b-0447-417f-8790-c885934b0695}, !- Handle
  {21c9d78d-da01-4fce-ba9d-6f9d2bd151bd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {312b4b85-4b14-4922-8ad6-dff34c640370}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {21c9d78d-da01-4fce-ba9d-6f9d2bd151bd}; !- Thermal Zone

OS:ThermalZone,
  {d45544eb-3e50-48ad-9658-9a39f6c28e00}, !- Handle
  Thermal Zone 57,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5936aa56-60d7-486c-9962-d4acd4cd0d59}, !- Zone Air Inlet Port List
  {8bfd5930-a4e8-4f0c-8177-8fa007765752}, !- Zone Air Exhaust Port List
  {fc97a016-0d94-4385-af46-ca2463c4dc35}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f2d0fc73-6066-4652-a30d-7ecd2653066c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be02407d-5c53-404a-9d9c-63fa7bdd676c}, !- Handle
  Node 57,                                !- Name
  {fc97a016-0d94-4385-af46-ca2463c4dc35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc97a016-0d94-4385-af46-ca2463c4dc35}, !- Handle
  {7b8af9e3-1c48-44bc-9e15-b5b51b01c9cc}, !- Name
  {d45544eb-3e50-48ad-9658-9a39f6c28e00}, !- Source Object
  11,                                     !- Outlet Port
  {be02407d-5c53-404a-9d9c-63fa7bdd676c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5936aa56-60d7-486c-9962-d4acd4cd0d59}, !- Handle
  Port List 113,                          !- Name
  {d45544eb-3e50-48ad-9658-9a39f6c28e00}; !- HVAC Component

OS:PortList,
  {8bfd5930-a4e8-4f0c-8177-8fa007765752}, !- Handle
  Port List 114,                          !- Name
  {d45544eb-3e50-48ad-9658-9a39f6c28e00}; !- HVAC Component

OS:Sizing:Zone,
  {c82f4f10-8151-4808-ac22-c1800bfad7a0}, !- Handle
  {d45544eb-3e50-48ad-9658-9a39f6c28e00}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bf21a18f-39f9-4b7f-b127-8622b76056e8}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {d45544eb-3e50-48ad-9658-9a39f6c28e00}; !- Thermal Zone

OS:Space,
  {66ddc72f-6cc9-48d1-90af-5b5458ebe54f}, !- Handle
  Roof 24,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {921f0e49-2550-4a2e-91e2-767fa2b695bd}; !- Thermal Zone Name

OS:Surface,
  {32d5e9a6-5df6-47e3-94c3-8f5c96bf51e2}, !- Handle
  Surface 475,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {66ddc72f-6cc9-48d1-90af-5b5458ebe54f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8e03cd0-5ab7-4d05-8bca-30c946c3c870}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66ddc72f-6cc9-48d1-90af-5b5458ebe54f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca2cb55e-f468-43ec-a99a-d661775bad73}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66ddc72f-6cc9-48d1-90af-5b5458ebe54f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {019881a8-7e8c-45df-82e5-6e6b42fdf6e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71fb5732-5fb2-4a84-bade-c9b447a44af0}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66ddc72f-6cc9-48d1-90af-5b5458ebe54f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c137e0b-b3aa-4f10-a480-cebebc965003}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f42c0d1a-5597-48e5-b574-394bf88897fd}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66ddc72f-6cc9-48d1-90af-5b5458ebe54f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d39db36-cdce-4c76-953d-f447d435461a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab864e62-53a9-462d-ac0c-9b15256e7902}, !- Handle
  Surface 480,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {66ddc72f-6cc9-48d1-90af-5b5458ebe54f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1e16f76b-8d26-47b7-9633-9da330c22022}, !- Handle
  Roof 25,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d3258201-4ae1-48a5-a255-0e35fb52eab1}; !- Thermal Zone Name

OS:Surface,
  {cee98a54-2ec9-4f2d-9247-aefea123cded}, !- Handle
  Surface 481,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e16f76b-8d26-47b7-9633-9da330c22022}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92049132-ff58-414a-be70-d51e35896276}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e16f76b-8d26-47b7-9633-9da330c22022}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10d06bfc-f8cf-41e4-8b9a-0eee286a9f72}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e16f76b-8d26-47b7-9633-9da330c22022}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74fe844f-af58-44a9-8e55-747efe0da79a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89cb7f04-68d2-479f-9c74-1ab8447dc73c}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e16f76b-8d26-47b7-9633-9da330c22022}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a140a503-9279-49ee-8fbf-95f064f49e36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {019881a8-7e8c-45df-82e5-6e6b42fdf6e2}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e16f76b-8d26-47b7-9633-9da330c22022}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca2cb55e-f468-43ec-a99a-d661775bad73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b324759-6170-4999-81a7-1a7c0a6e0e0b}, !- Handle
  Surface 486,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e16f76b-8d26-47b7-9633-9da330c22022}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9b611dba-0f5a-421a-ac84-e24f38b24dab}, !- Handle
  Roof 26,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ee01fd1b-93b8-43c0-9743-335422e071f8}; !- Thermal Zone Name

OS:Surface,
  {a4368ec6-516e-4b95-8b8a-3048e1430b3b}, !- Handle
  Surface 487,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9b611dba-0f5a-421a-ac84-e24f38b24dab}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c137e0b-b3aa-4f10-a480-cebebc965003}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b611dba-0f5a-421a-ac84-e24f38b24dab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71fb5732-5fb2-4a84-bade-c9b447a44af0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {073d1816-630c-4c72-882f-ff4e1d23683a}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b611dba-0f5a-421a-ac84-e24f38b24dab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc1fe569-843a-4ffc-bab6-06dd87d82603}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d2cc06c-31dc-42b2-9bfa-e10e66aff739}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b611dba-0f5a-421a-ac84-e24f38b24dab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90a47e71-639a-4484-ba70-2f59419d2f38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91f4cd98-02e6-4a73-8b89-d5b5658f4fb6}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b611dba-0f5a-421a-ac84-e24f38b24dab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47b9150f-5aca-48fb-92c6-52f4abf14b04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7512cce8-c988-48b3-960b-21a6049447fc}, !- Handle
  Surface 492,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b611dba-0f5a-421a-ac84-e24f38b24dab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cbd7083a-a92c-4511-a13d-ddee85f3e0a2}, !- Handle
  Roof 27,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.5527136788005e-15,                    !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5ec3f9fe-8d92-4a5d-9a39-a11646f2b694}; !- Thermal Zone Name

OS:Surface,
  {d51d6f4a-7e7f-47ab-a920-8cd7aa55404b}, !- Handle
  Surface 493,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cbd7083a-a92c-4511-a13d-ddee85f3e0a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  -7.88860905221012e-31, -30, 0,          !- X,Y,Z Vertex 3 {m}
  -7.88860905221012e-31, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a140a503-9279-49ee-8fbf-95f064f49e36}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbd7083a-a92c-4511-a13d-ddee85f3e0a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89cb7f04-68d2-479f-9c74-1ab8447dc73c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.88860905221012e-31, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -7.88860905221012e-31, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0f33888-c742-4be1-9c68-611dbe73e1e5}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbd7083a-a92c-4511-a13d-ddee85f3e0a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {145becda-d78a-45f2-a2cd-425b28b2b832}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4db5b4b6-9637-47f9-bf16-aea4b9064d91}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbd7083a-a92c-4511-a13d-ddee85f3e0a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c62df7a-2e23-4e0e-919b-b22d2b928f17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88860905221012e-31, -30, 0.1,        !- X,Y,Z Vertex 1 {m}
  -7.88860905221012e-31, -30, 0,          !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc1fe569-843a-4ffc-bab6-06dd87d82603}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbd7083a-a92c-4511-a13d-ddee85f3e0a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {073d1816-630c-4c72-882f-ff4e1d23683a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88860905221012e-31, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.88860905221012e-31, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -7.88860905221012e-31, -30, 0,          !- X,Y,Z Vertex 3 {m}
  -7.88860905221012e-31, -30, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14b2ad52-8462-49ba-97d5-1a74089473d8}, !- Handle
  Surface 498,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cbd7083a-a92c-4511-a13d-ddee85f3e0a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -7.88860905221012e-31, 0, 0.1,          !- X,Y,Z Vertex 3 {m}
  -7.88860905221012e-31, -30, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ec4058c1-befe-4955-959a-007b4f07b53e}, !- Handle
  Roof 28,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6e5ae9fa-d22b-4ade-8e87-fe963f7557eb}; !- Thermal Zone Name

OS:Surface,
  {264b95b8-3286-44bf-936d-b8d90634d932}, !- Handle
  Surface 499,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ec4058c1-befe-4955-959a-007b4f07b53e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90a47e71-639a-4484-ba70-2f59419d2f38}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec4058c1-befe-4955-959a-007b4f07b53e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d2cc06c-31dc-42b2-9bfa-e10e66aff739}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9f97128-5f35-419b-b088-743452a41167}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec4058c1-befe-4955-959a-007b4f07b53e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61549af4-5c38-4393-942f-c00434d38918}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6a8731b-09c6-4fd8-ba84-db833b0af2c4}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec4058c1-befe-4955-959a-007b4f07b53e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b029cb36-f070-4700-9f1f-22ca2c82a05c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf78c80a-2d55-47bb-ae94-5631e634a78f}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec4058c1-befe-4955-959a-007b4f07b53e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29c8c8e6-2b85-4d25-984c-dc3559cd8034}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d709fe3-16e1-4790-b8d0-49463c9b2429}, !- Handle
  Surface 504,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ec4058c1-befe-4955-959a-007b4f07b53e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b5c21df8-2be1-4ef6-8f14-a45522cf51f7}, !- Handle
  Roof 29,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.5527136788005e-15,                    !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {edd8f779-b432-459f-9f91-57dd3910a112}; !- Thermal Zone Name

OS:Surface,
  {fc7ed879-dc6d-4d10-9c59-6b4b0bf95295}, !- Handle
  Surface 505,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b5c21df8-2be1-4ef6-8f14-a45522cf51f7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.88860905221012e-31, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c62df7a-2e23-4e0e-919b-b22d2b928f17}, !- Handle
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5c21df8-2be1-4ef6-8f14-a45522cf51f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4db5b4b6-9637-47f9-bf16-aea4b9064d91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.88860905221012e-31, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -7.88860905221012e-31, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1bfc15c-f54c-4328-b82f-e60e8824774d}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5c21df8-2be1-4ef6-8f14-a45522cf51f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee29c282-916b-4b6b-b430-77871aa5b78a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da92644c-647c-4b11-9ef1-d49eea5efed2}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5c21df8-2be1-4ef6-8f14-a45522cf51f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1852525b-f2d5-47d1-8d8c-b41de427bd59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61549af4-5c38-4393-942f-c00434d38918}, !- Handle
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5c21df8-2be1-4ef6-8f14-a45522cf51f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9f97128-5f35-419b-b088-743452a41167}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.41186143763638e-31, 1.74882048347737e-47, 0.1, !- X,Y,Z Vertex 1 {m}
  -6.41186143763638e-31, 1.74882048347737e-47, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {005c86ef-8d64-471b-a07b-db0f9143bf8f}, !- Handle
  Surface 510,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5c21df8-2be1-4ef6-8f14-a45522cf51f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -7.88860905221012e-31, 0, 0.1,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c603dfcd-e7cf-48a5-8bab-44ac5a104fa0}, !- Handle
  Roof 30,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {885f41e0-d9b1-4f89-ab00-d0d36a602e76}; !- Thermal Zone Name

OS:Surface,
  {f224cb86-446b-443c-9afa-a49bebd67555}, !- Handle
  Surface 511,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c603dfcd-e7cf-48a5-8bab-44ac5a104fa0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b029cb36-f070-4700-9f1f-22ca2c82a05c}, !- Handle
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c603dfcd-e7cf-48a5-8bab-44ac5a104fa0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6a8731b-09c6-4fd8-ba84-db833b0af2c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fddf5eb1-ec1d-4a4f-9536-0c348007a663}, !- Handle
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c603dfcd-e7cf-48a5-8bab-44ac5a104fa0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f8dc220-2bb4-4787-b417-24e974b80a8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c70fa90d-1c86-44a6-8d5a-73cce1c2530e}, !- Handle
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c603dfcd-e7cf-48a5-8bab-44ac5a104fa0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98189bd7-298b-4974-bbc7-b70c393a945b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed20b010-cc88-4ea3-be0b-de5d2c79f999}, !- Handle
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c603dfcd-e7cf-48a5-8bab-44ac5a104fa0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93405e06-29d3-43f4-9cd2-f39493cad5ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7afd8ebf-a149-4b31-b327-227e71fd263a}, !- Handle
  Surface 516,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c603dfcd-e7cf-48a5-8bab-44ac5a104fa0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9efa1646-e11d-4cc9-9697-06a064216db0}, !- Handle
  Roof 31,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.105427357601e-15,                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ca314f1b-832c-4368-a042-01e83fab0c48}; !- Thermal Zone Name

OS:Surface,
  {21af1d50-9107-48fe-bef8-cdf25947d58e}, !- Handle
  Surface 517,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9efa1646-e11d-4cc9-9697-06a064216db0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, -30, 0,          !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1852525b-f2d5-47d1-8d8c-b41de427bd59}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9efa1646-e11d-4cc9-9697-06a064216db0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da92644c-647c-4b11-9ef1-d49eea5efed2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ed04921-ca83-4d9f-a8a9-9007771211be}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9efa1646-e11d-4cc9-9697-06a064216db0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {760c0bd5-0a78-4d1b-8b2f-c9677cc10e65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf9bc350-0715-42e8-95ee-8776b5c86052}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9efa1646-e11d-4cc9-9697-06a064216db0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c265782-b6fb-4927-b575-1fbdbcf6825b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, -30, 0.1,        !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, -30, 0,          !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f8dc220-2bb4-4787-b417-24e974b80a8e}, !- Handle
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9efa1646-e11d-4cc9-9697-06a064216db0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fddf5eb1-ec1d-4a4f-9536-0c348007a663}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.57772181044202e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, -30, 0,          !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -30, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d8ea976-1ca4-4169-a6c2-c31284285062}, !- Handle
  Surface 522,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9efa1646-e11d-4cc9-9697-06a064216db0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0.1,          !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, -30, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5963ad63-c223-4f7f-9b69-b70d4c37753c}, !- Handle
  Roof 32,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {86a3738c-8eee-4ae5-965d-c76fc332567c}; !- Thermal Zone Name

OS:Surface,
  {3d357310-e499-42f0-833b-e36c52f7a7fa}, !- Handle
  Surface 523,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5963ad63-c223-4f7f-9b69-b70d4c37753c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98189bd7-298b-4974-bbc7-b70c393a945b}, !- Handle
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5963ad63-c223-4f7f-9b69-b70d4c37753c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c70fa90d-1c86-44a6-8d5a-73cce1c2530e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0849ee8d-9b6a-4a77-b67f-859b81c7b5aa}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5963ad63-c223-4f7f-9b69-b70d4c37753c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c4f7c29-be5a-407d-9426-ede397883af0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4a1ad3e-244b-450d-8480-9619fb9cc0e5}, !- Handle
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5963ad63-c223-4f7f-9b69-b70d4c37753c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {483d92c3-a2db-4d83-a136-17482789d66b}, !- Handle
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5963ad63-c223-4f7f-9b69-b70d4c37753c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45a0db7b-a910-49e7-8eea-51ddd930a0d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3f89ebf-18fe-4ec5-9f84-e1097376e1bc}, !- Handle
  Surface 528,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5963ad63-c223-4f7f-9b69-b70d4c37753c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d5a569b8-ae08-4b81-9775-524457496001}, !- Handle
  Roof 33,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.105427357601e-15,                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7c34360e-f9e2-4888-b726-c77a53dfa359}; !- Thermal Zone Name

OS:Surface,
  {9a9b1e2e-0486-429f-8a6a-8d7cc8c52f5b}, !- Handle
  Surface 529,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d5a569b8-ae08-4b81-9775-524457496001}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c265782-b6fb-4927-b575-1fbdbcf6825b}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5a569b8-ae08-4b81-9775-524457496001}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf9bc350-0715-42e8-95ee-8776b5c86052}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.57772181044202e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10780326-c2ea-4043-a491-f97d0f0e006f}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5a569b8-ae08-4b81-9775-524457496001}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0df59136-922e-47a8-8df9-3e54d4e3e6b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bafe16a3-27fd-41dc-9a3c-3f06f6735b28}, !- Handle
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5a569b8-ae08-4b81-9775-524457496001}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c4f7c29-be5a-407d-9426-ede397883af0}, !- Handle
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5a569b8-ae08-4b81-9775-524457496001}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0849ee8d-9b6a-4a77-b67f-859b81c7b5aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92355843129091e-30, -4.09552831173332e-47, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.92355843129091e-30, -4.09552831173332e-47, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fb40e0f-9265-4420-b348-8cb62a386420}, !- Handle
  Surface 534,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d5a569b8-ae08-4b81-9775-524457496001}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.57772181044202e-30, 0, 0.1,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d3258201-4ae1-48a5-a255-0e35fb52eab1}, !- Handle
  Thermal Zone 58,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9f4079c-5dff-4331-a5fd-c68078092503}, !- Zone Air Inlet Port List
  {292d3fd1-6c7a-426c-8330-240535342512}, !- Zone Air Exhaust Port List
  {70d80c66-b29f-4447-92e0-aac8dbe23f1b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {92a4159e-c99a-4181-8673-26fd5a2aeb0c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {440ff477-47da-4a45-9ab3-60362a4bf4f6}, !- Handle
  Node 58,                                !- Name
  {70d80c66-b29f-4447-92e0-aac8dbe23f1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70d80c66-b29f-4447-92e0-aac8dbe23f1b}, !- Handle
  {24ba4199-6282-4359-b917-672698272854}, !- Name
  {d3258201-4ae1-48a5-a255-0e35fb52eab1}, !- Source Object
  11,                                     !- Outlet Port
  {440ff477-47da-4a45-9ab3-60362a4bf4f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9f4079c-5dff-4331-a5fd-c68078092503}, !- Handle
  Port List 115,                          !- Name
  {d3258201-4ae1-48a5-a255-0e35fb52eab1}; !- HVAC Component

OS:PortList,
  {292d3fd1-6c7a-426c-8330-240535342512}, !- Handle
  Port List 116,                          !- Name
  {d3258201-4ae1-48a5-a255-0e35fb52eab1}; !- HVAC Component

OS:Sizing:Zone,
  {f2bf0be8-bacc-40b5-bdfb-8b34286ed10f}, !- Handle
  {d3258201-4ae1-48a5-a255-0e35fb52eab1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6b3e8a08-ac9d-44c8-bcbc-f90debcdaaa9}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {d3258201-4ae1-48a5-a255-0e35fb52eab1}; !- Thermal Zone

OS:ThermalZone,
  {86a3738c-8eee-4ae5-965d-c76fc332567c}, !- Handle
  Thermal Zone 59,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0da4f7f9-3391-4a76-ab33-d085121cd95b}, !- Zone Air Inlet Port List
  {c3141c3e-982e-4f15-9a14-2186a212da11}, !- Zone Air Exhaust Port List
  {0909afe0-39c6-4d7c-a654-678808144faf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {632b2087-07aa-43d7-a299-db5ad3d9a229}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b44daf93-0293-4077-8687-deb77cfb732f}, !- Handle
  Node 59,                                !- Name
  {0909afe0-39c6-4d7c-a654-678808144faf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0909afe0-39c6-4d7c-a654-678808144faf}, !- Handle
  {1001cb8b-0893-4fc8-a82c-85539f478ac5}, !- Name
  {86a3738c-8eee-4ae5-965d-c76fc332567c}, !- Source Object
  11,                                     !- Outlet Port
  {b44daf93-0293-4077-8687-deb77cfb732f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0da4f7f9-3391-4a76-ab33-d085121cd95b}, !- Handle
  Port List 117,                          !- Name
  {86a3738c-8eee-4ae5-965d-c76fc332567c}; !- HVAC Component

OS:PortList,
  {c3141c3e-982e-4f15-9a14-2186a212da11}, !- Handle
  Port List 118,                          !- Name
  {86a3738c-8eee-4ae5-965d-c76fc332567c}; !- HVAC Component

OS:Sizing:Zone,
  {3e19ebcb-bbd0-4621-bf19-520d952999f3}, !- Handle
  {86a3738c-8eee-4ae5-965d-c76fc332567c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6e3405e0-973b-4ebf-9faa-68a222177df6}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {86a3738c-8eee-4ae5-965d-c76fc332567c}; !- Thermal Zone

OS:ThermalZone,
  {921f0e49-2550-4a2e-91e2-767fa2b695bd}, !- Handle
  Thermal Zone 60,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd23ba02-6f5f-4681-ab81-370de35ce64e}, !- Zone Air Inlet Port List
  {f71a116d-0590-45c9-af76-c1c41150e98b}, !- Zone Air Exhaust Port List
  {5202c9e9-9c29-4919-b600-e1b505ee2999}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d1ad40a8-d4c3-4915-ab1f-b16caa83c7ca}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6dc0c99f-ccba-4ecd-b9cb-0a5f3ed4f6ae}, !- Handle
  Node 60,                                !- Name
  {5202c9e9-9c29-4919-b600-e1b505ee2999}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5202c9e9-9c29-4919-b600-e1b505ee2999}, !- Handle
  {8c74dbbe-4cb9-478e-aeea-2569c06f4ffd}, !- Name
  {921f0e49-2550-4a2e-91e2-767fa2b695bd}, !- Source Object
  11,                                     !- Outlet Port
  {6dc0c99f-ccba-4ecd-b9cb-0a5f3ed4f6ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd23ba02-6f5f-4681-ab81-370de35ce64e}, !- Handle
  Port List 119,                          !- Name
  {921f0e49-2550-4a2e-91e2-767fa2b695bd}; !- HVAC Component

OS:PortList,
  {f71a116d-0590-45c9-af76-c1c41150e98b}, !- Handle
  Port List 120,                          !- Name
  {921f0e49-2550-4a2e-91e2-767fa2b695bd}; !- HVAC Component

OS:Sizing:Zone,
  {50761336-4172-411a-b7cf-b26d3bd91fe6}, !- Handle
  {921f0e49-2550-4a2e-91e2-767fa2b695bd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d12e9f67-006c-415a-9e03-d0da5abd8dd6}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {921f0e49-2550-4a2e-91e2-767fa2b695bd}; !- Thermal Zone

OS:ThermalZone,
  {ee01fd1b-93b8-43c0-9743-335422e071f8}, !- Handle
  Thermal Zone 61,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06ce0813-773d-4e5d-b9ae-a1f1e3e343c5}, !- Zone Air Inlet Port List
  {6b662544-c71c-4fac-ab30-045dda3dba6e}, !- Zone Air Exhaust Port List
  {f8aec1e3-bf01-44e5-b9a8-beffa936e478}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1ee54996-3d1f-4657-a4c2-814cb107de33}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35865c08-2902-4fa7-ae00-8c8b4f28b74a}, !- Handle
  Node 61,                                !- Name
  {f8aec1e3-bf01-44e5-b9a8-beffa936e478}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8aec1e3-bf01-44e5-b9a8-beffa936e478}, !- Handle
  {fd9157af-3d34-40b9-b1a8-25f5a48f7ea3}, !- Name
  {ee01fd1b-93b8-43c0-9743-335422e071f8}, !- Source Object
  11,                                     !- Outlet Port
  {35865c08-2902-4fa7-ae00-8c8b4f28b74a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06ce0813-773d-4e5d-b9ae-a1f1e3e343c5}, !- Handle
  Port List 121,                          !- Name
  {ee01fd1b-93b8-43c0-9743-335422e071f8}; !- HVAC Component

OS:PortList,
  {6b662544-c71c-4fac-ab30-045dda3dba6e}, !- Handle
  Port List 122,                          !- Name
  {ee01fd1b-93b8-43c0-9743-335422e071f8}; !- HVAC Component

OS:Sizing:Zone,
  {70424d7c-aa95-4b0a-8008-872cb8d7af3f}, !- Handle
  {ee01fd1b-93b8-43c0-9743-335422e071f8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2cfbd811-0deb-47c7-92d4-e30aee902160}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {ee01fd1b-93b8-43c0-9743-335422e071f8}; !- Thermal Zone

OS:ThermalZone,
  {ca314f1b-832c-4368-a042-01e83fab0c48}, !- Handle
  Thermal Zone 62,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43b2ddf2-a628-4abc-b9c2-9c3da233981f}, !- Zone Air Inlet Port List
  {6c66de1b-c563-402e-8337-791ed6e6c640}, !- Zone Air Exhaust Port List
  {6db62e81-6e9a-4018-ae39-421725c02bfb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c331ba3d-68c9-4d98-959b-06d560d5248d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {91840eed-9e83-48ee-983c-01321720a6dd}, !- Handle
  Node 62,                                !- Name
  {6db62e81-6e9a-4018-ae39-421725c02bfb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6db62e81-6e9a-4018-ae39-421725c02bfb}, !- Handle
  {80b8bdc0-a5e1-4bc7-8334-3629792a27f2}, !- Name
  {ca314f1b-832c-4368-a042-01e83fab0c48}, !- Source Object
  11,                                     !- Outlet Port
  {91840eed-9e83-48ee-983c-01321720a6dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43b2ddf2-a628-4abc-b9c2-9c3da233981f}, !- Handle
  Port List 123,                          !- Name
  {ca314f1b-832c-4368-a042-01e83fab0c48}; !- HVAC Component

OS:PortList,
  {6c66de1b-c563-402e-8337-791ed6e6c640}, !- Handle
  Port List 124,                          !- Name
  {ca314f1b-832c-4368-a042-01e83fab0c48}; !- HVAC Component

OS:Sizing:Zone,
  {aae3934d-a593-4575-a22c-ddc3b51899c6}, !- Handle
  {ca314f1b-832c-4368-a042-01e83fab0c48}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f0e98e25-d7ee-4ee0-ac60-cbd349d8100f}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {ca314f1b-832c-4368-a042-01e83fab0c48}; !- Thermal Zone

OS:ThermalZone,
  {edd8f779-b432-459f-9f91-57dd3910a112}, !- Handle
  Thermal Zone 63,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fdbdcaea-9f6c-4c24-ae67-48e33667a238}, !- Zone Air Inlet Port List
  {af7d3d1a-f4fe-4bea-be74-5f9d087e46d6}, !- Zone Air Exhaust Port List
  {a4660bb8-c3c7-421d-bd04-92d1c30bb0e9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e94f97da-8804-4033-8142-f28880150343}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f03764d-a046-40e6-8354-f4b76913c620}, !- Handle
  Node 63,                                !- Name
  {a4660bb8-c3c7-421d-bd04-92d1c30bb0e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4660bb8-c3c7-421d-bd04-92d1c30bb0e9}, !- Handle
  {90b2a634-7ca5-47a4-b430-676b2c90ab3b}, !- Name
  {edd8f779-b432-459f-9f91-57dd3910a112}, !- Source Object
  11,                                     !- Outlet Port
  {4f03764d-a046-40e6-8354-f4b76913c620}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fdbdcaea-9f6c-4c24-ae67-48e33667a238}, !- Handle
  Port List 125,                          !- Name
  {edd8f779-b432-459f-9f91-57dd3910a112}; !- HVAC Component

OS:PortList,
  {af7d3d1a-f4fe-4bea-be74-5f9d087e46d6}, !- Handle
  Port List 126,                          !- Name
  {edd8f779-b432-459f-9f91-57dd3910a112}; !- HVAC Component

OS:Sizing:Zone,
  {5638bbb1-60d8-4db5-988e-be8db03f68b4}, !- Handle
  {edd8f779-b432-459f-9f91-57dd3910a112}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {84bdd685-7bb0-4286-b9da-eb639078f123}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {edd8f779-b432-459f-9f91-57dd3910a112}; !- Thermal Zone

OS:ThermalZone,
  {885f41e0-d9b1-4f89-ab00-d0d36a602e76}, !- Handle
  Thermal Zone 64,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1757619-6cd2-4146-87e3-6b704561dbcc}, !- Zone Air Inlet Port List
  {4929f0d7-c94d-4e42-bd4d-0fcf9dc6dd3c}, !- Zone Air Exhaust Port List
  {a54cf73e-77a1-4985-bcce-1c9bb13f048e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {76359d8d-3f99-4536-8129-8ee94ab9f0d2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d3a19d8-2007-4d37-8090-1061b6a60ad4}, !- Handle
  Node 64,                                !- Name
  {a54cf73e-77a1-4985-bcce-1c9bb13f048e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a54cf73e-77a1-4985-bcce-1c9bb13f048e}, !- Handle
  {2c2f23dc-f502-4c1e-8e72-df54fbc64c76}, !- Name
  {885f41e0-d9b1-4f89-ab00-d0d36a602e76}, !- Source Object
  11,                                     !- Outlet Port
  {8d3a19d8-2007-4d37-8090-1061b6a60ad4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1757619-6cd2-4146-87e3-6b704561dbcc}, !- Handle
  Port List 127,                          !- Name
  {885f41e0-d9b1-4f89-ab00-d0d36a602e76}; !- HVAC Component

OS:PortList,
  {4929f0d7-c94d-4e42-bd4d-0fcf9dc6dd3c}, !- Handle
  Port List 128,                          !- Name
  {885f41e0-d9b1-4f89-ab00-d0d36a602e76}; !- HVAC Component

OS:Sizing:Zone,
  {0a61b81e-7df0-4e79-bd78-5d888f67952f}, !- Handle
  {885f41e0-d9b1-4f89-ab00-d0d36a602e76}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5a1a208e-0e1f-4350-875b-6c492ceb5ab6}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {885f41e0-d9b1-4f89-ab00-d0d36a602e76}; !- Thermal Zone

OS:ThermalZone,
  {5ec3f9fe-8d92-4a5d-9a39-a11646f2b694}, !- Handle
  Thermal Zone 65,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8029853a-96de-4411-ad74-e7922ea5297a}, !- Zone Air Inlet Port List
  {15cd26be-186d-40ff-90a5-ca23e3a77e59}, !- Zone Air Exhaust Port List
  {0aaaeb2d-6d4c-419c-8bdd-565ec8f51114}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1c60fd0e-aea0-4ed5-9385-11e2be21ad20}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40eb8ab7-b699-427e-bc62-560a83d53040}, !- Handle
  Node 65,                                !- Name
  {0aaaeb2d-6d4c-419c-8bdd-565ec8f51114}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0aaaeb2d-6d4c-419c-8bdd-565ec8f51114}, !- Handle
  {dde80ec5-95b2-4706-b79e-797d9122cf62}, !- Name
  {5ec3f9fe-8d92-4a5d-9a39-a11646f2b694}, !- Source Object
  11,                                     !- Outlet Port
  {40eb8ab7-b699-427e-bc62-560a83d53040}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8029853a-96de-4411-ad74-e7922ea5297a}, !- Handle
  Port List 129,                          !- Name
  {5ec3f9fe-8d92-4a5d-9a39-a11646f2b694}; !- HVAC Component

OS:PortList,
  {15cd26be-186d-40ff-90a5-ca23e3a77e59}, !- Handle
  Port List 130,                          !- Name
  {5ec3f9fe-8d92-4a5d-9a39-a11646f2b694}; !- HVAC Component

OS:Sizing:Zone,
  {0b2ee3d1-f796-4ad6-9c13-2ad025b14178}, !- Handle
  {5ec3f9fe-8d92-4a5d-9a39-a11646f2b694}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cffeea43-0146-4cdd-a8ce-d70d128fe5cb}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {5ec3f9fe-8d92-4a5d-9a39-a11646f2b694}; !- Thermal Zone

OS:ThermalZone,
  {7c34360e-f9e2-4888-b726-c77a53dfa359}, !- Handle
  Thermal Zone 66,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c88e0a7-72bf-478c-bf65-c6381121c04f}, !- Zone Air Inlet Port List
  {cbe8bf95-a9a9-44d2-8369-c45ede16ca73}, !- Zone Air Exhaust Port List
  {f669d9e2-098c-4b93-a543-780717afe06c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {902ece9f-df69-470c-bc33-8c1f4ef625f9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3acfd4d-c02b-4417-aa6d-d178bde44c41}, !- Handle
  Node 66,                                !- Name
  {f669d9e2-098c-4b93-a543-780717afe06c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f669d9e2-098c-4b93-a543-780717afe06c}, !- Handle
  {d816f2d8-0341-4e8e-b531-011c938e9b95}, !- Name
  {7c34360e-f9e2-4888-b726-c77a53dfa359}, !- Source Object
  11,                                     !- Outlet Port
  {a3acfd4d-c02b-4417-aa6d-d178bde44c41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c88e0a7-72bf-478c-bf65-c6381121c04f}, !- Handle
  Port List 131,                          !- Name
  {7c34360e-f9e2-4888-b726-c77a53dfa359}; !- HVAC Component

OS:PortList,
  {cbe8bf95-a9a9-44d2-8369-c45ede16ca73}, !- Handle
  Port List 132,                          !- Name
  {7c34360e-f9e2-4888-b726-c77a53dfa359}; !- HVAC Component

OS:Sizing:Zone,
  {10157a5d-8bdd-4c62-9878-88e634638a09}, !- Handle
  {7c34360e-f9e2-4888-b726-c77a53dfa359}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f38dbcb2-2f7a-451d-a0d8-16e925359dfd}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {7c34360e-f9e2-4888-b726-c77a53dfa359}; !- Thermal Zone

OS:ThermalZone,
  {6e5ae9fa-d22b-4ade-8e87-fe963f7557eb}, !- Handle
  Thermal Zone 67,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a50acc23-6485-4b40-9bce-c6d586000704}, !- Zone Air Inlet Port List
  {2a7be477-bef9-4f41-b522-27a397e896c2}, !- Zone Air Exhaust Port List
  {53833521-27bb-4d6c-8d82-928f338757a8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6825f3b8-d247-4348-82e9-f34a3305700d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd93b0a2-2196-4e8b-af68-aa6f85aa3261}, !- Handle
  Node 67,                                !- Name
  {53833521-27bb-4d6c-8d82-928f338757a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53833521-27bb-4d6c-8d82-928f338757a8}, !- Handle
  {b4a38356-b0b1-49a2-a25c-9ec1deca7505}, !- Name
  {6e5ae9fa-d22b-4ade-8e87-fe963f7557eb}, !- Source Object
  11,                                     !- Outlet Port
  {cd93b0a2-2196-4e8b-af68-aa6f85aa3261}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a50acc23-6485-4b40-9bce-c6d586000704}, !- Handle
  Port List 133,                          !- Name
  {6e5ae9fa-d22b-4ade-8e87-fe963f7557eb}; !- HVAC Component

OS:PortList,
  {2a7be477-bef9-4f41-b522-27a397e896c2}, !- Handle
  Port List 134,                          !- Name
  {6e5ae9fa-d22b-4ade-8e87-fe963f7557eb}; !- HVAC Component

OS:Sizing:Zone,
  {f93673fb-f825-4232-88d7-bdcf51f2c50a}, !- Handle
  {6e5ae9fa-d22b-4ade-8e87-fe963f7557eb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {92b9be7a-d382-40e4-801d-5307620ed0a9}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {6e5ae9fa-d22b-4ade-8e87-fe963f7557eb}; !- Thermal Zone

OS:Space,
  {0c30fddd-3c8a-41d4-8d94-81af361b44e7}, !- Handle
  Roof 34,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {03b87964-142d-40ff-ae02-b33f08ee26c3}; !- Thermal Zone Name

OS:Surface,
  {51c8bd8f-a611-496e-b2c3-e6e4ec5d5856}, !- Handle
  Surface 535,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c30fddd-3c8a-41d4-8d94-81af361b44e7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19bfafa4-2a9f-45c4-aa2b-7f4ba39297c4}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c30fddd-3c8a-41d4-8d94-81af361b44e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3289779d-1dfe-4693-8f61-17b9b84a019a}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c30fddd-3c8a-41d4-8d94-81af361b44e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ac7e1da-bf6b-4476-a343-6782fd97ca44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ac3addc-f2ea-44eb-af8b-dedb9ca94326}, !- Handle
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c30fddd-3c8a-41d4-8d94-81af361b44e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d480a9b-aa67-43cb-b5c6-790ccfdf1764}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6a0187c-131a-4ebb-b709-723e92172c30}, !- Handle
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c30fddd-3c8a-41d4-8d94-81af361b44e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0861a979-83d7-4ab6-a62f-f7e920e6299d}, !- Handle
  Surface 540,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c30fddd-3c8a-41d4-8d94-81af361b44e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {58470d92-423e-4b38-aa60-79eed2b624f3}, !- Handle
  Roof 35,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {167f803a-81fb-4727-92cc-65a8976b8db5}; !- Thermal Zone Name

OS:Surface,
  {76100f81-6990-4333-b2e9-8e541fa004b9}, !- Handle
  Surface 541,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {58470d92-423e-4b38-aa60-79eed2b624f3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {083778df-dd04-4a60-bd96-a759e44a90ab}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58470d92-423e-4b38-aa60-79eed2b624f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0310bb35-8f26-4bb3-b9b7-3a43d32d807c}, !- Handle
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58470d92-423e-4b38-aa60-79eed2b624f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {732d342f-86c1-4083-877a-2dff71ce2cad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53eec2d4-8ada-464a-8189-e60a6b95a31f}, !- Handle
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58470d92-423e-4b38-aa60-79eed2b624f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53aca78a-de0b-439a-9173-bbfec051fcb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ac7e1da-bf6b-4476-a343-6782fd97ca44}, !- Handle
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58470d92-423e-4b38-aa60-79eed2b624f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3289779d-1dfe-4693-8f61-17b9b84a019a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d89e364c-2ef7-4bc9-a4cb-fd222fc52c6a}, !- Handle
  Surface 546,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58470d92-423e-4b38-aa60-79eed2b624f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {55cc6748-ba5c-4c80-8111-b4060d2070d6}, !- Handle
  Roof 36,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {155ca854-7a32-4755-8d61-521b46291a55}; !- Thermal Zone Name

OS:Surface,
  {11e32e34-86db-4e8e-b802-8f0fe7f2e94a}, !- Handle
  Surface 547,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {55cc6748-ba5c-4c80-8111-b4060d2070d6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6423c10e-64e0-4d3b-8db8-c54b9bc49765}, !- Handle
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55cc6748-ba5c-4c80-8111-b4060d2070d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56e24b59-1ab3-41c4-b955-0485f1a4bce8}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55cc6748-ba5c-4c80-8111-b4060d2070d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3c4ce0b-3cdc-4f57-9fc5-7ced09a53ed1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ba23c9-638f-45be-b95c-f8983f026a41}, !- Handle
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55cc6748-ba5c-4c80-8111-b4060d2070d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a1ff36b-f255-4526-a95c-0b9d4439177d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {732d342f-86c1-4083-877a-2dff71ce2cad}, !- Handle
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55cc6748-ba5c-4c80-8111-b4060d2070d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0310bb35-8f26-4bb3-b9b7-3a43d32d807c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66a20c67-8863-4d3f-960e-cc8bb06c3d68}, !- Handle
  Surface 552,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55cc6748-ba5c-4c80-8111-b4060d2070d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bca87f12-86dc-4a09-a39f-745d0a0fe57b}, !- Handle
  Roof 37,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {89ec25e6-5778-4539-ac18-6ab77eff8428}; !- Thermal Zone Name

OS:Surface,
  {89907dc0-07f9-42d4-ac24-a3a0ede5874c}, !- Handle
  Surface 553,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bca87f12-86dc-4a09-a39f-745d0a0fe57b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c825a3a8-de2a-4a8b-b64f-c967c9ac9036}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bca87f12-86dc-4a09-a39f-745d0a0fe57b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beb6297d-56bf-4025-aa36-c29be134cc74}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bca87f12-86dc-4a09-a39f-745d0a0fe57b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c93553d-c7f3-491f-bc0b-c581c237b606}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b036166f-0911-4fdf-891d-24c37c6d23a8}, !- Handle
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bca87f12-86dc-4a09-a39f-745d0a0fe57b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c56d209d-3b65-4d99-954c-73643421c5ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3c4ce0b-3cdc-4f57-9fc5-7ced09a53ed1}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bca87f12-86dc-4a09-a39f-745d0a0fe57b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56e24b59-1ab3-41c4-b955-0485f1a4bce8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {935953e5-8847-4f9d-94a2-80c7aace2d4c}, !- Handle
  Surface 558,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bca87f12-86dc-4a09-a39f-745d0a0fe57b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6b3c051f-a924-4385-8602-29aa3690e3c1}, !- Handle
  Roof 38,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2cedb13a-f72f-4298-b363-73af7a9e8ec8}; !- Thermal Zone Name

OS:Surface,
  {6bc8dd8c-7541-4f6e-8a82-5c5c0a08eb0e}, !- Handle
  Surface 559,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6b3c051f-a924-4385-8602-29aa3690e3c1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20da103c-727a-4138-b990-024d3a733bae}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b3c051f-a924-4385-8602-29aa3690e3c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d39db36-cdce-4c76-953d-f447d435461a}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b3c051f-a924-4385-8602-29aa3690e3c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f42c0d1a-5597-48e5-b574-394bf88897fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0df9f786-400c-4934-b349-e1f4f8e6f38f}, !- Handle
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b3c051f-a924-4385-8602-29aa3690e3c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caef5346-1c9f-4668-a448-2f1cff9a5642}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c93553d-c7f3-491f-bc0b-c581c237b606}, !- Handle
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b3c051f-a924-4385-8602-29aa3690e3c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beb6297d-56bf-4025-aa36-c29be134cc74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a34dce47-c229-4f7d-8a6d-7cc81a1ed486}, !- Handle
  Surface 564,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b3c051f-a924-4385-8602-29aa3690e3c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {da9d5bef-84db-48e3-bda6-3f97807afa71}, !- Handle
  Roof 39,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e0ccbd71-256e-4460-8e8c-89e36b62b2e5}; !- Thermal Zone Name

OS:Surface,
  {61a84777-769b-4415-b8d9-fc2d1425ac56}, !- Handle
  Surface 565,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {da9d5bef-84db-48e3-bda6-3f97807afa71}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d480a9b-aa67-43cb-b5c6-790ccfdf1764}, !- Handle
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da9d5bef-84db-48e3-bda6-3f97807afa71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ac3addc-f2ea-44eb-af8b-dedb9ca94326}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {542ba552-72e5-4350-b555-75d08f0c37d6}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da9d5bef-84db-48e3-bda6-3f97807afa71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {366a6a22-537b-47b6-8f3f-af2237117975}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24ef202a-909a-4ff3-a814-f4cb011b81a5}, !- Handle
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da9d5bef-84db-48e3-bda6-3f97807afa71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a35be90-2d8c-457d-b4c4-33b7fee685ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93cf6b76-0b6e-4295-b1a2-309f8db502bb}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da9d5bef-84db-48e3-bda6-3f97807afa71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a028b0d1-ccc9-4494-913e-c3ed9be76bc2}, !- Handle
  Surface 570,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {da9d5bef-84db-48e3-bda6-3f97807afa71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7819022c-8a71-42fe-a247-f9e47fad70ce}, !- Handle
  Roof 40,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0d8f6b30-42f4-4208-94e7-fa12222f2d14}; !- Thermal Zone Name

OS:Surface,
  {394be708-956a-420a-b067-f263596a93ad}, !- Handle
  Surface 571,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7819022c-8a71-42fe-a247-f9e47fad70ce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53aca78a-de0b-439a-9173-bbfec051fcb6}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7819022c-8a71-42fe-a247-f9e47fad70ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53eec2d4-8ada-464a-8189-e60a6b95a31f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09e7f6ad-2cae-4b92-8491-9851e24490ff}, !- Handle
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7819022c-8a71-42fe-a247-f9e47fad70ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c211cf1c-dd02-4744-8439-50bb5b8318ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {098f2dc7-c6fc-4638-a8aa-0d4c9e8b6761}, !- Handle
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7819022c-8a71-42fe-a247-f9e47fad70ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4a101e0-b03a-42c2-8e4f-ce0f18125b29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {366a6a22-537b-47b6-8f3f-af2237117975}, !- Handle
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7819022c-8a71-42fe-a247-f9e47fad70ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {542ba552-72e5-4350-b555-75d08f0c37d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {790b99e4-4c55-4d9a-b4ba-42c60b3c9a6b}, !- Handle
  Surface 576,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7819022c-8a71-42fe-a247-f9e47fad70ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c06c3e45-aad3-40c2-ae3e-6bbdca040526}, !- Handle
  Roof 41,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {41ea5512-97b5-449a-8ca6-5a4a311180c3}; !- Thermal Zone Name

OS:Surface,
  {e61c8606-492d-47fb-80b4-1d54a506b36f}, !- Handle
  Surface 577,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c06c3e45-aad3-40c2-ae3e-6bbdca040526}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a1ff36b-f255-4526-a95c-0b9d4439177d}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c06c3e45-aad3-40c2-ae3e-6bbdca040526}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6ba23c9-638f-45be-b95c-f8983f026a41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2724f37-b45d-4057-a1b8-a5c7ecb8601a}, !- Handle
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c06c3e45-aad3-40c2-ae3e-6bbdca040526}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28320690-3d12-4d6d-aab2-f9e0ab196225}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd7dae81-a353-4895-9c66-2a0dbb406116}, !- Handle
  Surface 580,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c06c3e45-aad3-40c2-ae3e-6bbdca040526}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8592d7a-72a2-4805-82d5-6e89478745c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c211cf1c-dd02-4744-8439-50bb5b8318ab}, !- Handle
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c06c3e45-aad3-40c2-ae3e-6bbdca040526}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09e7f6ad-2cae-4b92-8491-9851e24490ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bca9ee7-4777-41b2-868b-f386db810bbb}, !- Handle
  Surface 582,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c06c3e45-aad3-40c2-ae3e-6bbdca040526}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {02ceb010-2b21-4d66-b5ce-9f0ffe4ec59c}, !- Handle
  Roof 42,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5ef52690-f0de-455e-9051-9b78a4221ce0}; !- Thermal Zone Name

OS:Surface,
  {e771fad9-7f7a-4731-bd08-dfc5a1bacac5}, !- Handle
  Surface 583,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {02ceb010-2b21-4d66-b5ce-9f0ffe4ec59c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c56d209d-3b65-4d99-954c-73643421c5ef}, !- Handle
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02ceb010-2b21-4d66-b5ce-9f0ffe4ec59c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b036166f-0911-4fdf-891d-24c37c6d23a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {802e4b18-5b43-49f8-ad10-3e865b08ddd6}, !- Handle
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02ceb010-2b21-4d66-b5ce-9f0ffe4ec59c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5ed8bd7-4b00-4642-aaeb-4f70eb436a19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c08d647-1848-444f-a67b-863e14f38485}, !- Handle
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02ceb010-2b21-4d66-b5ce-9f0ffe4ec59c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8313a41-72d1-4c8d-a3e1-6995d480c8ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28320690-3d12-4d6d-aab2-f9e0ab196225}, !- Handle
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02ceb010-2b21-4d66-b5ce-9f0ffe4ec59c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2724f37-b45d-4057-a1b8-a5c7ecb8601a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f162eaa-52e6-4f12-821c-ee3fcdc48e67}, !- Handle
  Surface 588,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02ceb010-2b21-4d66-b5ce-9f0ffe4ec59c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a5697173-2f8b-4100-8c88-cbad75b2c768}, !- Handle
  Roof 43,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {dd17df19-533f-4c8d-a58c-bc866475b8fb}; !- Thermal Zone Name

OS:Surface,
  {8ce815f2-aacf-44fb-a2ec-8487d40ca915}, !- Handle
  Surface 589,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a5697173-2f8b-4100-8c88-cbad75b2c768}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caef5346-1c9f-4668-a448-2f1cff9a5642}, !- Handle
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5697173-2f8b-4100-8c88-cbad75b2c768}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0df9f786-400c-4934-b349-e1f4f8e6f38f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47b9150f-5aca-48fb-92c6-52f4abf14b04}, !- Handle
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5697173-2f8b-4100-8c88-cbad75b2c768}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91f4cd98-02e6-4a73-8b89-d5b5658f4fb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3daea48-9c6c-44bd-9899-68d0d8f9c0bb}, !- Handle
  Surface 592,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5697173-2f8b-4100-8c88-cbad75b2c768}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1ed3bce-7077-4e7f-8a97-3008e5d26eee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5ed8bd7-4b00-4642-aaeb-4f70eb436a19}, !- Handle
  Surface 593,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5697173-2f8b-4100-8c88-cbad75b2c768}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {802e4b18-5b43-49f8-ad10-3e865b08ddd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7957243a-d85e-4bdc-b859-4baddb35ca3e}, !- Handle
  Surface 594,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a5697173-2f8b-4100-8c88-cbad75b2c768}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {27d530ee-6e8b-4859-b3b5-471e964f5ff5}, !- Handle
  Roof 44,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {24f27f1a-d96b-49c0-924b-424a675172c3}; !- Thermal Zone Name

OS:Surface,
  {fc86cb29-d026-4344-8487-0ef84a103fb6}, !- Handle
  Surface 595,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {27d530ee-6e8b-4859-b3b5-471e964f5ff5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a35be90-2d8c-457d-b4c4-33b7fee685ab}, !- Handle
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d530ee-6e8b-4859-b3b5-471e964f5ff5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24ef202a-909a-4ff3-a814-f4cb011b81a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9b5619d-d9ed-452e-a356-8c4278d76a6e}, !- Handle
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d530ee-6e8b-4859-b3b5-471e964f5ff5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c179a7f-482e-47c0-90f4-c23e870b293b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c50a1899-b142-47e0-ba76-26bb130d8576}, !- Handle
  Surface 598,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d530ee-6e8b-4859-b3b5-471e964f5ff5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11da4808-2031-41d0-b424-a9a7024dade1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eb88bb9-558b-421e-a5ce-0262f844d526}, !- Handle
  Surface 599,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d530ee-6e8b-4859-b3b5-471e964f5ff5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c901be3-9f25-4b58-a600-f1643de69408}, !- Handle
  Surface 600,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {27d530ee-6e8b-4859-b3b5-471e964f5ff5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f9f69f5f-ac26-4ac2-925f-2d5c45012b38}, !- Handle
  Roof 45,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7214852c-591d-41ad-8d3a-9ded9d30a9ce}; !- Thermal Zone Name

OS:Surface,
  {e1f60fd0-49ee-4e05-b732-5144dbb1a13f}, !- Handle
  Surface 601,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9f69f5f-ac26-4ac2-925f-2d5c45012b38}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4a101e0-b03a-42c2-8e4f-ce0f18125b29}, !- Handle
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9f69f5f-ac26-4ac2-925f-2d5c45012b38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {098f2dc7-c6fc-4638-a8aa-0d4c9e8b6761}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90e4cee8-882f-4a02-b8a9-32e132882406}, !- Handle
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9f69f5f-ac26-4ac2-925f-2d5c45012b38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b433f0b5-08b1-458e-a0c1-b5f654ba8010}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f63f21c8-b6d7-43e5-af48-5ed8280db20d}, !- Handle
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9f69f5f-ac26-4ac2-925f-2d5c45012b38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3db3f32-b141-495d-b782-bfe8e91dde0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c179a7f-482e-47c0-90f4-c23e870b293b}, !- Handle
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9f69f5f-ac26-4ac2-925f-2d5c45012b38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9b5619d-d9ed-452e-a356-8c4278d76a6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c803c3ea-88a0-4dee-bc56-eeb41d378c8e}, !- Handle
  Surface 606,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9f69f5f-ac26-4ac2-925f-2d5c45012b38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {91aba5a4-c8ab-4b63-9cca-295adf5cbfcb}, !- Handle
  Roof 46,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cdd69ae2-784d-4700-9e57-abed8e7a89ed}; !- Thermal Zone Name

OS:Surface,
  {2e515055-5060-4818-8906-889fbcc5ed3d}, !- Handle
  Surface 607,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91aba5a4-c8ab-4b63-9cca-295adf5cbfcb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8592d7a-72a2-4805-82d5-6e89478745c7}, !- Handle
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91aba5a4-c8ab-4b63-9cca-295adf5cbfcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd7dae81-a353-4895-9c66-2a0dbb406116}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bcfde09-cca2-4343-85bc-c256a9e4714a}, !- Handle
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91aba5a4-c8ab-4b63-9cca-295adf5cbfcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d212afe-5a38-48a8-90c1-5f2aa59e01c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78361c86-6417-40fd-a216-cf33c9794b57}, !- Handle
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91aba5a4-c8ab-4b63-9cca-295adf5cbfcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f637ffd4-98e7-48a2-ba7e-fce50048a76f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b433f0b5-08b1-458e-a0c1-b5f654ba8010}, !- Handle
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91aba5a4-c8ab-4b63-9cca-295adf5cbfcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90e4cee8-882f-4a02-b8a9-32e132882406}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38e88919-0047-401a-95ea-3f257741d2a7}, !- Handle
  Surface 612,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91aba5a4-c8ab-4b63-9cca-295adf5cbfcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {22598fa7-28df-4bcc-a23d-36ddc6520c97}, !- Handle
  Roof 47,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {43dd7680-4894-4d5f-bd3f-95b5d4e6529b}; !- Thermal Zone Name

OS:Surface,
  {4accabb9-17c4-4c09-bdb0-4c549ff3b044}, !- Handle
  Surface 613,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {22598fa7-28df-4bcc-a23d-36ddc6520c97}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8313a41-72d1-4c8d-a3e1-6995d480c8ad}, !- Handle
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22598fa7-28df-4bcc-a23d-36ddc6520c97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c08d647-1848-444f-a67b-863e14f38485}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c2b314b-c750-4154-b36b-ae8c781f0c9a}, !- Handle
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22598fa7-28df-4bcc-a23d-36ddc6520c97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25fa0f69-20fb-4202-830f-eb9e2d6a30b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc9a932e-13d3-431d-a7c6-99d0417f3595}, !- Handle
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22598fa7-28df-4bcc-a23d-36ddc6520c97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06bf73c8-4f66-47c4-8ae7-74a1736ced51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d212afe-5a38-48a8-90c1-5f2aa59e01c1}, !- Handle
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22598fa7-28df-4bcc-a23d-36ddc6520c97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bcfde09-cca2-4343-85bc-c256a9e4714a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9383bd1f-4c69-4885-b556-a241ea32709f}, !- Handle
  Surface 618,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {22598fa7-28df-4bcc-a23d-36ddc6520c97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {31090286-edf0-4317-9ef0-9cba2a2b5968}, !- Handle
  Roof 48,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {69a8e167-b3fb-439f-a375-72f640ce57d1}; !- Thermal Zone Name

OS:Surface,
  {5eda3910-1f85-401f-a1c2-6563e2a3d935}, !- Handle
  Surface 619,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {31090286-edf0-4317-9ef0-9cba2a2b5968}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1ed3bce-7077-4e7f-8a97-3008e5d26eee}, !- Handle
  Surface 620,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31090286-edf0-4317-9ef0-9cba2a2b5968}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3daea48-9c6c-44bd-9899-68d0d8f9c0bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29c8c8e6-2b85-4d25-984c-dc3559cd8034}, !- Handle
  Surface 621,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31090286-edf0-4317-9ef0-9cba2a2b5968}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf78c80a-2d55-47bb-ae94-5631e634a78f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cb009b2-9021-4756-93f1-f409ee2acab2}, !- Handle
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31090286-edf0-4317-9ef0-9cba2a2b5968}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5444bc74-d0c2-44db-b42c-eebc27d775b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25fa0f69-20fb-4202-830f-eb9e2d6a30b3}, !- Handle
  Surface 623,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31090286-edf0-4317-9ef0-9cba2a2b5968}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c2b314b-c750-4154-b36b-ae8c781f0c9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be9276c0-5d3f-4182-b02e-188907604dd9}, !- Handle
  Surface 624,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31090286-edf0-4317-9ef0-9cba2a2b5968}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cff20bc3-d626-473c-8eb4-b5415b2ea3dd}, !- Handle
  Roof 49,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b48621c0-0813-4f06-bdcc-364ba73a898c}; !- Thermal Zone Name

OS:Surface,
  {04e758bd-8435-4637-95ed-0762bd8a5ba7}, !- Handle
  Surface 625,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cff20bc3-d626-473c-8eb4-b5415b2ea3dd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11da4808-2031-41d0-b424-a9a7024dade1}, !- Handle
  Surface 626,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cff20bc3-d626-473c-8eb4-b5415b2ea3dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c50a1899-b142-47e0-ba76-26bb130d8576}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20f92763-1dc1-45af-a47c-65109aba0515}, !- Handle
  Surface 627,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cff20bc3-d626-473c-8eb4-b5415b2ea3dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30dd525c-b45f-4318-96b0-2fde3324c81e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b59a5bf-9512-4602-8582-13e86fa4594b}, !- Handle
  Surface 628,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cff20bc3-d626-473c-8eb4-b5415b2ea3dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a6f8098-c71e-493e-9e3e-980600d6b986}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a68e069b-0320-4d87-ab78-7c72600d90dd}, !- Handle
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cff20bc3-d626-473c-8eb4-b5415b2ea3dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {152d4127-5c2f-4216-a29b-046475a2db75}, !- Handle
  Surface 630,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cff20bc3-d626-473c-8eb4-b5415b2ea3dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e18b9761-4fba-4aa3-9ed0-933841500bdd}, !- Handle
  Roof 50,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6d92e014-b89a-44ee-9ffd-caa3bfe64e22}; !- Thermal Zone Name

OS:Surface,
  {a3d257c9-a3cf-4525-8641-98d2ca3a1f67}, !- Handle
  Surface 631,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e18b9761-4fba-4aa3-9ed0-933841500bdd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3db3f32-b141-495d-b782-bfe8e91dde0d}, !- Handle
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e18b9761-4fba-4aa3-9ed0-933841500bdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f63f21c8-b6d7-43e5-af48-5ed8280db20d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7b0f290-020d-44f8-9e3e-c1de7d0c6b22}, !- Handle
  Surface 633,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e18b9761-4fba-4aa3-9ed0-933841500bdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09c7616a-302c-4f49-8362-c9f65f361930}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f97bd027-e259-4121-8241-da4ded866d09}, !- Handle
  Surface 634,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e18b9761-4fba-4aa3-9ed0-933841500bdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17b11b7a-6af5-4675-bc85-bb0610da5ee8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30dd525c-b45f-4318-96b0-2fde3324c81e}, !- Handle
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e18b9761-4fba-4aa3-9ed0-933841500bdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20f92763-1dc1-45af-a47c-65109aba0515}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {540d6319-5e24-413e-80d4-7d03d19268c3}, !- Handle
  Surface 636,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e18b9761-4fba-4aa3-9ed0-933841500bdd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2e842a1e-8061-46a2-b683-8f32bd26634d}, !- Handle
  Roof 51,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cc726ede-624f-4dee-bf95-2e5e07351d57}; !- Thermal Zone Name

OS:Surface,
  {a4cb5809-53a5-4d3a-abfe-a6d7773ccf67}, !- Handle
  Surface 637,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2e842a1e-8061-46a2-b683-8f32bd26634d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f637ffd4-98e7-48a2-ba7e-fce50048a76f}, !- Handle
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e842a1e-8061-46a2-b683-8f32bd26634d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78361c86-6417-40fd-a216-cf33c9794b57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6098025a-c3bc-43ab-ab14-c7cae217cb61}, !- Handle
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e842a1e-8061-46a2-b683-8f32bd26634d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3605fe3f-fbae-4bdd-a250-76c0cc795861}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02b3e56b-70a5-4a9d-9610-ed2a94232a0d}, !- Handle
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e842a1e-8061-46a2-b683-8f32bd26634d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {065c1f24-2377-48a5-b742-d92dfa98c415}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09c7616a-302c-4f49-8362-c9f65f361930}, !- Handle
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e842a1e-8061-46a2-b683-8f32bd26634d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7b0f290-020d-44f8-9e3e-c1de7d0c6b22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1c1ec25-c885-471b-9f81-32dc6b359498}, !- Handle
  Surface 642,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2e842a1e-8061-46a2-b683-8f32bd26634d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9b2508c7-8fdd-4730-a250-0c5b729f070f}, !- Handle
  Roof 52,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {fd079f21-2bf2-48f0-a1e1-e5ab68e4c3e7}; !- Thermal Zone Name

OS:Surface,
  {0ead3cc6-55c1-4af1-8ca1-7b7bb79e85a1}, !- Handle
  Surface 643,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9b2508c7-8fdd-4730-a250-0c5b729f070f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06bf73c8-4f66-47c4-8ae7-74a1736ced51}, !- Handle
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b2508c7-8fdd-4730-a250-0c5b729f070f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc9a932e-13d3-431d-a7c6-99d0417f3595}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0b9a3dc-3ed6-4cdf-9cce-6f35f7e3910d}, !- Handle
  Surface 645,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b2508c7-8fdd-4730-a250-0c5b729f070f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17b3d7ac-16ba-40d3-a9fa-8d962e093435}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7e98101-7286-4f73-9ed9-98403019fccd}, !- Handle
  Surface 646,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b2508c7-8fdd-4730-a250-0c5b729f070f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2acf202-a8f5-4e20-ab22-ddfd117465d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3605fe3f-fbae-4bdd-a250-76c0cc795861}, !- Handle
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b2508c7-8fdd-4730-a250-0c5b729f070f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6098025a-c3bc-43ab-ab14-c7cae217cb61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f53a4cb-638e-429b-88dd-5b042e0e0a33}, !- Handle
  Surface 648,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b2508c7-8fdd-4730-a250-0c5b729f070f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {05b9a26d-50ea-461b-a82d-54d3a6d0b9ff}, !- Handle
  Roof 53,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6c2f5d1c-0049-43a6-bc39-ff1deb71a6a6}; !- Thermal Zone Name

OS:Surface,
  {533c77f9-3c8f-4393-8a10-7dbc5d8a27bc}, !- Handle
  Surface 649,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {05b9a26d-50ea-461b-a82d-54d3a6d0b9ff}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5444bc74-d0c2-44db-b42c-eebc27d775b4}, !- Handle
  Surface 650,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05b9a26d-50ea-461b-a82d-54d3a6d0b9ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cb009b2-9021-4756-93f1-f409ee2acab2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93405e06-29d3-43f4-9cd2-f39493cad5ee}, !- Handle
  Surface 651,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05b9a26d-50ea-461b-a82d-54d3a6d0b9ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed20b010-cc88-4ea3-be0b-de5d2c79f999}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b30b7363-84db-4f08-bf27-81f84413574d}, !- Handle
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05b9a26d-50ea-461b-a82d-54d3a6d0b9ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1586de14-93c5-4397-9e63-10b3ba87acd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17b3d7ac-16ba-40d3-a9fa-8d962e093435}, !- Handle
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05b9a26d-50ea-461b-a82d-54d3a6d0b9ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0b9a3dc-3ed6-4cdf-9cce-6f35f7e3910d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95bcc612-8ce1-4365-a0bc-f1d71300fc40}, !- Handle
  Surface 654,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05b9a26d-50ea-461b-a82d-54d3a6d0b9ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e1c94f0e-ca2a-4f2f-a19b-0f9f740b448c}, !- Handle
  Roof 54,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c805c856-1c8b-4ce0-9921-514009e5e742}; !- Thermal Zone Name

OS:Surface,
  {4b94f52c-18ba-44cb-b7d4-921ee4d02419}, !- Handle
  Surface 655,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1c94f0e-ca2a-4f2f-a19b-0f9f740b448c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a6f8098-c71e-493e-9e3e-980600d6b986}, !- Handle
  Surface 656,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1c94f0e-ca2a-4f2f-a19b-0f9f740b448c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b59a5bf-9512-4602-8582-13e86fa4594b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0abf76ab-e736-4bb0-a21d-8090e022337f}, !- Handle
  Surface 657,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1c94f0e-ca2a-4f2f-a19b-0f9f740b448c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39fa6fd9-4f9b-4288-b283-4a6332bed819}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06da0e8d-5cce-47fc-9a7d-a125882906df}, !- Handle
  Surface 658,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1c94f0e-ca2a-4f2f-a19b-0f9f740b448c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca12d117-a703-4f16-ab30-072f35bd3e1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab79db61-2333-45e8-9faa-632927400690}, !- Handle
  Surface 659,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1c94f0e-ca2a-4f2f-a19b-0f9f740b448c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ad3dcbc-f17b-4e09-942a-9b860bb0524b}, !- Handle
  Surface 660,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1c94f0e-ca2a-4f2f-a19b-0f9f740b448c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f8876530-7fa5-4c42-b34e-e262ec4c9b45}, !- Handle
  Roof 55,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {95dbffb8-af6f-4fc2-b52d-72d54f5596ae}; !- Thermal Zone Name

OS:Surface,
  {bc6c783d-c47b-42e1-841e-ffaa59eb9387}, !- Handle
  Surface 661,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f8876530-7fa5-4c42-b34e-e262ec4c9b45}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17b11b7a-6af5-4675-bc85-bb0610da5ee8}, !- Handle
  Surface 662,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8876530-7fa5-4c42-b34e-e262ec4c9b45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f97bd027-e259-4121-8241-da4ded866d09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b935df4b-3f76-4f34-9b0a-c07b8e438bd4}, !- Handle
  Surface 663,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8876530-7fa5-4c42-b34e-e262ec4c9b45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46e9bbcd-bacd-4591-9aff-1a025f741355}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c96b6003-897f-493e-8797-8de1ec26d4d5}, !- Handle
  Surface 664,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8876530-7fa5-4c42-b34e-e262ec4c9b45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1442b227-36b3-429e-97cb-f95faf0ab0b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39fa6fd9-4f9b-4288-b283-4a6332bed819}, !- Handle
  Surface 665,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8876530-7fa5-4c42-b34e-e262ec4c9b45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0abf76ab-e736-4bb0-a21d-8090e022337f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43038dce-80d3-45ce-a937-b05a6ae824e7}, !- Handle
  Surface 666,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8876530-7fa5-4c42-b34e-e262ec4c9b45}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9417e650-5409-488e-9878-e71ec43edaa3}, !- Handle
  Roof 56,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1f87c5fa-17a2-4a87-b9e6-4aeba57faf80}; !- Thermal Zone Name

OS:Surface,
  {952d55fc-381a-404c-85e2-f263eb852757}, !- Handle
  Surface 667,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9417e650-5409-488e-9878-e71ec43edaa3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {065c1f24-2377-48a5-b742-d92dfa98c415}, !- Handle
  Surface 668,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9417e650-5409-488e-9878-e71ec43edaa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02b3e56b-70a5-4a9d-9610-ed2a94232a0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7983c73-67b9-46b7-ada9-7642a4f797b6}, !- Handle
  Surface 669,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9417e650-5409-488e-9878-e71ec43edaa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b2d1fa1-4a16-4733-919c-827fb7a1f2eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d95b53e8-f40a-4025-91f5-1fc1acf166d2}, !- Handle
  Surface 670,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9417e650-5409-488e-9878-e71ec43edaa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3de5a5f6-9a38-4897-ac03-18066f5517ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46e9bbcd-bacd-4591-9aff-1a025f741355}, !- Handle
  Surface 671,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9417e650-5409-488e-9878-e71ec43edaa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b935df4b-3f76-4f34-9b0a-c07b8e438bd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a73ec9f7-09a9-4aec-b425-83dec7cf1362}, !- Handle
  Surface 672,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9417e650-5409-488e-9878-e71ec43edaa3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c843982c-d626-408f-9431-b2d87b462fb4}, !- Handle
  Roof 57,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8578a4f0-9431-4af1-b9cf-9aa8851be379}; !- Thermal Zone Name

OS:Surface,
  {37bc48f4-d3ed-4831-b9f5-02d1492a527d}, !- Handle
  Surface 673,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c843982c-d626-408f-9431-b2d87b462fb4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2acf202-a8f5-4e20-ab22-ddfd117465d8}, !- Handle
  Surface 674,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c843982c-d626-408f-9431-b2d87b462fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7e98101-7286-4f73-9ed9-98403019fccd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99f05b7f-e282-46ee-b9a1-7b2bfe906bba}, !- Handle
  Surface 675,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c843982c-d626-408f-9431-b2d87b462fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31eff88e-53a9-4cda-b888-379a18593f69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd672d2d-07d9-4a2e-a1aa-62d200a2d281}, !- Handle
  Surface 676,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c843982c-d626-408f-9431-b2d87b462fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2388f6a7-46d1-470a-be5c-de42e12b4634}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b2d1fa1-4a16-4733-919c-827fb7a1f2eb}, !- Handle
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c843982c-d626-408f-9431-b2d87b462fb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7983c73-67b9-46b7-ada9-7642a4f797b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fc4d9c6-4bf7-421f-8d6a-465c7f901178}, !- Handle
  Surface 678,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c843982c-d626-408f-9431-b2d87b462fb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {26ad0f69-8457-46b4-834f-1ccc56c69677}, !- Handle
  Roof 58,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {046474ea-c7dd-459f-b71f-723e1909ced8}; !- Thermal Zone Name

OS:Surface,
  {12ba5339-0ced-4148-b874-89f9075a0ca6}, !- Handle
  Surface 679,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {26ad0f69-8457-46b4-834f-1ccc56c69677}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1586de14-93c5-4397-9e63-10b3ba87acd7}, !- Handle
  Surface 680,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26ad0f69-8457-46b4-834f-1ccc56c69677}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b30b7363-84db-4f08-bf27-81f84413574d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45a0db7b-a910-49e7-8eea-51ddd930a0d1}, !- Handle
  Surface 681,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26ad0f69-8457-46b4-834f-1ccc56c69677}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {483d92c3-a2db-4d83-a136-17482789d66b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9336f3e6-bd8b-4f87-9cd3-54a58175ace7}, !- Handle
  Surface 682,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26ad0f69-8457-46b4-834f-1ccc56c69677}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aba2f3a1-a9b4-47ce-8ec0-2f90680085e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31eff88e-53a9-4cda-b888-379a18593f69}, !- Handle
  Surface 683,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26ad0f69-8457-46b4-834f-1ccc56c69677}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99f05b7f-e282-46ee-b9a1-7b2bfe906bba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64a2e6e5-64a3-4aa8-8fcc-21588fff0a53}, !- Handle
  Surface 684,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {26ad0f69-8457-46b4-834f-1ccc56c69677}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bf145cf5-6a6d-4d4d-a1f0-de779f85affc}, !- Handle
  Roof 59,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {871d79aa-ca9a-4b93-8fa8-592f0042074e}; !- Thermal Zone Name

OS:Surface,
  {eea119a7-b363-4d0b-a8d3-a60cd0d37154}, !- Handle
  Surface 685,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bf145cf5-6a6d-4d4d-a1f0-de779f85affc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca12d117-a703-4f16-ab30-072f35bd3e1c}, !- Handle
  Surface 686,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf145cf5-6a6d-4d4d-a1f0-de779f85affc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06da0e8d-5cce-47fc-9a7d-a125882906df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaa544a3-bf77-4df6-ac70-7199d1919e2e}, !- Handle
  Surface 687,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf145cf5-6a6d-4d4d-a1f0-de779f85affc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d368264c-3ff1-4e33-abb4-692573af9360}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26da7fc9-5bf4-4081-bb72-13bb0baee9b8}, !- Handle
  Surface 688,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf145cf5-6a6d-4d4d-a1f0-de779f85affc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9375ed9-a41f-4152-8969-84ec561da552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {654a89e8-e4da-4718-8131-ce454308f1f1}, !- Handle
  Surface 689,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf145cf5-6a6d-4d4d-a1f0-de779f85affc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {392824a1-21b1-4078-9529-8a9445107a38}, !- Handle
  Surface 690,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bf145cf5-6a6d-4d4d-a1f0-de779f85affc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1fba51cb-1a6c-4984-a723-2016f2faec4c}, !- Handle
  Roof 60,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2c4e19f5-41ce-4fe4-b34e-f8980c184d78}; !- Thermal Zone Name

OS:Surface,
  {9538bcd1-f44c-46b6-9fce-50c219225eb4}, !- Handle
  Surface 691,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1fba51cb-1a6c-4984-a723-2016f2faec4c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1442b227-36b3-429e-97cb-f95faf0ab0b2}, !- Handle
  Surface 692,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fba51cb-1a6c-4984-a723-2016f2faec4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c96b6003-897f-493e-8797-8de1ec26d4d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd09d775-2bed-48f7-b914-573b26d604bc}, !- Handle
  Surface 693,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fba51cb-1a6c-4984-a723-2016f2faec4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {508e7bf6-c386-4e3f-ad9d-2aca2fcc41cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32abfd69-6ddf-4660-840f-2946338e61d6}, !- Handle
  Surface 694,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fba51cb-1a6c-4984-a723-2016f2faec4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d1816ea-60e9-491c-a92e-864aa773bf4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d368264c-3ff1-4e33-abb4-692573af9360}, !- Handle
  Surface 695,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fba51cb-1a6c-4984-a723-2016f2faec4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaa544a3-bf77-4df6-ac70-7199d1919e2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9229032-e740-45de-a86e-c04065679f1c}, !- Handle
  Surface 696,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1fba51cb-1a6c-4984-a723-2016f2faec4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {32ff741b-e5d3-4faa-9886-67910b3d1d55}, !- Handle
  Roof 61,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {484b7c4a-f14d-4af5-97af-913a390b3374}; !- Thermal Zone Name

OS:Surface,
  {0bb626d4-c5d1-4f30-9c7b-0afa33760ff4}, !- Handle
  Surface 697,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32ff741b-e5d3-4faa-9886-67910b3d1d55}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3de5a5f6-9a38-4897-ac03-18066f5517ca}, !- Handle
  Surface 698,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32ff741b-e5d3-4faa-9886-67910b3d1d55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d95b53e8-f40a-4025-91f5-1fc1acf166d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1b4691f-06e4-40e2-aa93-00d8ead17c3e}, !- Handle
  Surface 699,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32ff741b-e5d3-4faa-9886-67910b3d1d55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecbcd25a-7626-467f-b243-a51c844e0b10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9816d486-b89a-438d-a3fe-115d872e351f}, !- Handle
  Surface 700,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32ff741b-e5d3-4faa-9886-67910b3d1d55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a09ad142-d578-45f6-9871-09349942467e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {508e7bf6-c386-4e3f-ad9d-2aca2fcc41cb}, !- Handle
  Surface 701,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32ff741b-e5d3-4faa-9886-67910b3d1d55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd09d775-2bed-48f7-b914-573b26d604bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e17fa608-ace3-494d-8f91-53b52f686d98}, !- Handle
  Surface 702,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32ff741b-e5d3-4faa-9886-67910b3d1d55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f8698faf-417e-4a15-9092-472e058f4e65}, !- Handle
  Roof 62,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6baeaef2-78fe-49b2-b8d3-7ec24ddd9de0}; !- Thermal Zone Name

OS:Surface,
  {57dad9d1-9dce-41b2-893b-71b28e4e87c4}, !- Handle
  Surface 703,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f8698faf-417e-4a15-9092-472e058f4e65}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2388f6a7-46d1-470a-be5c-de42e12b4634}, !- Handle
  Surface 704,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8698faf-417e-4a15-9092-472e058f4e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd672d2d-07d9-4a2e-a1aa-62d200a2d281}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5afa3b30-44fb-44dc-971b-ad57e5321d1c}, !- Handle
  Surface 705,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8698faf-417e-4a15-9092-472e058f4e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80d04f46-9b9a-41f8-b75e-63eb3635a8b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d57fa100-5194-4c1f-b297-a3b74f46dcd5}, !- Handle
  Surface 706,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8698faf-417e-4a15-9092-472e058f4e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29f75fae-63c8-4588-9deb-7fc09af6a7da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecbcd25a-7626-467f-b243-a51c844e0b10}, !- Handle
  Surface 707,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8698faf-417e-4a15-9092-472e058f4e65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1b4691f-06e4-40e2-aa93-00d8ead17c3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {764e6f59-aa85-433a-b754-6573908f83d6}, !- Handle
  Surface 708,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8698faf-417e-4a15-9092-472e058f4e65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bb60b5d0-b480-46b8-8f4d-4abf9bee1452}, !- Handle
  Roof 63,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b922a519-82d8-4956-a9b6-34164a812844}; !- Thermal Zone Name

OS:Surface,
  {b8b9e319-a8be-4823-830d-8cb985dc955b}, !- Handle
  Surface 709,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb60b5d0-b480-46b8-8f4d-4abf9bee1452}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aba2f3a1-a9b4-47ce-8ec0-2f90680085e9}, !- Handle
  Surface 710,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb60b5d0-b480-46b8-8f4d-4abf9bee1452}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9336f3e6-bd8b-4f87-9cd3-54a58175ace7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c99e1cb5-f5de-46f5-b45d-b26afa6d07b5}, !- Handle
  Surface 711,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb60b5d0-b480-46b8-8f4d-4abf9bee1452}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a50d0dc8-5ca5-4812-804c-a846c6674b28}, !- Handle
  Surface 712,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb60b5d0-b480-46b8-8f4d-4abf9bee1452}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {865d770b-9866-4d1b-b030-b726b43ae8c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80d04f46-9b9a-41f8-b75e-63eb3635a8b0}, !- Handle
  Surface 713,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb60b5d0-b480-46b8-8f4d-4abf9bee1452}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5afa3b30-44fb-44dc-971b-ad57e5321d1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad199860-10b6-44fc-9d3d-bb5ce544dad5}, !- Handle
  Surface 714,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb60b5d0-b480-46b8-8f4d-4abf9bee1452}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bc4129db-4abc-46c3-ad2d-b2966feb3119}, !- Handle
  Roof 64,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1fd1c20f-c579-48cb-88e6-03fde0da83bf}; !- Thermal Zone Name

OS:Surface,
  {5da734eb-420d-470c-b011-31cf3903f0f2}, !- Handle
  Surface 715,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bc4129db-4abc-46c3-ad2d-b2966feb3119}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9375ed9-a41f-4152-8969-84ec561da552}, !- Handle
  Surface 716,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc4129db-4abc-46c3-ad2d-b2966feb3119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26da7fc9-5bf4-4081-bb72-13bb0baee9b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {930033b8-750f-4978-b7bd-7c435f96db3e}, !- Handle
  Surface 717,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc4129db-4abc-46c3-ad2d-b2966feb3119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50beaa0e-39c2-4049-8436-dd4d76d22572}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3ba825b-cb34-4d7b-9884-23847b827286}, !- Handle
  Surface 718,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc4129db-4abc-46c3-ad2d-b2966feb3119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d5eea07-e1da-4322-b7e8-9c91ec11c310}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6c1681c-a688-495f-bd9d-bddf284a9a31}, !- Handle
  Surface 719,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc4129db-4abc-46c3-ad2d-b2966feb3119}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaf9da32-a93e-49b2-8ecb-603772262e38}, !- Handle
  Surface 720,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc4129db-4abc-46c3-ad2d-b2966feb3119}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e2189025-e523-48db-8cef-098d193e3a2b}, !- Handle
  Roof 65,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3b8a7dcc-39e5-42c5-96f6-42245e48080b}; !- Thermal Zone Name

OS:Surface,
  {d94536ac-5d4a-4ccb-8608-474742561cb1}, !- Handle
  Surface 721,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e2189025-e523-48db-8cef-098d193e3a2b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d1816ea-60e9-491c-a92e-864aa773bf4b}, !- Handle
  Surface 722,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2189025-e523-48db-8cef-098d193e3a2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32abfd69-6ddf-4660-840f-2946338e61d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b476a34-adc9-40ea-b492-5d61b9e69cc0}, !- Handle
  Surface 723,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2189025-e523-48db-8cef-098d193e3a2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2106cf36-72a7-4df8-bac3-ee60add56e1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58bef3ca-99ec-4b09-bbfd-9272fe4d39aa}, !- Handle
  Surface 724,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2189025-e523-48db-8cef-098d193e3a2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {449be954-c746-4400-b2f4-d74de325f5d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50beaa0e-39c2-4049-8436-dd4d76d22572}, !- Handle
  Surface 725,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2189025-e523-48db-8cef-098d193e3a2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {930033b8-750f-4978-b7bd-7c435f96db3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cf54f02-e92c-44c7-8c11-959aff6842b1}, !- Handle
  Surface 726,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2189025-e523-48db-8cef-098d193e3a2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c1208f25-4ba3-4902-909e-f6197a78678e}, !- Handle
  Roof 66,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {88115764-47c7-4fcc-b678-f9b11cdc7742}; !- Thermal Zone Name

OS:Surface,
  {f0c4e6f2-5e48-4b41-923d-db38840fd40f}, !- Handle
  Surface 727,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c1208f25-4ba3-4902-909e-f6197a78678e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a09ad142-d578-45f6-9871-09349942467e}, !- Handle
  Surface 728,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1208f25-4ba3-4902-909e-f6197a78678e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9816d486-b89a-438d-a3fe-115d872e351f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2f6e2e3-8d22-4e95-a59e-542c0a7a31c2}, !- Handle
  Surface 729,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1208f25-4ba3-4902-909e-f6197a78678e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32f50f8a-62c3-4215-9329-0c130db33525}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {882cc33e-890d-4235-8c6d-3f732922e75e}, !- Handle
  Surface 730,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1208f25-4ba3-4902-909e-f6197a78678e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f52661d8-1980-45dc-8fa4-a4c4b54cd7a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2106cf36-72a7-4df8-bac3-ee60add56e1e}, !- Handle
  Surface 731,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1208f25-4ba3-4902-909e-f6197a78678e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b476a34-adc9-40ea-b492-5d61b9e69cc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4daca77f-9e18-4586-a6c1-69ffc2b32574}, !- Handle
  Surface 732,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c1208f25-4ba3-4902-909e-f6197a78678e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {33db4c2b-dacf-4b3e-917f-06ab581fa4a1}, !- Handle
  Roof 67,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c22e7d6d-2225-498e-90e7-31d70058087b}; !- Thermal Zone Name

OS:Surface,
  {c5002904-ca07-43f5-857b-869eae88567b}, !- Handle
  Surface 733,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {33db4c2b-dacf-4b3e-917f-06ab581fa4a1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29f75fae-63c8-4588-9deb-7fc09af6a7da}, !- Handle
  Surface 734,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33db4c2b-dacf-4b3e-917f-06ab581fa4a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d57fa100-5194-4c1f-b297-a3b74f46dcd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {432288f0-5a54-4286-8656-0272442e58ac}, !- Handle
  Surface 735,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33db4c2b-dacf-4b3e-917f-06ab581fa4a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {518f772b-22d8-4d1d-9c33-d428a764e7d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6814a8e-a864-4778-9068-0ca37028dce8}, !- Handle
  Surface 736,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33db4c2b-dacf-4b3e-917f-06ab581fa4a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {669cddda-54e3-4098-bdf3-4450ee862f90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32f50f8a-62c3-4215-9329-0c130db33525}, !- Handle
  Surface 737,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33db4c2b-dacf-4b3e-917f-06ab581fa4a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2f6e2e3-8d22-4e95-a59e-542c0a7a31c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {277b01f6-2702-4516-9e71-4a3609118f0d}, !- Handle
  Surface 738,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33db4c2b-dacf-4b3e-917f-06ab581fa4a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {90da9c80-17c1-4414-95b5-d1cc0f4fb9ea}, !- Handle
  Roof 68,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {38184a24-e2a6-452f-8c8a-4cab1c368cae}; !- Thermal Zone Name

OS:Surface,
  {9df0503d-dc20-45e3-8670-cdedaba0dc2f}, !- Handle
  Surface 739,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90da9c80-17c1-4414-95b5-d1cc0f4fb9ea}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {865d770b-9866-4d1b-b030-b726b43ae8c5}, !- Handle
  Surface 740,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90da9c80-17c1-4414-95b5-d1cc0f4fb9ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a50d0dc8-5ca5-4812-804c-a846c6674b28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5be69995-d404-4c96-a0e4-98fe25dd29dd}, !- Handle
  Surface 741,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90da9c80-17c1-4414-95b5-d1cc0f4fb9ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6549994-d213-4e99-b668-940da7f2f1ba}, !- Handle
  Surface 742,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90da9c80-17c1-4414-95b5-d1cc0f4fb9ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baf316a6-2868-4bba-81c0-fffe1ab3a061}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {518f772b-22d8-4d1d-9c33-d428a764e7d2}, !- Handle
  Surface 743,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90da9c80-17c1-4414-95b5-d1cc0f4fb9ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {432288f0-5a54-4286-8656-0272442e58ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4dbaa77-a807-4cb6-bd3e-47b98261465d}, !- Handle
  Surface 744,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90da9c80-17c1-4414-95b5-d1cc0f4fb9ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5ef52690-f0de-455e-9051-9b78a4221ce0}, !- Handle
  Thermal Zone 68,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c34c5f80-4c9d-4db9-93c8-e21450260946}, !- Zone Air Inlet Port List
  {160e6869-9263-4978-a8c1-2c84c65bd7e2}, !- Zone Air Exhaust Port List
  {d025fc40-f27d-4309-aad2-fe10f2780547}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {210b7c4d-bcff-4414-949c-6b2e20d14e0d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18640387-53a3-4a13-9d9a-8a7839f0cffc}, !- Handle
  Node 68,                                !- Name
  {d025fc40-f27d-4309-aad2-fe10f2780547}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d025fc40-f27d-4309-aad2-fe10f2780547}, !- Handle
  {0b1f861a-6a19-4b6e-ab7a-b1201834cca1}, !- Name
  {5ef52690-f0de-455e-9051-9b78a4221ce0}, !- Source Object
  11,                                     !- Outlet Port
  {18640387-53a3-4a13-9d9a-8a7839f0cffc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c34c5f80-4c9d-4db9-93c8-e21450260946}, !- Handle
  Port List 135,                          !- Name
  {5ef52690-f0de-455e-9051-9b78a4221ce0}; !- HVAC Component

OS:PortList,
  {160e6869-9263-4978-a8c1-2c84c65bd7e2}, !- Handle
  Port List 136,                          !- Name
  {5ef52690-f0de-455e-9051-9b78a4221ce0}; !- HVAC Component

OS:Sizing:Zone,
  {4bf7af7f-60aa-424c-baee-d18af2307c8e}, !- Handle
  {5ef52690-f0de-455e-9051-9b78a4221ce0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {64c3a021-dd8a-468b-b5c6-def1b3eb0857}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {5ef52690-f0de-455e-9051-9b78a4221ce0}; !- Thermal Zone

OS:ThermalZone,
  {6c2f5d1c-0049-43a6-bc39-ff1deb71a6a6}, !- Handle
  Thermal Zone 69,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d133401-2749-4001-94fd-ef31ad7ea0de}, !- Zone Air Inlet Port List
  {99d53141-fee7-4bc3-a5aa-4905c861c705}, !- Zone Air Exhaust Port List
  {7f1fc5c2-efce-40eb-af90-72ba8c5803d8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b28ec10f-5fcf-4e07-abe6-cb9d55d9af2f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b302c0f3-8f06-4d7c-a342-4c97c6b8aa69}, !- Handle
  Node 69,                                !- Name
  {7f1fc5c2-efce-40eb-af90-72ba8c5803d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f1fc5c2-efce-40eb-af90-72ba8c5803d8}, !- Handle
  {af0d7295-73a1-4d4c-be54-601d20edbbe2}, !- Name
  {6c2f5d1c-0049-43a6-bc39-ff1deb71a6a6}, !- Source Object
  11,                                     !- Outlet Port
  {b302c0f3-8f06-4d7c-a342-4c97c6b8aa69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d133401-2749-4001-94fd-ef31ad7ea0de}, !- Handle
  Port List 137,                          !- Name
  {6c2f5d1c-0049-43a6-bc39-ff1deb71a6a6}; !- HVAC Component

OS:PortList,
  {99d53141-fee7-4bc3-a5aa-4905c861c705}, !- Handle
  Port List 138,                          !- Name
  {6c2f5d1c-0049-43a6-bc39-ff1deb71a6a6}; !- HVAC Component

OS:Sizing:Zone,
  {67f7b9ff-4d3b-41e4-9d91-b24d567be98a}, !- Handle
  {6c2f5d1c-0049-43a6-bc39-ff1deb71a6a6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3f34d81a-678e-466e-aeac-53ea31d66a7d}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {6c2f5d1c-0049-43a6-bc39-ff1deb71a6a6}; !- Thermal Zone

OS:ThermalZone,
  {03b87964-142d-40ff-ae02-b33f08ee26c3}, !- Handle
  Thermal Zone 70,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {366815f5-f896-4739-b6c4-c9c42bef7e19}, !- Zone Air Inlet Port List
  {3b94ac23-fe32-41c7-9a62-ccc3ed1f4cc0}, !- Zone Air Exhaust Port List
  {68b2cfd3-f07b-42ff-8092-4a51548d987a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1b7c905a-5be9-427c-93e3-d13714b98618}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2c486ca-ff31-45d2-80c7-3eac9caa851b}, !- Handle
  Node 70,                                !- Name
  {68b2cfd3-f07b-42ff-8092-4a51548d987a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68b2cfd3-f07b-42ff-8092-4a51548d987a}, !- Handle
  {b0310d1a-0c87-472a-bf67-5b361f19dfbd}, !- Name
  {03b87964-142d-40ff-ae02-b33f08ee26c3}, !- Source Object
  11,                                     !- Outlet Port
  {e2c486ca-ff31-45d2-80c7-3eac9caa851b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {366815f5-f896-4739-b6c4-c9c42bef7e19}, !- Handle
  Port List 139,                          !- Name
  {03b87964-142d-40ff-ae02-b33f08ee26c3}; !- HVAC Component

OS:PortList,
  {3b94ac23-fe32-41c7-9a62-ccc3ed1f4cc0}, !- Handle
  Port List 140,                          !- Name
  {03b87964-142d-40ff-ae02-b33f08ee26c3}; !- HVAC Component

OS:Sizing:Zone,
  {3c2d5dde-3773-4dbd-9db7-a4f44727f6b5}, !- Handle
  {03b87964-142d-40ff-ae02-b33f08ee26c3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1fce8a91-3af3-4180-a257-80bde81e1263}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {03b87964-142d-40ff-ae02-b33f08ee26c3}; !- Thermal Zone

OS:ThermalZone,
  {2c4e19f5-41ce-4fe4-b34e-f8980c184d78}, !- Handle
  Thermal Zone 71,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7d22f7b-2b97-4df5-974e-94d1416e8b6f}, !- Zone Air Inlet Port List
  {5511c252-7b86-4134-85cd-048db670bc93}, !- Zone Air Exhaust Port List
  {f0df91dd-a337-4abb-8d1f-6b83a599905b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fe200c6b-b08c-476e-9b59-a571a90d7277}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a32fcdf4-8791-44fe-bef3-3bce78557e48}, !- Handle
  Node 71,                                !- Name
  {f0df91dd-a337-4abb-8d1f-6b83a599905b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0df91dd-a337-4abb-8d1f-6b83a599905b}, !- Handle
  {b81262a3-f3f2-4462-9732-148643c80d50}, !- Name
  {2c4e19f5-41ce-4fe4-b34e-f8980c184d78}, !- Source Object
  11,                                     !- Outlet Port
  {a32fcdf4-8791-44fe-bef3-3bce78557e48}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7d22f7b-2b97-4df5-974e-94d1416e8b6f}, !- Handle
  Port List 141,                          !- Name
  {2c4e19f5-41ce-4fe4-b34e-f8980c184d78}; !- HVAC Component

OS:PortList,
  {5511c252-7b86-4134-85cd-048db670bc93}, !- Handle
  Port List 142,                          !- Name
  {2c4e19f5-41ce-4fe4-b34e-f8980c184d78}; !- HVAC Component

OS:Sizing:Zone,
  {990ac1ee-c605-4485-b20e-96335653ce9c}, !- Handle
  {2c4e19f5-41ce-4fe4-b34e-f8980c184d78}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {68bed97f-fa0b-4ff0-aaee-73e781af51c0}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {2c4e19f5-41ce-4fe4-b34e-f8980c184d78}; !- Thermal Zone

OS:ThermalZone,
  {43dd7680-4894-4d5f-bd3f-95b5d4e6529b}, !- Handle
  Thermal Zone 72,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e86e9661-10a6-43e1-851b-2cd5ae1fee87}, !- Zone Air Inlet Port List
  {647c1541-ab03-4385-9c65-b0c122cb2e15}, !- Zone Air Exhaust Port List
  {81277e81-4c60-4d3f-95a2-05de33e0338f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f9e6495a-2b92-48f0-9652-36a75f6d63fb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24cc3eec-acf1-459c-aafc-424fcce8403e}, !- Handle
  Node 72,                                !- Name
  {81277e81-4c60-4d3f-95a2-05de33e0338f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81277e81-4c60-4d3f-95a2-05de33e0338f}, !- Handle
  {03b18df0-e21c-4c1d-b913-38d5f5a4b66e}, !- Name
  {43dd7680-4894-4d5f-bd3f-95b5d4e6529b}, !- Source Object
  11,                                     !- Outlet Port
  {24cc3eec-acf1-459c-aafc-424fcce8403e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e86e9661-10a6-43e1-851b-2cd5ae1fee87}, !- Handle
  Port List 143,                          !- Name
  {43dd7680-4894-4d5f-bd3f-95b5d4e6529b}; !- HVAC Component

OS:PortList,
  {647c1541-ab03-4385-9c65-b0c122cb2e15}, !- Handle
  Port List 144,                          !- Name
  {43dd7680-4894-4d5f-bd3f-95b5d4e6529b}; !- HVAC Component

OS:Sizing:Zone,
  {7b10cb90-3785-4468-a7bf-7c9558bd1340}, !- Handle
  {43dd7680-4894-4d5f-bd3f-95b5d4e6529b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e4a01156-eaef-4665-8793-b0148e856c68}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {43dd7680-4894-4d5f-bd3f-95b5d4e6529b}; !- Thermal Zone

OS:ThermalZone,
  {046474ea-c7dd-459f-b71f-723e1909ced8}, !- Handle
  Thermal Zone 73,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8215665b-f153-429e-ac19-ed22178bcae8}, !- Zone Air Inlet Port List
  {a90f8014-9773-468e-bebf-13d988521515}, !- Zone Air Exhaust Port List
  {bd4bc929-6f65-4007-822f-a36176ad32c0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fc66e17c-01c7-4016-bd0b-c224ae7d0702}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd8b7aa2-5ee8-4a5d-8200-87685773b1f9}, !- Handle
  Node 73,                                !- Name
  {bd4bc929-6f65-4007-822f-a36176ad32c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd4bc929-6f65-4007-822f-a36176ad32c0}, !- Handle
  {24be8aad-2ef4-4cec-ba7d-bd1d86955eab}, !- Name
  {046474ea-c7dd-459f-b71f-723e1909ced8}, !- Source Object
  11,                                     !- Outlet Port
  {fd8b7aa2-5ee8-4a5d-8200-87685773b1f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8215665b-f153-429e-ac19-ed22178bcae8}, !- Handle
  Port List 145,                          !- Name
  {046474ea-c7dd-459f-b71f-723e1909ced8}; !- HVAC Component

OS:PortList,
  {a90f8014-9773-468e-bebf-13d988521515}, !- Handle
  Port List 146,                          !- Name
  {046474ea-c7dd-459f-b71f-723e1909ced8}; !- HVAC Component

OS:Sizing:Zone,
  {655ebea7-3e5a-4825-865c-a59610dfb874}, !- Handle
  {046474ea-c7dd-459f-b71f-723e1909ced8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {478b5330-e556-4a6c-91cd-b5997077d0b8}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {046474ea-c7dd-459f-b71f-723e1909ced8}; !- Thermal Zone

OS:ThermalZone,
  {24f27f1a-d96b-49c0-924b-424a675172c3}, !- Handle
  Thermal Zone 74,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0f3d850-9fbb-4e77-baa4-5664956c5ac4}, !- Zone Air Inlet Port List
  {1f3215a0-7e55-457b-977a-f779cc46cc03}, !- Zone Air Exhaust Port List
  {a6d6a047-30ce-43b8-a5da-24d51b5ccad3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa3e8f90-58c6-465a-b63f-45474b122070}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8be71233-2532-44e3-826d-e83efe3af475}, !- Handle
  Node 74,                                !- Name
  {a6d6a047-30ce-43b8-a5da-24d51b5ccad3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6d6a047-30ce-43b8-a5da-24d51b5ccad3}, !- Handle
  {c388988c-fd11-45f4-a53b-db03c495933d}, !- Name
  {24f27f1a-d96b-49c0-924b-424a675172c3}, !- Source Object
  11,                                     !- Outlet Port
  {8be71233-2532-44e3-826d-e83efe3af475}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0f3d850-9fbb-4e77-baa4-5664956c5ac4}, !- Handle
  Port List 147,                          !- Name
  {24f27f1a-d96b-49c0-924b-424a675172c3}; !- HVAC Component

OS:PortList,
  {1f3215a0-7e55-457b-977a-f779cc46cc03}, !- Handle
  Port List 148,                          !- Name
  {24f27f1a-d96b-49c0-924b-424a675172c3}; !- HVAC Component

OS:Sizing:Zone,
  {4939c5d5-666e-4543-aef3-018ee671a2dd}, !- Handle
  {24f27f1a-d96b-49c0-924b-424a675172c3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6f40548e-8864-43aa-adfe-2f80f0937218}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {24f27f1a-d96b-49c0-924b-424a675172c3}; !- Thermal Zone

OS:ThermalZone,
  {cc726ede-624f-4dee-bf95-2e5e07351d57}, !- Handle
  Thermal Zone 75,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75b48960-d747-429f-a396-c08bea678658}, !- Zone Air Inlet Port List
  {2058a11d-6e44-42f0-923c-ee745faaa44f}, !- Zone Air Exhaust Port List
  {0b833d47-ff79-4d5a-a1c8-97e43a985a2a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e12d346c-6902-4334-bdd8-f6014569643c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48e8cc74-3e8a-4020-a073-7696f1f11c72}, !- Handle
  Node 75,                                !- Name
  {0b833d47-ff79-4d5a-a1c8-97e43a985a2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b833d47-ff79-4d5a-a1c8-97e43a985a2a}, !- Handle
  {f7c60d52-38a8-4748-aaa9-af7d115ca23c}, !- Name
  {cc726ede-624f-4dee-bf95-2e5e07351d57}, !- Source Object
  11,                                     !- Outlet Port
  {48e8cc74-3e8a-4020-a073-7696f1f11c72}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75b48960-d747-429f-a396-c08bea678658}, !- Handle
  Port List 149,                          !- Name
  {cc726ede-624f-4dee-bf95-2e5e07351d57}; !- HVAC Component

OS:PortList,
  {2058a11d-6e44-42f0-923c-ee745faaa44f}, !- Handle
  Port List 150,                          !- Name
  {cc726ede-624f-4dee-bf95-2e5e07351d57}; !- HVAC Component

OS:Sizing:Zone,
  {f419c2f6-2911-4418-94ff-c82e3298ab6a}, !- Handle
  {cc726ede-624f-4dee-bf95-2e5e07351d57}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
