  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1aaf500e-ea00-4576-827b-d72ea1cbee2f}, !- Handle
  Zone HVAC Equipment List 75,            !- Name
  {cc726ede-624f-4dee-bf95-2e5e07351d57}; !- Thermal Zone

OS:ThermalZone,
  {69a8e167-b3fb-439f-a375-72f640ce57d1}, !- Handle
  Thermal Zone 76,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0e905ac-6677-4aef-b573-872ad1202941}, !- Zone Air Inlet Port List
  {198e8eec-df50-4389-89dd-f06c644e6e88}, !- Zone Air Exhaust Port List
  {b9c00aca-ceb7-41be-a671-b74f9d715df7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eefecdab-87e9-4a76-802d-b1abfca2f415}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61bc0e8a-8790-4ef9-b655-55c6388042b9}, !- Handle
  Node 76,                                !- Name
  {b9c00aca-ceb7-41be-a671-b74f9d715df7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9c00aca-ceb7-41be-a671-b74f9d715df7}, !- Handle
  {c01598ca-067e-4825-b5f4-62e641f522e4}, !- Name
  {69a8e167-b3fb-439f-a375-72f640ce57d1}, !- Source Object
  11,                                     !- Outlet Port
  {61bc0e8a-8790-4ef9-b655-55c6388042b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0e905ac-6677-4aef-b573-872ad1202941}, !- Handle
  Port List 151,                          !- Name
  {69a8e167-b3fb-439f-a375-72f640ce57d1}; !- HVAC Component

OS:PortList,
  {198e8eec-df50-4389-89dd-f06c644e6e88}, !- Handle
  Port List 152,                          !- Name
  {69a8e167-b3fb-439f-a375-72f640ce57d1}; !- HVAC Component

OS:Sizing:Zone,
  {6e47a9f0-5a93-4989-ae21-420a6bf93b55}, !- Handle
  {69a8e167-b3fb-439f-a375-72f640ce57d1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f8a37255-db6c-41d8-a006-d9f249d045c8}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {69a8e167-b3fb-439f-a375-72f640ce57d1}; !- Thermal Zone

OS:ThermalZone,
  {484b7c4a-f14d-4af5-97af-913a390b3374}, !- Handle
  Thermal Zone 77,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7366f6cc-a21f-4acc-8543-24a08c74f44b}, !- Zone Air Inlet Port List
  {31ae4362-8d25-493b-b229-85815e6e9fec}, !- Zone Air Exhaust Port List
  {0d135923-e433-40dc-8a97-3f3679bd4f68}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ada1afaf-ff96-4bb5-99a8-731e1e34cacf}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c71da68d-ad25-4bba-93c5-62777cf04bb4}, !- Handle
  Node 77,                                !- Name
  {0d135923-e433-40dc-8a97-3f3679bd4f68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d135923-e433-40dc-8a97-3f3679bd4f68}, !- Handle
  {a7e2e839-1612-41e1-a367-ebd9f046ce23}, !- Name
  {484b7c4a-f14d-4af5-97af-913a390b3374}, !- Source Object
  11,                                     !- Outlet Port
  {c71da68d-ad25-4bba-93c5-62777cf04bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7366f6cc-a21f-4acc-8543-24a08c74f44b}, !- Handle
  Port List 153,                          !- Name
  {484b7c4a-f14d-4af5-97af-913a390b3374}; !- HVAC Component

OS:PortList,
  {31ae4362-8d25-493b-b229-85815e6e9fec}, !- Handle
  Port List 154,                          !- Name
  {484b7c4a-f14d-4af5-97af-913a390b3374}; !- HVAC Component

OS:Sizing:Zone,
  {900ff1ea-90a0-4d40-8ee9-943ceb43923d}, !- Handle
  {484b7c4a-f14d-4af5-97af-913a390b3374}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {132db8b3-8551-4b43-a24d-0373f992b444}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {484b7c4a-f14d-4af5-97af-913a390b3374}; !- Thermal Zone

OS:ThermalZone,
  {c22e7d6d-2225-498e-90e7-31d70058087b}, !- Handle
  Thermal Zone 78,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb782423-9c5f-49af-a7af-9a3d4323d156}, !- Zone Air Inlet Port List
  {9ccd756d-eb79-4d79-9d0f-f1ac2316cf26}, !- Zone Air Exhaust Port List
  {3beae94d-7652-4103-b561-a5a1cb4a856f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3f549eda-b78d-43f4-a18a-ebb5b1abc12b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61098e05-d4ad-440f-a2cb-b393f09f5300}, !- Handle
  Node 78,                                !- Name
  {3beae94d-7652-4103-b561-a5a1cb4a856f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3beae94d-7652-4103-b561-a5a1cb4a856f}, !- Handle
  {b0b94acf-d84e-4ae5-b579-e86525f084c2}, !- Name
  {c22e7d6d-2225-498e-90e7-31d70058087b}, !- Source Object
  11,                                     !- Outlet Port
  {61098e05-d4ad-440f-a2cb-b393f09f5300}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb782423-9c5f-49af-a7af-9a3d4323d156}, !- Handle
  Port List 155,                          !- Name
  {c22e7d6d-2225-498e-90e7-31d70058087b}; !- HVAC Component

OS:PortList,
  {9ccd756d-eb79-4d79-9d0f-f1ac2316cf26}, !- Handle
  Port List 156,                          !- Name
  {c22e7d6d-2225-498e-90e7-31d70058087b}; !- HVAC Component

OS:Sizing:Zone,
  {e97fa896-eeb0-4031-a6c7-4334bdacb2fe}, !- Handle
  {c22e7d6d-2225-498e-90e7-31d70058087b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5c51d2bc-937d-4f90-8ab9-4721adb89680}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {c22e7d6d-2225-498e-90e7-31d70058087b}; !- Thermal Zone

OS:ThermalZone,
  {155ca854-7a32-4755-8d61-521b46291a55}, !- Handle
  Thermal Zone 79,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30cecdaa-6576-4b29-af0f-3a24ba1bc4e4}, !- Zone Air Inlet Port List
  {b8d29945-467d-4346-9653-5af7fbc1dedb}, !- Zone Air Exhaust Port List
  {707208a7-b623-4c2d-995f-4133f06962c7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {032a1a10-c809-41a1-8ad0-812d32aa74bf}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b76b83f8-fd87-4648-b05d-f8e19732ad34}, !- Handle
  Node 79,                                !- Name
  {707208a7-b623-4c2d-995f-4133f06962c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {707208a7-b623-4c2d-995f-4133f06962c7}, !- Handle
  {4621eeb3-8cc7-4792-a2ca-230affc824a4}, !- Name
  {155ca854-7a32-4755-8d61-521b46291a55}, !- Source Object
  11,                                     !- Outlet Port
  {b76b83f8-fd87-4648-b05d-f8e19732ad34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30cecdaa-6576-4b29-af0f-3a24ba1bc4e4}, !- Handle
  Port List 157,                          !- Name
  {155ca854-7a32-4755-8d61-521b46291a55}; !- HVAC Component

OS:PortList,
  {b8d29945-467d-4346-9653-5af7fbc1dedb}, !- Handle
  Port List 158,                          !- Name
  {155ca854-7a32-4755-8d61-521b46291a55}; !- HVAC Component

OS:Sizing:Zone,
  {ccf413a4-a0d3-4a3b-95c8-97eafe7a3c56}, !- Handle
  {155ca854-7a32-4755-8d61-521b46291a55}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2c08d289-3ba5-42fc-84cc-e647785dc824}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {155ca854-7a32-4755-8d61-521b46291a55}; !- Thermal Zone

OS:ThermalZone,
  {167f803a-81fb-4727-92cc-65a8976b8db5}, !- Handle
  Thermal Zone 80,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfb1348c-ed08-4ae9-bb6a-7f7f400dc92e}, !- Zone Air Inlet Port List
  {ef2c21cf-ecab-4a1d-ac4a-a2589094b344}, !- Zone Air Exhaust Port List
  {818b4b2c-fc6d-42ed-87dd-70755717f13e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4f4ca8ed-fcbc-442c-bb47-3b6e9f9c4f8d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {449f4237-72aa-47a4-8a22-85b0ea7eb694}, !- Handle
  Node 80,                                !- Name
  {818b4b2c-fc6d-42ed-87dd-70755717f13e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {818b4b2c-fc6d-42ed-87dd-70755717f13e}, !- Handle
  {9aad3084-411b-42ec-8b04-1ffbace78d94}, !- Name
  {167f803a-81fb-4727-92cc-65a8976b8db5}, !- Source Object
  11,                                     !- Outlet Port
  {449f4237-72aa-47a4-8a22-85b0ea7eb694}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfb1348c-ed08-4ae9-bb6a-7f7f400dc92e}, !- Handle
  Port List 159,                          !- Name
  {167f803a-81fb-4727-92cc-65a8976b8db5}; !- HVAC Component

OS:PortList,
  {ef2c21cf-ecab-4a1d-ac4a-a2589094b344}, !- Handle
  Port List 160,                          !- Name
  {167f803a-81fb-4727-92cc-65a8976b8db5}; !- HVAC Component

OS:Sizing:Zone,
  {b3630ae2-86d7-4566-8f00-b9c50956c188}, !- Handle
  {167f803a-81fb-4727-92cc-65a8976b8db5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {80fa06d4-f0de-47d1-ad44-b79d6ceb21ed}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {167f803a-81fb-4727-92cc-65a8976b8db5}; !- Thermal Zone

OS:ThermalZone,
  {2cedb13a-f72f-4298-b363-73af7a9e8ec8}, !- Handle
  Thermal Zone 81,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d5b3888-f0ae-4dc7-be76-f56d134926d4}, !- Zone Air Inlet Port List
  {861a0cbb-2fc7-487e-b076-5a4f64c7dc3e}, !- Zone Air Exhaust Port List
  {d299c39e-5ecd-435b-8494-ee41e8478da8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {37b9b79d-541c-490d-bfe7-ee2c9a1296c0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47fdddc6-0275-432b-b0de-1c150fabaf08}, !- Handle
  Node 81,                                !- Name
  {d299c39e-5ecd-435b-8494-ee41e8478da8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d299c39e-5ecd-435b-8494-ee41e8478da8}, !- Handle
  {08a15fb6-7700-4f50-893d-96907e6fa8e2}, !- Name
  {2cedb13a-f72f-4298-b363-73af7a9e8ec8}, !- Source Object
  11,                                     !- Outlet Port
  {47fdddc6-0275-432b-b0de-1c150fabaf08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d5b3888-f0ae-4dc7-be76-f56d134926d4}, !- Handle
  Port List 161,                          !- Name
  {2cedb13a-f72f-4298-b363-73af7a9e8ec8}; !- HVAC Component

OS:PortList,
  {861a0cbb-2fc7-487e-b076-5a4f64c7dc3e}, !- Handle
  Port List 162,                          !- Name
  {2cedb13a-f72f-4298-b363-73af7a9e8ec8}; !- HVAC Component

OS:Sizing:Zone,
  {a809ae4c-f9df-437c-aa1c-def0231f40bd}, !- Handle
  {2cedb13a-f72f-4298-b363-73af7a9e8ec8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {042ebe8a-b2cb-442c-9191-99567cc86bee}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {2cedb13a-f72f-4298-b363-73af7a9e8ec8}; !- Thermal Zone

OS:ThermalZone,
  {0d8f6b30-42f4-4208-94e7-fa12222f2d14}, !- Handle
  Thermal Zone 82,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a8ff2d0-9dc7-4b75-9c98-1776056fadd8}, !- Zone Air Inlet Port List
  {03b97bf6-6d9d-4519-9928-c04d469082d6}, !- Zone Air Exhaust Port List
  {c1076521-4244-49aa-9f39-7aaffbffd7e2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f62db408-193f-47cc-872c-13a2d5198501}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {832f5bc3-07de-4fc6-81e7-611fb6fb04d3}, !- Handle
  Node 82,                                !- Name
  {c1076521-4244-49aa-9f39-7aaffbffd7e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1076521-4244-49aa-9f39-7aaffbffd7e2}, !- Handle
  {89dd998d-0885-4c38-a639-5a320f0c7bbb}, !- Name
  {0d8f6b30-42f4-4208-94e7-fa12222f2d14}, !- Source Object
  11,                                     !- Outlet Port
  {832f5bc3-07de-4fc6-81e7-611fb6fb04d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a8ff2d0-9dc7-4b75-9c98-1776056fadd8}, !- Handle
  Port List 163,                          !- Name
  {0d8f6b30-42f4-4208-94e7-fa12222f2d14}; !- HVAC Component

OS:PortList,
  {03b97bf6-6d9d-4519-9928-c04d469082d6}, !- Handle
  Port List 164,                          !- Name
  {0d8f6b30-42f4-4208-94e7-fa12222f2d14}; !- HVAC Component

OS:Sizing:Zone,
  {c61065bc-5015-4b7b-8816-8e8c9d9c82c5}, !- Handle
  {0d8f6b30-42f4-4208-94e7-fa12222f2d14}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7ecc8f2d-9e9c-4957-96a7-d1425c3f59f9}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {0d8f6b30-42f4-4208-94e7-fa12222f2d14}; !- Thermal Zone

OS:ThermalZone,
  {38184a24-e2a6-452f-8c8a-4cab1c368cae}, !- Handle
  Thermal Zone 83,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cde4b201-9849-4de3-83f4-487aadc646ac}, !- Zone Air Inlet Port List
  {9b79d7bc-0f84-44eb-bc44-6b8eba0132bb}, !- Zone Air Exhaust Port List
  {c83cefcc-ad59-4cfc-a13e-a7b94999e96f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {335da3fb-82f7-49fa-b99f-c4d97fc78baa}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60500c56-b644-454a-b5d1-47aed2ea7510}, !- Handle
  Node 83,                                !- Name
  {c83cefcc-ad59-4cfc-a13e-a7b94999e96f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c83cefcc-ad59-4cfc-a13e-a7b94999e96f}, !- Handle
  {25da3978-7a8b-4862-96fb-37cd9605ddf2}, !- Name
  {38184a24-e2a6-452f-8c8a-4cab1c368cae}, !- Source Object
  11,                                     !- Outlet Port
  {60500c56-b644-454a-b5d1-47aed2ea7510}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cde4b201-9849-4de3-83f4-487aadc646ac}, !- Handle
  Port List 165,                          !- Name
  {38184a24-e2a6-452f-8c8a-4cab1c368cae}; !- HVAC Component

OS:PortList,
  {9b79d7bc-0f84-44eb-bc44-6b8eba0132bb}, !- Handle
  Port List 166,                          !- Name
  {38184a24-e2a6-452f-8c8a-4cab1c368cae}; !- HVAC Component

OS:Sizing:Zone,
  {18d7169c-6745-4592-8e25-50921b7c6478}, !- Handle
  {38184a24-e2a6-452f-8c8a-4cab1c368cae}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d44e10c6-5f80-4130-b674-91b891da9201}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {38184a24-e2a6-452f-8c8a-4cab1c368cae}; !- Thermal Zone

OS:ThermalZone,
  {cdd69ae2-784d-4700-9e57-abed8e7a89ed}, !- Handle
  Thermal Zone 84,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78f9d3b1-3011-42f6-8682-a38e9d7b043e}, !- Zone Air Inlet Port List
  {cfa69d27-8fc3-4b93-b0b1-0956d3378855}, !- Zone Air Exhaust Port List
  {5bc12e8b-0abf-46db-99ab-238e642fe210}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa92f9ee-9b82-48ba-b40e-4b81d3b828f4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd5154c2-a9ed-43df-92d7-1834a71d4180}, !- Handle
  Node 84,                                !- Name
  {5bc12e8b-0abf-46db-99ab-238e642fe210}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bc12e8b-0abf-46db-99ab-238e642fe210}, !- Handle
  {cef0c66a-40ae-4fb4-a5d8-5bb69763fa5f}, !- Name
  {cdd69ae2-784d-4700-9e57-abed8e7a89ed}, !- Source Object
  11,                                     !- Outlet Port
  {dd5154c2-a9ed-43df-92d7-1834a71d4180}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78f9d3b1-3011-42f6-8682-a38e9d7b043e}, !- Handle
  Port List 167,                          !- Name
  {cdd69ae2-784d-4700-9e57-abed8e7a89ed}; !- HVAC Component

OS:PortList,
  {cfa69d27-8fc3-4b93-b0b1-0956d3378855}, !- Handle
  Port List 168,                          !- Name
  {cdd69ae2-784d-4700-9e57-abed8e7a89ed}; !- HVAC Component

OS:Sizing:Zone,
  {fc7945d2-fac6-4900-ba20-bdbc20530bc8}, !- Handle
  {cdd69ae2-784d-4700-9e57-abed8e7a89ed}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {557d866f-c604-4fb0-9480-8e8f1902aa12}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {cdd69ae2-784d-4700-9e57-abed8e7a89ed}; !- Thermal Zone

OS:ThermalZone,
  {1f87c5fa-17a2-4a87-b9e6-4aeba57faf80}, !- Handle
  Thermal Zone 85,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7472e9e2-3f96-4fa0-8d9e-5331f756615a}, !- Zone Air Inlet Port List
  {77d779b7-6254-4aef-9834-c290c2fad09f}, !- Zone Air Exhaust Port List
  {72da2421-36fb-4340-a529-d2596c81cd4e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c3a65fe4-cc4f-4191-ae0d-c551f625284f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4bb7ff2c-5459-4f21-83af-833037224cb5}, !- Handle
  Node 85,                                !- Name
  {72da2421-36fb-4340-a529-d2596c81cd4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72da2421-36fb-4340-a529-d2596c81cd4e}, !- Handle
  {3b689223-b484-4a15-88a5-01a27113b3a0}, !- Name
  {1f87c5fa-17a2-4a87-b9e6-4aeba57faf80}, !- Source Object
  11,                                     !- Outlet Port
  {4bb7ff2c-5459-4f21-83af-833037224cb5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7472e9e2-3f96-4fa0-8d9e-5331f756615a}, !- Handle
  Port List 169,                          !- Name
  {1f87c5fa-17a2-4a87-b9e6-4aeba57faf80}; !- HVAC Component

OS:PortList,
  {77d779b7-6254-4aef-9834-c290c2fad09f}, !- Handle
  Port List 170,                          !- Name
  {1f87c5fa-17a2-4a87-b9e6-4aeba57faf80}; !- HVAC Component

OS:Sizing:Zone,
  {fc9eae87-2620-4fd4-82be-0d41d346782e}, !- Handle
  {1f87c5fa-17a2-4a87-b9e6-4aeba57faf80}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a7361a09-e2db-4c6c-a606-35b91e11014f}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {1f87c5fa-17a2-4a87-b9e6-4aeba57faf80}; !- Thermal Zone

OS:ThermalZone,
  {fd079f21-2bf2-48f0-a1e1-e5ab68e4c3e7}, !- Handle
  Thermal Zone 86,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2bf88a5-9388-46f7-a667-0126978e987f}, !- Zone Air Inlet Port List
  {9d13247e-818d-4994-a8ec-7eeda25caf84}, !- Zone Air Exhaust Port List
  {b244380e-9645-4d2b-889f-ebb397e09dfc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {669f3eaf-2466-4c1c-bdab-2c3e9ad40dc3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4f948ec-6cb9-4895-904f-769e9fcc1f22}, !- Handle
  Node 86,                                !- Name
  {b244380e-9645-4d2b-889f-ebb397e09dfc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b244380e-9645-4d2b-889f-ebb397e09dfc}, !- Handle
  {2c500bff-f7fb-4a9b-b6d2-0d92626e4c91}, !- Name
  {fd079f21-2bf2-48f0-a1e1-e5ab68e4c3e7}, !- Source Object
  11,                                     !- Outlet Port
  {d4f948ec-6cb9-4895-904f-769e9fcc1f22}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2bf88a5-9388-46f7-a667-0126978e987f}, !- Handle
  Port List 171,                          !- Name
  {fd079f21-2bf2-48f0-a1e1-e5ab68e4c3e7}; !- HVAC Component

OS:PortList,
  {9d13247e-818d-4994-a8ec-7eeda25caf84}, !- Handle
  Port List 172,                          !- Name
  {fd079f21-2bf2-48f0-a1e1-e5ab68e4c3e7}; !- HVAC Component

OS:Sizing:Zone,
  {1ece1c69-3f37-49db-bb17-8d989bcd904e}, !- Handle
  {fd079f21-2bf2-48f0-a1e1-e5ab68e4c3e7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8a99fb00-e92d-4c5a-97bc-498109d50e72}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {fd079f21-2bf2-48f0-a1e1-e5ab68e4c3e7}; !- Thermal Zone

OS:ThermalZone,
  {dd17df19-533f-4c8d-a58c-bc866475b8fb}, !- Handle
  Thermal Zone 87,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ebcb142-95fd-467e-a346-13dfb96ffed6}, !- Zone Air Inlet Port List
  {38a10fd0-c8d0-4082-9de2-e43247ed3e70}, !- Zone Air Exhaust Port List
  {d1148317-a2e5-4903-b79d-9e46d112fd6e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {adf8c1fb-ea32-4613-9206-6cafe5835b0a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c5eda83-7016-40b5-8c16-0605e35fdfee}, !- Handle
  Node 87,                                !- Name
  {d1148317-a2e5-4903-b79d-9e46d112fd6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1148317-a2e5-4903-b79d-9e46d112fd6e}, !- Handle
  {5dd1208b-fb7b-41b9-ab56-7b4c8ed9d9e0}, !- Name
  {dd17df19-533f-4c8d-a58c-bc866475b8fb}, !- Source Object
  11,                                     !- Outlet Port
  {4c5eda83-7016-40b5-8c16-0605e35fdfee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ebcb142-95fd-467e-a346-13dfb96ffed6}, !- Handle
  Port List 173,                          !- Name
  {dd17df19-533f-4c8d-a58c-bc866475b8fb}; !- HVAC Component

OS:PortList,
  {38a10fd0-c8d0-4082-9de2-e43247ed3e70}, !- Handle
  Port List 174,                          !- Name
  {dd17df19-533f-4c8d-a58c-bc866475b8fb}; !- HVAC Component

OS:Sizing:Zone,
  {b8015250-e10c-4d8d-9ef8-bf692bcc94fa}, !- Handle
  {dd17df19-533f-4c8d-a58c-bc866475b8fb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8689e9fa-3359-427f-9645-e129eae8259b}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {dd17df19-533f-4c8d-a58c-bc866475b8fb}; !- Thermal Zone

OS:ThermalZone,
  {b922a519-82d8-4956-a9b6-34164a812844}, !- Handle
  Thermal Zone 88,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {054a13d2-509c-450c-8667-ae0c2b4e0179}, !- Zone Air Inlet Port List
  {afc19dda-4a17-44e2-a533-b2d2a815cef9}, !- Zone Air Exhaust Port List
  {86563c64-d1dd-47ae-915d-d289fda58ba1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e413653-9ad5-4534-b114-c17569b3bb4c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0eb357f8-460d-42ff-9df7-2d1fb622bb5a}, !- Handle
  Node 88,                                !- Name
  {86563c64-d1dd-47ae-915d-d289fda58ba1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86563c64-d1dd-47ae-915d-d289fda58ba1}, !- Handle
  {b97a4b2d-5403-482f-bea3-a9ebd8480ec5}, !- Name
  {b922a519-82d8-4956-a9b6-34164a812844}, !- Source Object
  11,                                     !- Outlet Port
  {0eb357f8-460d-42ff-9df7-2d1fb622bb5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {054a13d2-509c-450c-8667-ae0c2b4e0179}, !- Handle
  Port List 175,                          !- Name
  {b922a519-82d8-4956-a9b6-34164a812844}; !- HVAC Component

OS:PortList,
  {afc19dda-4a17-44e2-a533-b2d2a815cef9}, !- Handle
  Port List 176,                          !- Name
  {b922a519-82d8-4956-a9b6-34164a812844}; !- HVAC Component

OS:Sizing:Zone,
  {8b6ac509-3b23-4b37-88a0-0144e40c8703}, !- Handle
  {b922a519-82d8-4956-a9b6-34164a812844}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {71791960-0f54-46ad-a1a7-3a0aaab2deda}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {b922a519-82d8-4956-a9b6-34164a812844}; !- Thermal Zone

OS:ThermalZone,
  {1fd1c20f-c579-48cb-88e6-03fde0da83bf}, !- Handle
  Thermal Zone 89,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46f0fe8f-a1eb-4d94-aab5-89aee91cb1fa}, !- Zone Air Inlet Port List
  {59cbcb6d-cf4d-4a32-8a7e-4df0a553e6a5}, !- Zone Air Exhaust Port List
  {d799da97-21b9-43fc-a004-e8a052c4d674}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9fbbfb07-33b8-4354-ac55-82e20b05355c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d20ec7f6-5b04-4b68-8113-a1e775a1cd7b}, !- Handle
  Node 89,                                !- Name
  {d799da97-21b9-43fc-a004-e8a052c4d674}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d799da97-21b9-43fc-a004-e8a052c4d674}, !- Handle
  {bfdf47fb-e10c-4e81-a360-62b9c27935c8}, !- Name
  {1fd1c20f-c579-48cb-88e6-03fde0da83bf}, !- Source Object
  11,                                     !- Outlet Port
  {d20ec7f6-5b04-4b68-8113-a1e775a1cd7b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46f0fe8f-a1eb-4d94-aab5-89aee91cb1fa}, !- Handle
  Port List 177,                          !- Name
  {1fd1c20f-c579-48cb-88e6-03fde0da83bf}; !- HVAC Component

OS:PortList,
  {59cbcb6d-cf4d-4a32-8a7e-4df0a553e6a5}, !- Handle
  Port List 178,                          !- Name
  {1fd1c20f-c579-48cb-88e6-03fde0da83bf}; !- HVAC Component

OS:Sizing:Zone,
  {0384b6c5-8d89-45fc-8378-5b24a4cde93f}, !- Handle
  {1fd1c20f-c579-48cb-88e6-03fde0da83bf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7458e2de-65e8-4ccd-9599-ff3f01aed966}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {1fd1c20f-c579-48cb-88e6-03fde0da83bf}; !- Thermal Zone

OS:ThermalZone,
  {89ec25e6-5778-4539-ac18-6ab77eff8428}, !- Handle
  Thermal Zone 90,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45bfb424-3d06-4103-87ba-9dc6ca22c0b7}, !- Zone Air Inlet Port List
  {b8bc83a6-4ec2-4a82-9de1-f08840db7e83}, !- Zone Air Exhaust Port List
  {303318cb-e6d7-48d2-84e1-7f3502d79105}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {05b3ba9b-bb20-4c6d-88c3-41424167e370}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36bb34ed-ea51-441c-af60-c9b2d852991b}, !- Handle
  Node 90,                                !- Name
  {303318cb-e6d7-48d2-84e1-7f3502d79105}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {303318cb-e6d7-48d2-84e1-7f3502d79105}, !- Handle
  {7d6b5ffd-3ff3-42c9-9626-9721b4b184dc}, !- Name
  {89ec25e6-5778-4539-ac18-6ab77eff8428}, !- Source Object
  11,                                     !- Outlet Port
  {36bb34ed-ea51-441c-af60-c9b2d852991b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45bfb424-3d06-4103-87ba-9dc6ca22c0b7}, !- Handle
  Port List 179,                          !- Name
  {89ec25e6-5778-4539-ac18-6ab77eff8428}; !- HVAC Component

OS:PortList,
  {b8bc83a6-4ec2-4a82-9de1-f08840db7e83}, !- Handle
  Port List 180,                          !- Name
  {89ec25e6-5778-4539-ac18-6ab77eff8428}; !- HVAC Component

OS:Sizing:Zone,
  {b94dd397-d0a9-4e0e-b539-19c58b7d0eec}, !- Handle
  {89ec25e6-5778-4539-ac18-6ab77eff8428}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {591adfbb-1ae7-4acc-82b1-9d4537f69b80}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {89ec25e6-5778-4539-ac18-6ab77eff8428}; !- Thermal Zone

OS:ThermalZone,
  {871d79aa-ca9a-4b93-8fa8-592f0042074e}, !- Handle
  Thermal Zone 91,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c802eb6a-447e-4460-8a68-8b34b6def96b}, !- Zone Air Inlet Port List
  {57781302-d374-4ea0-be16-d51f73a5663d}, !- Zone Air Exhaust Port List
  {48e8756b-f043-4480-8832-ee63fe4cd314}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6b95e753-5a03-4525-9186-83f9c1f57709}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51d352b5-6037-490a-aa40-360cb4524647}, !- Handle
  Node 91,                                !- Name
  {48e8756b-f043-4480-8832-ee63fe4cd314}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48e8756b-f043-4480-8832-ee63fe4cd314}, !- Handle
  {e5062b93-7e78-425f-a82e-34c2fe10e900}, !- Name
  {871d79aa-ca9a-4b93-8fa8-592f0042074e}, !- Source Object
  11,                                     !- Outlet Port
  {51d352b5-6037-490a-aa40-360cb4524647}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c802eb6a-447e-4460-8a68-8b34b6def96b}, !- Handle
  Port List 181,                          !- Name
  {871d79aa-ca9a-4b93-8fa8-592f0042074e}; !- HVAC Component

OS:PortList,
  {57781302-d374-4ea0-be16-d51f73a5663d}, !- Handle
  Port List 182,                          !- Name
  {871d79aa-ca9a-4b93-8fa8-592f0042074e}; !- HVAC Component

OS:Sizing:Zone,
  {638fed82-2f94-4425-bef0-dbfdab4d4363}, !- Handle
  {871d79aa-ca9a-4b93-8fa8-592f0042074e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3278186f-80a3-4042-bfb0-f07c6c327fb9}, !- Handle
  Zone HVAC Equipment List 91,            !- Name
  {871d79aa-ca9a-4b93-8fa8-592f0042074e}; !- Thermal Zone

OS:ThermalZone,
  {41ea5512-97b5-449a-8ca6-5a4a311180c3}, !- Handle
  Thermal Zone 92,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4429f39e-b8c0-413f-9afc-3f97dab4df4d}, !- Zone Air Inlet Port List
  {d6573f5f-0a68-464e-a3e2-1216e18e82f8}, !- Zone Air Exhaust Port List
  {8142a1fd-6242-44d8-b432-45a0a0110825}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {743560c7-337b-48a1-a65e-0fbba60b8c32}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9114836-df5a-4170-8625-7dea0ab5ec8b}, !- Handle
  Node 92,                                !- Name
  {8142a1fd-6242-44d8-b432-45a0a0110825}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8142a1fd-6242-44d8-b432-45a0a0110825}, !- Handle
  {e90892b3-07a5-4b38-b23d-ddde51f9e270}, !- Name
  {41ea5512-97b5-449a-8ca6-5a4a311180c3}, !- Source Object
  11,                                     !- Outlet Port
  {b9114836-df5a-4170-8625-7dea0ab5ec8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4429f39e-b8c0-413f-9afc-3f97dab4df4d}, !- Handle
  Port List 183,                          !- Name
  {41ea5512-97b5-449a-8ca6-5a4a311180c3}; !- HVAC Component

OS:PortList,
  {d6573f5f-0a68-464e-a3e2-1216e18e82f8}, !- Handle
  Port List 184,                          !- Name
  {41ea5512-97b5-449a-8ca6-5a4a311180c3}; !- HVAC Component

OS:Sizing:Zone,
  {3ad65824-b5ef-4c46-ba9b-3ddf70442299}, !- Handle
  {41ea5512-97b5-449a-8ca6-5a4a311180c3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bc79711b-9db0-4aae-9b94-70c22505152b}, !- Handle
  Zone HVAC Equipment List 92,            !- Name
  {41ea5512-97b5-449a-8ca6-5a4a311180c3}; !- Thermal Zone

OS:ThermalZone,
  {88115764-47c7-4fcc-b678-f9b11cdc7742}, !- Handle
  Thermal Zone 93,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {181a8c7e-9343-4f81-bed9-547c9596aefe}, !- Zone Air Inlet Port List
  {45675aac-64d3-44fe-ad19-d6ab79ffe422}, !- Zone Air Exhaust Port List
  {199da546-994e-419a-832b-25a8d19e0113}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6a77a7ff-8c0e-41f4-b2ed-9aa0c9a50274}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aea74aba-6ca7-4f66-ac67-640154d94cbf}, !- Handle
  Node 93,                                !- Name
  {199da546-994e-419a-832b-25a8d19e0113}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {199da546-994e-419a-832b-25a8d19e0113}, !- Handle
  {26872e8e-3d54-468d-8f11-204e9f12e955}, !- Name
  {88115764-47c7-4fcc-b678-f9b11cdc7742}, !- Source Object
  11,                                     !- Outlet Port
  {aea74aba-6ca7-4f66-ac67-640154d94cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {181a8c7e-9343-4f81-bed9-547c9596aefe}, !- Handle
  Port List 185,                          !- Name
  {88115764-47c7-4fcc-b678-f9b11cdc7742}; !- HVAC Component

OS:PortList,
  {45675aac-64d3-44fe-ad19-d6ab79ffe422}, !- Handle
  Port List 186,                          !- Name
  {88115764-47c7-4fcc-b678-f9b11cdc7742}; !- HVAC Component

OS:Sizing:Zone,
  {d9e77b57-ec10-4166-af0f-9d19f1c4c87f}, !- Handle
  {88115764-47c7-4fcc-b678-f9b11cdc7742}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b8eef938-6680-43a5-a995-94326eda20b3}, !- Handle
  Zone HVAC Equipment List 93,            !- Name
  {88115764-47c7-4fcc-b678-f9b11cdc7742}; !- Thermal Zone

OS:ThermalZone,
  {8578a4f0-9431-4af1-b9cf-9aa8851be379}, !- Handle
  Thermal Zone 94,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {522d728e-6e4d-4e0c-be31-10c55a8dd3d8}, !- Zone Air Inlet Port List
  {6c811371-a516-48cd-a90b-bbbe1c96e4fd}, !- Zone Air Exhaust Port List
  {f2db0246-254f-454a-8d5f-4c6449f4a677}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {480a249f-f8c2-48e8-a355-514f6af68adf}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0815ddd7-0f38-476e-8bbb-0dd086d283bd}, !- Handle
  Node 94,                                !- Name
  {f2db0246-254f-454a-8d5f-4c6449f4a677}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2db0246-254f-454a-8d5f-4c6449f4a677}, !- Handle
  {ef3cda76-fd49-4dd2-9717-4532a440a40c}, !- Name
  {8578a4f0-9431-4af1-b9cf-9aa8851be379}, !- Source Object
  11,                                     !- Outlet Port
  {0815ddd7-0f38-476e-8bbb-0dd086d283bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {522d728e-6e4d-4e0c-be31-10c55a8dd3d8}, !- Handle
  Port List 187,                          !- Name
  {8578a4f0-9431-4af1-b9cf-9aa8851be379}; !- HVAC Component

OS:PortList,
  {6c811371-a516-48cd-a90b-bbbe1c96e4fd}, !- Handle
  Port List 188,                          !- Name
  {8578a4f0-9431-4af1-b9cf-9aa8851be379}; !- HVAC Component

OS:Sizing:Zone,
  {f4ce54e1-8833-46f9-8a7d-7a45cc00ef35}, !- Handle
  {8578a4f0-9431-4af1-b9cf-9aa8851be379}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {03ebe546-0bfe-408d-b8ef-629ade950a79}, !- Handle
  Zone HVAC Equipment List 94,            !- Name
  {8578a4f0-9431-4af1-b9cf-9aa8851be379}; !- Thermal Zone

OS:ThermalZone,
  {b48621c0-0813-4f06-bdcc-364ba73a898c}, !- Handle
  Thermal Zone 95,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {142f2a6a-e5c2-4520-9e4c-79e1d55617a3}, !- Zone Air Inlet Port List
  {8aa26f7d-26d9-4f27-9895-740aef889eee}, !- Zone Air Exhaust Port List
  {3ccaf8fc-bd3d-4176-8810-475d809982c8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fb275468-69f5-4e11-a29a-f57d339aa7b8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94b3bf3e-35e2-407a-a07b-9f819c40ab05}, !- Handle
  Node 95,                                !- Name
  {3ccaf8fc-bd3d-4176-8810-475d809982c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ccaf8fc-bd3d-4176-8810-475d809982c8}, !- Handle
  {8075dbf9-6d09-4100-a606-699ef7b4658f}, !- Name
  {b48621c0-0813-4f06-bdcc-364ba73a898c}, !- Source Object
  11,                                     !- Outlet Port
  {94b3bf3e-35e2-407a-a07b-9f819c40ab05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {142f2a6a-e5c2-4520-9e4c-79e1d55617a3}, !- Handle
  Port List 189,                          !- Name
  {b48621c0-0813-4f06-bdcc-364ba73a898c}; !- HVAC Component

OS:PortList,
  {8aa26f7d-26d9-4f27-9895-740aef889eee}, !- Handle
  Port List 190,                          !- Name
  {b48621c0-0813-4f06-bdcc-364ba73a898c}; !- HVAC Component

OS:Sizing:Zone,
  {1798e0fb-0f00-4b5f-a246-c5357b54622c}, !- Handle
  {b48621c0-0813-4f06-bdcc-364ba73a898c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c7ea6730-d65e-4a52-8d2b-20fbfabf97fb}, !- Handle
  Zone HVAC Equipment List 95,            !- Name
  {b48621c0-0813-4f06-bdcc-364ba73a898c}; !- Thermal Zone

OS:ThermalZone,
  {e0ccbd71-256e-4460-8e8c-89e36b62b2e5}, !- Handle
  Thermal Zone 96,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c11675b1-d4af-4120-9d66-2d194c3b25e5}, !- Zone Air Inlet Port List
  {5191f7d7-838e-4bc4-882c-493cf747d61d}, !- Zone Air Exhaust Port List
  {ef1db507-d070-433c-89fe-5f8114b9278a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a315bf52-cb7e-4a99-90a9-1176ff1765ff}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e1a018d-5cc4-4493-ba3a-77fda46786d7}, !- Handle
  Node 96,                                !- Name
  {ef1db507-d070-433c-89fe-5f8114b9278a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef1db507-d070-433c-89fe-5f8114b9278a}, !- Handle
  {31b8a765-756d-4702-91ec-d86d9edf53a1}, !- Name
  {e0ccbd71-256e-4460-8e8c-89e36b62b2e5}, !- Source Object
  11,                                     !- Outlet Port
  {8e1a018d-5cc4-4493-ba3a-77fda46786d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c11675b1-d4af-4120-9d66-2d194c3b25e5}, !- Handle
  Port List 191,                          !- Name
  {e0ccbd71-256e-4460-8e8c-89e36b62b2e5}; !- HVAC Component

OS:PortList,
  {5191f7d7-838e-4bc4-882c-493cf747d61d}, !- Handle
  Port List 192,                          !- Name
  {e0ccbd71-256e-4460-8e8c-89e36b62b2e5}; !- HVAC Component

OS:Sizing:Zone,
  {068f91ca-82e9-45fe-bbb2-68aefb332862}, !- Handle
  {e0ccbd71-256e-4460-8e8c-89e36b62b2e5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {572495b0-1a01-4904-97f5-7110a0c5e727}, !- Handle
  Zone HVAC Equipment List 96,            !- Name
  {e0ccbd71-256e-4460-8e8c-89e36b62b2e5}; !- Thermal Zone

OS:ThermalZone,
  {6d92e014-b89a-44ee-9ffd-caa3bfe64e22}, !- Handle
  Thermal Zone 97,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6283c133-8e27-4b1c-b9d9-609d25ed0b3b}, !- Zone Air Inlet Port List
  {9b43c382-ac3a-4279-893a-84dc6e992e99}, !- Zone Air Exhaust Port List
  {9e46d91e-0480-4284-894c-3780c9295464}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d427a3e2-d639-41dc-8687-4ff284924616}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b820b3d-ceb4-4e6c-85b8-bed4b8abcf43}, !- Handle
  Node 97,                                !- Name
  {9e46d91e-0480-4284-894c-3780c9295464}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e46d91e-0480-4284-894c-3780c9295464}, !- Handle
  {3acb04bb-6e44-48e8-b052-52d919acba83}, !- Name
  {6d92e014-b89a-44ee-9ffd-caa3bfe64e22}, !- Source Object
  11,                                     !- Outlet Port
  {8b820b3d-ceb4-4e6c-85b8-bed4b8abcf43}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6283c133-8e27-4b1c-b9d9-609d25ed0b3b}, !- Handle
  Port List 193,                          !- Name
  {6d92e014-b89a-44ee-9ffd-caa3bfe64e22}; !- HVAC Component

OS:PortList,
  {9b43c382-ac3a-4279-893a-84dc6e992e99}, !- Handle
  Port List 194,                          !- Name
  {6d92e014-b89a-44ee-9ffd-caa3bfe64e22}; !- HVAC Component

OS:Sizing:Zone,
  {53e7354d-9e51-40b2-a41a-417610d96307}, !- Handle
  {6d92e014-b89a-44ee-9ffd-caa3bfe64e22}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {424ac9ce-b670-43a6-92a7-0850a5e60cde}, !- Handle
  Zone HVAC Equipment List 97,            !- Name
  {6d92e014-b89a-44ee-9ffd-caa3bfe64e22}; !- Thermal Zone

OS:ThermalZone,
  {c805c856-1c8b-4ce0-9921-514009e5e742}, !- Handle
  Thermal Zone 98,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {962cafef-0aee-4e96-bd87-9f0f016b51c7}, !- Zone Air Inlet Port List
  {3fa8f4a9-38ea-45bd-aa69-7e7d0f12e007}, !- Zone Air Exhaust Port List
  {79179c03-57d9-4689-98f2-bee4591bc85a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7ec14f80-c206-44ac-8d4b-475744b3275e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b10a0d17-0056-45f4-8778-3501976bc49e}, !- Handle
  Node 98,                                !- Name
  {79179c03-57d9-4689-98f2-bee4591bc85a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79179c03-57d9-4689-98f2-bee4591bc85a}, !- Handle
  {a91cd249-7a3f-4225-91dd-8bc3c018520f}, !- Name
  {c805c856-1c8b-4ce0-9921-514009e5e742}, !- Source Object
  11,                                     !- Outlet Port
  {b10a0d17-0056-45f4-8778-3501976bc49e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {962cafef-0aee-4e96-bd87-9f0f016b51c7}, !- Handle
  Port List 195,                          !- Name
  {c805c856-1c8b-4ce0-9921-514009e5e742}; !- HVAC Component

OS:PortList,
  {3fa8f4a9-38ea-45bd-aa69-7e7d0f12e007}, !- Handle
  Port List 196,                          !- Name
  {c805c856-1c8b-4ce0-9921-514009e5e742}; !- HVAC Component

OS:Sizing:Zone,
  {f62fcf2f-4d32-4952-9a86-792d18e0f949}, !- Handle
  {c805c856-1c8b-4ce0-9921-514009e5e742}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {987eb74b-dc72-4c3b-8ed7-e9e981550937}, !- Handle
  Zone HVAC Equipment List 98,            !- Name
  {c805c856-1c8b-4ce0-9921-514009e5e742}; !- Thermal Zone

OS:ThermalZone,
  {3b8a7dcc-39e5-42c5-96f6-42245e48080b}, !- Handle
  Thermal Zone 99,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8dd97c4-88bd-41f8-af83-2254a97b2a83}, !- Zone Air Inlet Port List
  {5109bf49-4af1-4df3-92a1-2d39caa5185a}, !- Zone Air Exhaust Port List
  {c40ff355-d088-4af2-a856-30603d9da396}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fddf2515-6cc2-409b-8e5b-56eb088e34ca}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b67f9641-8510-4237-b6f7-997aff06583b}, !- Handle
  Node 99,                                !- Name
  {c40ff355-d088-4af2-a856-30603d9da396}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c40ff355-d088-4af2-a856-30603d9da396}, !- Handle
  {0be6440b-06da-4dbf-82dd-ce7fac11039c}, !- Name
  {3b8a7dcc-39e5-42c5-96f6-42245e48080b}, !- Source Object
  11,                                     !- Outlet Port
  {b67f9641-8510-4237-b6f7-997aff06583b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8dd97c4-88bd-41f8-af83-2254a97b2a83}, !- Handle
  Port List 197,                          !- Name
  {3b8a7dcc-39e5-42c5-96f6-42245e48080b}; !- HVAC Component

OS:PortList,
  {5109bf49-4af1-4df3-92a1-2d39caa5185a}, !- Handle
  Port List 198,                          !- Name
  {3b8a7dcc-39e5-42c5-96f6-42245e48080b}; !- HVAC Component

OS:Sizing:Zone,
  {40f77261-e03d-4dd3-840a-074b7b690a4c}, !- Handle
  {3b8a7dcc-39e5-42c5-96f6-42245e48080b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {524e8ba0-a909-4b4a-92d3-e81b07cc08ad}, !- Handle
  Zone HVAC Equipment List 99,            !- Name
  {3b8a7dcc-39e5-42c5-96f6-42245e48080b}; !- Thermal Zone

OS:ThermalZone,
  {6baeaef2-78fe-49b2-b8d3-7ec24ddd9de0}, !- Handle
  Thermal Zone 100,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0f0e1be-38db-45dd-b4cc-f81e4e532cd1}, !- Zone Air Inlet Port List
  {7f2434bf-814d-423f-a9c8-00df610d6b81}, !- Zone Air Exhaust Port List
  {66e1507e-fb58-4e01-b7a0-852b7ff6a3c0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {badbe440-5a6f-4f12-af54-c454b8d86143}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {780fdfeb-1fe9-4a5a-9635-2f4e350284b7}, !- Handle
  Node 100,                               !- Name
  {66e1507e-fb58-4e01-b7a0-852b7ff6a3c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66e1507e-fb58-4e01-b7a0-852b7ff6a3c0}, !- Handle
  {e8a110c1-21f2-433f-9d58-55199336cd2a}, !- Name
  {6baeaef2-78fe-49b2-b8d3-7ec24ddd9de0}, !- Source Object
  11,                                     !- Outlet Port
  {780fdfeb-1fe9-4a5a-9635-2f4e350284b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0f0e1be-38db-45dd-b4cc-f81e4e532cd1}, !- Handle
  Port List 199,                          !- Name
  {6baeaef2-78fe-49b2-b8d3-7ec24ddd9de0}; !- HVAC Component

OS:PortList,
  {7f2434bf-814d-423f-a9c8-00df610d6b81}, !- Handle
  Port List 200,                          !- Name
  {6baeaef2-78fe-49b2-b8d3-7ec24ddd9de0}; !- HVAC Component

OS:Sizing:Zone,
  {1bcc21da-f2c9-48df-b4a8-441dc7bdad3a}, !- Handle
  {6baeaef2-78fe-49b2-b8d3-7ec24ddd9de0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fd68f6b8-06d4-4978-b962-f41d76231c33}, !- Handle
  Zone HVAC Equipment List 100,           !- Name
  {6baeaef2-78fe-49b2-b8d3-7ec24ddd9de0}; !- Thermal Zone

OS:ThermalZone,
  {95dbffb8-af6f-4fc2-b52d-72d54f5596ae}, !- Handle
  Thermal Zone 101,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3090f960-b19a-4de6-a773-10750d60690b}, !- Zone Air Inlet Port List
  {169a2b1f-f6da-4939-b5b5-5d592c26ae25}, !- Zone Air Exhaust Port List
  {9056f99b-9593-4a51-a9b1-cbeadbdcaace}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d4a525a8-44f9-45ea-8919-be2e310283c3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7477872-7255-4537-86aa-031fd5cca5e5}, !- Handle
  Node 101,                               !- Name
  {9056f99b-9593-4a51-a9b1-cbeadbdcaace}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9056f99b-9593-4a51-a9b1-cbeadbdcaace}, !- Handle
  {fb3d4ae2-216d-485e-8452-9528bff72e80}, !- Name
  {95dbffb8-af6f-4fc2-b52d-72d54f5596ae}, !- Source Object
  11,                                     !- Outlet Port
  {d7477872-7255-4537-86aa-031fd5cca5e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3090f960-b19a-4de6-a773-10750d60690b}, !- Handle
  Port List 201,                          !- Name
  {95dbffb8-af6f-4fc2-b52d-72d54f5596ae}; !- HVAC Component

OS:PortList,
  {169a2b1f-f6da-4939-b5b5-5d592c26ae25}, !- Handle
  Port List 202,                          !- Name
  {95dbffb8-af6f-4fc2-b52d-72d54f5596ae}; !- HVAC Component

OS:Sizing:Zone,
  {b6749753-8df2-4ebd-be57-d55fd52ef3c3}, !- Handle
  {95dbffb8-af6f-4fc2-b52d-72d54f5596ae}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {43178714-ea0b-409f-ae67-b12801732c21}, !- Handle
  Zone HVAC Equipment List 101,           !- Name
  {95dbffb8-af6f-4fc2-b52d-72d54f5596ae}; !- Thermal Zone

OS:ThermalZone,
  {7214852c-591d-41ad-8d3a-9ded9d30a9ce}, !- Handle
  Thermal Zone 102,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c70ce9e-3783-4b0b-a456-c85edfc881ed}, !- Zone Air Inlet Port List
  {87a08418-f443-4f7c-918b-3e163c13efac}, !- Zone Air Exhaust Port List
  {0cfe9517-bff6-4153-84b5-baf7f7af973c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {367d2484-9e46-47b5-9b35-ba41d2b5db79}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92d6860d-eb5f-4960-8520-50fdb5dc5bc7}, !- Handle
  Node 102,                               !- Name
  {0cfe9517-bff6-4153-84b5-baf7f7af973c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0cfe9517-bff6-4153-84b5-baf7f7af973c}, !- Handle
  {7bbefa6b-ff01-4589-9243-e87a873518c7}, !- Name
  {7214852c-591d-41ad-8d3a-9ded9d30a9ce}, !- Source Object
  11,                                     !- Outlet Port
  {92d6860d-eb5f-4960-8520-50fdb5dc5bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c70ce9e-3783-4b0b-a456-c85edfc881ed}, !- Handle
  Port List 203,                          !- Name
  {7214852c-591d-41ad-8d3a-9ded9d30a9ce}; !- HVAC Component

OS:PortList,
  {87a08418-f443-4f7c-918b-3e163c13efac}, !- Handle
  Port List 204,                          !- Name
  {7214852c-591d-41ad-8d3a-9ded9d30a9ce}; !- HVAC Component

OS:Sizing:Zone,
  {2709dc69-4fbe-4262-bf85-6035f4192d61}, !- Handle
  {7214852c-591d-41ad-8d3a-9ded9d30a9ce}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {48744dd5-a31a-4247-9193-023ff0395a70}, !- Handle
  Zone HVAC Equipment List 102,           !- Name
  {7214852c-591d-41ad-8d3a-9ded9d30a9ce}; !- Thermal Zone

OS:Space,
  {07d2d24d-c625-4289-93fc-3f9a19532657}, !- Handle
  Roof 69,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e0ea6e1a-d65b-42d4-adc0-6d6d59f534f1}; !- Thermal Zone Name

OS:Surface,
  {777a9643-5515-418d-8a25-48147cee8357}, !- Handle
  Surface 745,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {07d2d24d-c625-4289-93fc-3f9a19532657}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f81a373f-872f-4ce6-bdb6-af44b9cbd345}, !- Handle
  Surface 746,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07d2d24d-c625-4289-93fc-3f9a19532657}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a7b002d-ea90-414a-86a6-1b94b2cccf10}, !- Handle
  Surface 747,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07d2d24d-c625-4289-93fc-3f9a19532657}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07396c73-2741-490d-8dbc-28f242890b6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4be8928f-f8eb-4d32-9cc5-e66c84e730e4}, !- Handle
  Surface 748,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07d2d24d-c625-4289-93fc-3f9a19532657}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11a319d4-ab49-4e39-8357-98809d509a98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74fe844f-af58-44a9-8e55-747efe0da79a}, !- Handle
  Surface 749,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07d2d24d-c625-4289-93fc-3f9a19532657}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10d06bfc-f8cf-41e4-8b9a-0eee286a9f72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7a74255-6489-4937-a199-68a0693830d5}, !- Handle
  Surface 750,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {07d2d24d-c625-4289-93fc-3f9a19532657}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7218f5ff-81ff-47d8-9050-ab6bca069d91}, !- Handle
  Roof 70,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8ac9ed3a-332d-4d20-b5d0-1e1e012396cf}; !- Thermal Zone Name

OS:Surface,
  {2f1a5cde-20e3-4d8b-b3ee-5bac85546e02}, !- Handle
  Surface 751,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7218f5ff-81ff-47d8-9050-ab6bca069d91}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8e0c4d0-ebbd-4f59-94ed-7fb40269f3bd}, !- Handle
  Surface 752,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7218f5ff-81ff-47d8-9050-ab6bca069d91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ee3c41b-e4b0-4d25-9ba2-b23f03bb5f59}, !- Handle
  Surface 753,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7218f5ff-81ff-47d8-9050-ab6bca069d91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d969019c-792d-4b41-9644-60eedec46eb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92cbf8de-3b67-48f6-a168-a75546f3622e}, !- Handle
  Surface 754,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7218f5ff-81ff-47d8-9050-ab6bca069d91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2210e972-feef-4f0a-9b9b-291b6f3ecc65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07396c73-2741-490d-8dbc-28f242890b6c}, !- Handle
  Surface 755,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7218f5ff-81ff-47d8-9050-ab6bca069d91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a7b002d-ea90-414a-86a6-1b94b2cccf10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09298c97-5bb4-4d3a-822f-136c2f870293}, !- Handle
  Surface 756,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7218f5ff-81ff-47d8-9050-ab6bca069d91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {28279e71-39dc-4a7e-bba3-9f7e7c9ecbe0}, !- Handle
  Roof 71,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8c452872-d02b-4a48-b7c6-e872f0cd907f}; !- Thermal Zone Name

OS:Surface,
  {fcf63d16-915a-4940-aba4-33adf35a1b81}, !- Handle
  Surface 757,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {28279e71-39dc-4a7e-bba3-9f7e7c9ecbe0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f24a494-9170-4fc3-8b1c-bebd4bcac403}, !- Handle
  Surface 758,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28279e71-39dc-4a7e-bba3-9f7e7c9ecbe0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc307772-a609-4a7a-b68a-9df50378e630}, !- Handle
  Surface 759,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28279e71-39dc-4a7e-bba3-9f7e7c9ecbe0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e09cf30e-e325-4881-9811-7f0f78a435a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96dc6588-8ef7-4c24-9bc5-f8fc76d12f51}, !- Handle
  Surface 760,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28279e71-39dc-4a7e-bba3-9f7e7c9ecbe0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7adc3e42-acbf-4aba-8d41-dc7873c18e1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d969019c-792d-4b41-9644-60eedec46eb8}, !- Handle
  Surface 761,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28279e71-39dc-4a7e-bba3-9f7e7c9ecbe0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ee3c41b-e4b0-4d25-9ba2-b23f03bb5f59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {167e5bfa-b9ab-4631-b33c-616f84738bab}, !- Handle
  Surface 762,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {28279e71-39dc-4a7e-bba3-9f7e7c9ecbe0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {388177af-5799-40e8-8e7f-c573840ee52c}, !- Handle
  Roof 72,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b3a831c7-6c88-4f45-a470-d0feb14db497}; !- Thermal Zone Name

OS:Surface,
  {36c017f8-8410-496c-a248-92b3159ee27e}, !- Handle
  Surface 763,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {388177af-5799-40e8-8e7f-c573840ee52c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e14a0b7-0920-47bd-8a67-a6e47815a22c}, !- Handle
  Surface 764,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388177af-5799-40e8-8e7f-c573840ee52c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53e583a0-fea7-457e-be97-d973d43610ba}, !- Handle
  Surface 765,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388177af-5799-40e8-8e7f-c573840ee52c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ac6a346-1a46-45a4-a2b0-d8e84b7194e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c3fd255-b7a3-4308-951e-ade3af9bd69a}, !- Handle
  Surface 766,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388177af-5799-40e8-8e7f-c573840ee52c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd81f3cb-e2ae-49fc-b4a6-e13bdaa4e27f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e09cf30e-e325-4881-9811-7f0f78a435a0}, !- Handle
  Surface 767,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388177af-5799-40e8-8e7f-c573840ee52c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc307772-a609-4a7a-b68a-9df50378e630}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44a3898f-f86c-45ba-9423-7749660cbd04}, !- Handle
  Surface 768,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {388177af-5799-40e8-8e7f-c573840ee52c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e8be9343-c74b-4bb5-96c3-9c3f145c2f9f}, !- Handle
  Roof 73,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  180,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {91e3d51b-e4c5-44b5-92d3-167fff6fe66e}; !- Thermal Zone Name

OS:Surface,
  {d6e08850-cfff-404d-87b7-879caed28dd3}, !- Handle
  Surface 769,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e8be9343-c74b-4bb5-96c3-9c3f145c2f9f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4bc04cb-196f-494f-b5d6-18b5f2a67000}, !- Handle
  Surface 770,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8be9343-c74b-4bb5-96c3-9c3f145c2f9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c943d07-a65d-4a0c-b05f-001410651dea}, !- Handle
  Surface 771,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8be9343-c74b-4bb5-96c3-9c3f145c2f9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a56fe8c2-5cfb-4d3b-b38f-f91105007021}, !- Handle
  Surface 772,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8be9343-c74b-4bb5-96c3-9c3f145c2f9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c21f0044-f381-4bfe-97db-4e1fefdb93ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ac6a346-1a46-45a4-a2b0-d8e84b7194e9}, !- Handle
  Surface 773,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8be9343-c74b-4bb5-96c3-9c3f145c2f9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53e583a0-fea7-457e-be97-d973d43610ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {396b19cb-d575-40ad-a19c-b4f767af5fc2}, !- Handle
  Surface 774,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e8be9343-c74b-4bb5-96c3-9c3f145c2f9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9b0f3af2-0483-4e6b-8cfa-adc0c4c1b62a}, !- Handle
  Roof 74,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e16c2f29-a77d-4f20-aefb-83c5a0b4cc36}; !- Thermal Zone Name

OS:Surface,
  {e10c19ca-b237-4bb2-98fe-bee4d09b421c}, !- Handle
  Surface 775,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9b0f3af2-0483-4e6b-8cfa-adc0c4c1b62a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11a319d4-ab49-4e39-8357-98809d509a98}, !- Handle
  Surface 776,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b0f3af2-0483-4e6b-8cfa-adc0c4c1b62a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4be8928f-f8eb-4d32-9cc5-e66c84e730e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {435d8930-a20c-413e-bca7-3ce3060e06b9}, !- Handle
  Surface 777,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b0f3af2-0483-4e6b-8cfa-adc0c4c1b62a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8a3b71f-f366-4673-9100-0702871f5c5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20ad7b06-1e76-4c5a-8eb8-15acaaffa354}, !- Handle
  Surface 778,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b0f3af2-0483-4e6b-8cfa-adc0c4c1b62a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a8194ff-53ce-4440-beb8-5402917c6afc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {145becda-d78a-45f2-a2cd-425b28b2b832}, !- Handle
  Surface 779,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b0f3af2-0483-4e6b-8cfa-adc0c4c1b62a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0f33888-c742-4be1-9c68-611dbe73e1e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a981fca5-d223-4f89-8abc-0dae2836c076}, !- Handle
  Surface 780,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b0f3af2-0483-4e6b-8cfa-adc0c4c1b62a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1d3e2e34-622d-45f4-8da2-e770a01ea25f}, !- Handle
  Roof 75,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {bde23a75-f359-4351-bfce-58dfe487b207}; !- Thermal Zone Name

OS:Surface,
  {b0228da0-92a7-42e7-a9ef-a4e1b34e050e}, !- Handle
  Surface 781,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d3e2e34-622d-45f4-8da2-e770a01ea25f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2210e972-feef-4f0a-9b9b-291b6f3ecc65}, !- Handle
  Surface 782,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d3e2e34-622d-45f4-8da2-e770a01ea25f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92cbf8de-3b67-48f6-a168-a75546f3622e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ede5f87d-935a-475f-83f9-c14212edb729}, !- Handle
  Surface 783,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d3e2e34-622d-45f4-8da2-e770a01ea25f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cccbfba-e58d-4469-af6d-1e6332f74b89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8add120-1184-4dd4-bf89-7375e9cbf904}, !- Handle
  Surface 784,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d3e2e34-622d-45f4-8da2-e770a01ea25f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {661d45b7-5fee-4292-9b30-b957936a12c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8a3b71f-f366-4673-9100-0702871f5c5f}, !- Handle
  Surface 785,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d3e2e34-622d-45f4-8da2-e770a01ea25f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {435d8930-a20c-413e-bca7-3ce3060e06b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e18b5cf1-f2ca-4547-8d6b-3114c0122af1}, !- Handle
  Surface 786,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d3e2e34-622d-45f4-8da2-e770a01ea25f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {abbfb34d-2c74-47e9-89bd-cd77ea532471}, !- Handle
  Roof 76,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3c893e3d-7683-4a11-8a89-e7eb530ddc90}; !- Thermal Zone Name

OS:Surface,
  {2df40f73-6f70-4ed8-a10e-b0cc2c80dc42}, !- Handle
  Surface 787,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {abbfb34d-2c74-47e9-89bd-cd77ea532471}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7adc3e42-acbf-4aba-8d41-dc7873c18e1a}, !- Handle
  Surface 788,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abbfb34d-2c74-47e9-89bd-cd77ea532471}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96dc6588-8ef7-4c24-9bc5-f8fc76d12f51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e3b3300-02d2-4fc7-980f-2474bd337eb4}, !- Handle
  Surface 789,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abbfb34d-2c74-47e9-89bd-cd77ea532471}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a973df4f-1738-4366-9a2d-a92a1367b6b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a75b0b4-69d7-4e37-8904-c766784a6c68}, !- Handle
  Surface 790,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abbfb34d-2c74-47e9-89bd-cd77ea532471}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c39889a1-7136-4403-a06a-7772e1b838e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cccbfba-e58d-4469-af6d-1e6332f74b89}, !- Handle
  Surface 791,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abbfb34d-2c74-47e9-89bd-cd77ea532471}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ede5f87d-935a-475f-83f9-c14212edb729}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79bea8ec-4e53-41a6-8f32-f2321cae89b7}, !- Handle
  Surface 792,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {abbfb34d-2c74-47e9-89bd-cd77ea532471}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {40d04879-0413-4f33-a50d-1f4f846d0727}, !- Handle
  Roof 77,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3abc993b-1d57-44fd-a4f7-fbd51d7b7902}; !- Thermal Zone Name

OS:Surface,
  {812f6a49-7482-4c12-91e2-ca95259cf54f}, !- Handle
  Surface 793,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40d04879-0413-4f33-a50d-1f4f846d0727}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd81f3cb-e2ae-49fc-b4a6-e13bdaa4e27f}, !- Handle
  Surface 794,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40d04879-0413-4f33-a50d-1f4f846d0727}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c3fd255-b7a3-4308-951e-ade3af9bd69a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b90bb2c7-af09-43d2-85b1-e3a7974cc8d2}, !- Handle
  Surface 795,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40d04879-0413-4f33-a50d-1f4f846d0727}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fd45bfb-366b-48ef-bdf2-32bed90e7401}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37bb20b6-14ca-4177-8478-6be041465018}, !- Handle
  Surface 796,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40d04879-0413-4f33-a50d-1f4f846d0727}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1861990-7078-492f-a81c-1877ae3cbdb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a973df4f-1738-4366-9a2d-a92a1367b6b7}, !- Handle
  Surface 797,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40d04879-0413-4f33-a50d-1f4f846d0727}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e3b3300-02d2-4fc7-980f-2474bd337eb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3b927c8-09f6-4c41-b8a8-3817fc339121}, !- Handle
  Surface 798,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40d04879-0413-4f33-a50d-1f4f846d0727}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fc81f01c-bd46-491d-8987-1fd71309b1a8}, !- Handle
  Roof 78,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  150,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9d7b7e27-cb8c-46cb-ad08-f3849943a9de}; !- Thermal Zone Name

OS:Surface,
  {f36eec68-0673-4809-b333-12344b3c7658}, !- Handle
  Surface 799,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fc81f01c-bd46-491d-8987-1fd71309b1a8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c21f0044-f381-4bfe-97db-4e1fefdb93ea}, !- Handle
  Surface 800,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc81f01c-bd46-491d-8987-1fd71309b1a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a56fe8c2-5cfb-4d3b-b38f-f91105007021}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b3a3a20-a9a8-4655-b48b-ae3bf145ed06}, !- Handle
  Surface 801,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc81f01c-bd46-491d-8987-1fd71309b1a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {968dc1a8-8370-4718-948b-6f5c6d867f26}, !- Handle
  Surface 802,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc81f01c-bd46-491d-8987-1fd71309b1a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49b2ef42-1a1a-4b7b-9739-79dd46fe4edc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fd45bfb-366b-48ef-bdf2-32bed90e7401}, !- Handle
  Surface 803,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc81f01c-bd46-491d-8987-1fd71309b1a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b90bb2c7-af09-43d2-85b1-e3a7974cc8d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06331f7b-0813-4483-90bf-fb1dead4530c}, !- Handle
  Surface 804,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc81f01c-bd46-491d-8987-1fd71309b1a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bfa719f0-00bb-461a-9fb3-8e172cb0fa3c}, !- Handle
  Roof 79,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4c48fff1-674c-4fa9-ab26-cd5e1901d861}; !- Thermal Zone Name

OS:Surface,
  {ff765788-ff25-43c1-83df-8c7548e590b1}, !- Handle
  Surface 805,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bfa719f0-00bb-461a-9fb3-8e172cb0fa3c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a8194ff-53ce-4440-beb8-5402917c6afc}, !- Handle
  Surface 806,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfa719f0-00bb-461a-9fb3-8e172cb0fa3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20ad7b06-1e76-4c5a-8eb8-15acaaffa354}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b13e4eb7-9b13-4fd2-9b8a-950fa3b7989d}, !- Handle
  Surface 807,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfa719f0-00bb-461a-9fb3-8e172cb0fa3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4e10452-1949-4c4f-b5df-290369d3be73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18538c11-5539-452d-9d88-159eb83bb712}, !- Handle
  Surface 808,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfa719f0-00bb-461a-9fb3-8e172cb0fa3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a1c835a-d14c-4ad5-aaf9-8dd74ff51e44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee29c282-916b-4b6b-b430-77871aa5b78a}, !- Handle
  Surface 809,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfa719f0-00bb-461a-9fb3-8e172cb0fa3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1bfc15c-f54c-4328-b82f-e60e8824774d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72ffdb83-f9ae-4499-bca8-bdaa26aa6027}, !- Handle
  Surface 810,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bfa719f0-00bb-461a-9fb3-8e172cb0fa3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c3da827f-2953-4f8f-b980-9a8016242539}, !- Handle
  Roof 80,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ee730f0b-699a-486a-a8dd-bdf5eca00486}; !- Thermal Zone Name

OS:Surface,
  {a4282ead-72be-4560-ab98-0fd0c1593c5f}, !- Handle
  Surface 811,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3da827f-2953-4f8f-b980-9a8016242539}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {661d45b7-5fee-4292-9b30-b957936a12c8}, !- Handle
  Surface 812,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3da827f-2953-4f8f-b980-9a8016242539}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8add120-1184-4dd4-bf89-7375e9cbf904}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ee86255-e50a-41ea-8a8b-a64305067cac}, !- Handle
  Surface 813,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3da827f-2953-4f8f-b980-9a8016242539}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaad394d-bb9e-4fa4-ab87-572c8bf951ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {341947cd-ee89-4965-8f82-2a3b49825d27}, !- Handle
  Surface 814,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3da827f-2953-4f8f-b980-9a8016242539}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8c6b437-e405-4dc8-aa8c-269d20414d40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4e10452-1949-4c4f-b5df-290369d3be73}, !- Handle
  Surface 815,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3da827f-2953-4f8f-b980-9a8016242539}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b13e4eb7-9b13-4fd2-9b8a-950fa3b7989d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff6d67f3-5efa-4f74-a180-c9f7e1bc0d06}, !- Handle
  Surface 816,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3da827f-2953-4f8f-b980-9a8016242539}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9ef79f2d-28f9-4c90-812c-5457473b7788}, !- Handle
  Roof 81,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e9babe91-c887-4a86-89c0-44a460250c4e}; !- Thermal Zone Name

OS:Surface,
  {3f189046-db1b-4e92-90a4-dbf9d87c42ef}, !- Handle
  Surface 817,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ef79f2d-28f9-4c90-812c-5457473b7788}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c39889a1-7136-4403-a06a-7772e1b838e7}, !- Handle
  Surface 818,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ef79f2d-28f9-4c90-812c-5457473b7788}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a75b0b4-69d7-4e37-8904-c766784a6c68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ab8781c-c386-46b0-9637-768367f01b47}, !- Handle
  Surface 819,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ef79f2d-28f9-4c90-812c-5457473b7788}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {266dba4c-2b21-42bd-8850-2bd3e4ced423}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6af815cc-ff99-4954-9527-a188ec26ac71}, !- Handle
  Surface 820,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ef79f2d-28f9-4c90-812c-5457473b7788}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba649898-f5da-48b2-8c08-9421277e2bb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaad394d-bb9e-4fa4-ab87-572c8bf951ab}, !- Handle
  Surface 821,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ef79f2d-28f9-4c90-812c-5457473b7788}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ee86255-e50a-41ea-8a8b-a64305067cac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bc9039d-7a9a-495c-9530-443cc52fc1b0}, !- Handle
  Surface 822,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ef79f2d-28f9-4c90-812c-5457473b7788}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e9a6454c-ec19-4302-973e-74febc999e49}, !- Handle
  Roof 82,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5872276e-4815-40a8-8942-29875ed0c8f1}; !- Thermal Zone Name

OS:Surface,
  {bcf43e98-ecab-4dcb-8cd7-a39b4dca660c}, !- Handle
  Surface 823,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e9a6454c-ec19-4302-973e-74febc999e49}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1861990-7078-492f-a81c-1877ae3cbdb8}, !- Handle
  Surface 824,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9a6454c-ec19-4302-973e-74febc999e49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37bb20b6-14ca-4177-8478-6be041465018}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {860d0e75-8f2c-4386-91d9-6a19de943346}, !- Handle
  Surface 825,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9a6454c-ec19-4302-973e-74febc999e49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d3bd4fd-d908-4a62-9940-1faf47c5735d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c967273-b3fd-418b-8fce-e314388bd15f}, !- Handle
  Surface 826,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9a6454c-ec19-4302-973e-74febc999e49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f71aaac-e6e6-49e9-b0bf-ad5e0d6bd4ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {266dba4c-2b21-42bd-8850-2bd3e4ced423}, !- Handle
  Surface 827,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9a6454c-ec19-4302-973e-74febc999e49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ab8781c-c386-46b0-9637-768367f01b47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28b80b4e-5333-4b1b-8f19-980f7089e83f}, !- Handle
  Surface 828,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9a6454c-ec19-4302-973e-74febc999e49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2842e057-23cc-41bc-b6bc-d92e12c6b42d}, !- Handle
  Roof 83,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5853449b-4f30-4dba-bc42-7f92cd6ac5c4}; !- Thermal Zone Name

OS:Surface,
  {ee5a80b2-806b-4487-995a-27b9f8163273}, !- Handle
  Surface 829,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2842e057-23cc-41bc-b6bc-d92e12c6b42d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49b2ef42-1a1a-4b7b-9739-79dd46fe4edc}, !- Handle
  Surface 830,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2842e057-23cc-41bc-b6bc-d92e12c6b42d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {968dc1a8-8370-4718-948b-6f5c6d867f26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {510df930-466c-4ae3-9d6e-443e1f06f1b7}, !- Handle
  Surface 831,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2842e057-23cc-41bc-b6bc-d92e12c6b42d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e396de1b-d804-406d-8fc3-0dd248c925af}, !- Handle
  Surface 832,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2842e057-23cc-41bc-b6bc-d92e12c6b42d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3c9409a-fc5c-4807-8c10-05973dcfda8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d3bd4fd-d908-4a62-9940-1faf47c5735d}, !- Handle
  Surface 833,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2842e057-23cc-41bc-b6bc-d92e12c6b42d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {860d0e75-8f2c-4386-91d9-6a19de943346}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e735826-aa47-4b86-a123-122c22f57f25}, !- Handle
  Surface 834,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2842e057-23cc-41bc-b6bc-d92e12c6b42d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {01126b47-e3f4-4210-9d8c-6537c9726596}, !- Handle
  Roof 84,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cb07da78-8b2a-4997-962a-dbaf3c0d78c9}; !- Thermal Zone Name

OS:Surface,
  {ab673a6c-b35d-4bf8-b05f-0a58b9bf07c3}, !- Handle
  Surface 835,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {01126b47-e3f4-4210-9d8c-6537c9726596}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a1c835a-d14c-4ad5-aaf9-8dd74ff51e44}, !- Handle
  Surface 836,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01126b47-e3f4-4210-9d8c-6537c9726596}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18538c11-5539-452d-9d88-159eb83bb712}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec68061f-17c4-416b-a0de-277c7c23ada5}, !- Handle
  Surface 837,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01126b47-e3f4-4210-9d8c-6537c9726596}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97bf3130-d532-46c1-b811-3a46649ea5b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bb3d711-1f29-4f1f-a432-f47d84abedaa}, !- Handle
  Surface 838,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01126b47-e3f4-4210-9d8c-6537c9726596}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ef36e8f-937d-4418-8373-964d4ee65dde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {760c0bd5-0a78-4d1b-8b2f-c9677cc10e65}, !- Handle
  Surface 839,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01126b47-e3f4-4210-9d8c-6537c9726596}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ed04921-ca83-4d9f-a8a9-9007771211be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e97f472e-b9f0-4b00-ad2a-18bd29644a4b}, !- Handle
  Surface 840,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {01126b47-e3f4-4210-9d8c-6537c9726596}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3cc13198-53a5-4797-aea8-3018d858f60e}, !- Handle
  Roof 85,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {63602b78-920f-4914-acf3-d62e7b5cbb27}; !- Thermal Zone Name

OS:Surface,
  {feb3386d-d98d-4278-a26e-9f6b6658f9e3}, !- Handle
  Surface 841,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3cc13198-53a5-4797-aea8-3018d858f60e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8c6b437-e405-4dc8-aa8c-269d20414d40}, !- Handle
  Surface 842,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cc13198-53a5-4797-aea8-3018d858f60e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {341947cd-ee89-4965-8f82-2a3b49825d27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a02e4d9-4b5c-4295-8aa4-2f8a08ae40a1}, !- Handle
  Surface 843,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cc13198-53a5-4797-aea8-3018d858f60e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76c112ae-f675-4fa8-a94b-901431f20ec0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fec2fd59-f6cc-4103-956a-6953d18d46e9}, !- Handle
  Surface 844,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cc13198-53a5-4797-aea8-3018d858f60e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f8db753-6e3f-4966-8394-4fb282c318dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97bf3130-d532-46c1-b811-3a46649ea5b3}, !- Handle
  Surface 845,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cc13198-53a5-4797-aea8-3018d858f60e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec68061f-17c4-416b-a0de-277c7c23ada5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {395fc4b1-669f-473d-910b-453c42b79856}, !- Handle
  Surface 846,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3cc13198-53a5-4797-aea8-3018d858f60e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2e77a070-948e-4c9b-b22f-c0b73f69e06f}, !- Handle
  Roof 86,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {97f60804-5748-4f0d-a77a-fecd47033dc6}; !- Thermal Zone Name

OS:Surface,
  {a6012937-ab50-4eee-9d42-dce6a65db744}, !- Handle
  Surface 847,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2e77a070-948e-4c9b-b22f-c0b73f69e06f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba649898-f5da-48b2-8c08-9421277e2bb9}, !- Handle
  Surface 848,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e77a070-948e-4c9b-b22f-c0b73f69e06f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6af815cc-ff99-4954-9527-a188ec26ac71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44abf722-a744-4eb4-8109-1fa4fde0befc}, !- Handle
  Surface 849,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e77a070-948e-4c9b-b22f-c0b73f69e06f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d6ae5d6-d632-4788-9c28-6f79502d3439}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abf20e92-73de-469c-891b-d51e2a796dc2}, !- Handle
  Surface 850,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e77a070-948e-4c9b-b22f-c0b73f69e06f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2cc0e7e-005b-44b9-b2ac-4181921999a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76c112ae-f675-4fa8-a94b-901431f20ec0}, !- Handle
  Surface 851,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e77a070-948e-4c9b-b22f-c0b73f69e06f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a02e4d9-4b5c-4295-8aa4-2f8a08ae40a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a60018a9-f7ed-42bf-9f29-fe6afa93af02}, !- Handle
  Surface 852,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2e77a070-948e-4c9b-b22f-c0b73f69e06f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {255e9425-83e1-4031-b624-263e6d42cd8c}, !- Handle
  Roof 87,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3d6ac2db-0daf-4f61-ba6b-ea58315e9570}; !- Thermal Zone Name

OS:Surface,
  {27a39475-f554-4741-93fd-435ceb33257f}, !- Handle
  Surface 853,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {255e9425-83e1-4031-b624-263e6d42cd8c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f71aaac-e6e6-49e9-b0bf-ad5e0d6bd4ab}, !- Handle
  Surface 854,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {255e9425-83e1-4031-b624-263e6d42cd8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c967273-b3fd-418b-8fce-e314388bd15f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ae608ab-da7d-4363-8428-049ef72c020b}, !- Handle
  Surface 855,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {255e9425-83e1-4031-b624-263e6d42cd8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d594073a-a0a2-42f2-9887-41f477e418fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c46b142b-88ca-4770-9901-e9684c25822e}, !- Handle
  Surface 856,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {255e9425-83e1-4031-b624-263e6d42cd8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35b8629f-2079-4693-8508-066008fe2ad3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d6ae5d6-d632-4788-9c28-6f79502d3439}, !- Handle
  Surface 857,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {255e9425-83e1-4031-b624-263e6d42cd8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44abf722-a744-4eb4-8109-1fa4fde0befc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be7bcebf-1f2e-4071-a361-f27773f38728}, !- Handle
  Surface 858,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {255e9425-83e1-4031-b624-263e6d42cd8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3e17326b-9f42-44db-bb32-34d0df267875}, !- Handle
  Roof 88,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  90,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c3ce9e21-6833-4fcd-a84e-91cb10504b4d}; !- Thermal Zone Name

OS:Surface,
  {e257639c-afa7-4155-a557-b9577f0849ce}, !- Handle
  Surface 859,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3e17326b-9f42-44db-bb32-34d0df267875}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3c9409a-fc5c-4807-8c10-05973dcfda8d}, !- Handle
  Surface 860,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e17326b-9f42-44db-bb32-34d0df267875}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e396de1b-d804-406d-8fc3-0dd248c925af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd96a9e6-51cf-4525-affe-59b3bf22664b}, !- Handle
  Surface 861,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e17326b-9f42-44db-bb32-34d0df267875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba389b83-f173-412b-bf97-382acfa220ff}, !- Handle
  Surface 862,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e17326b-9f42-44db-bb32-34d0df267875}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6383b203-b3ef-4e87-9d27-ddd205bc77e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d594073a-a0a2-42f2-9887-41f477e418fa}, !- Handle
  Surface 863,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e17326b-9f42-44db-bb32-34d0df267875}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ae608ab-da7d-4363-8428-049ef72c020b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f766cda-73e9-4a03-a8a5-2882e7739d20}, !- Handle
  Surface 864,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3e17326b-9f42-44db-bb32-34d0df267875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d0312870-3b3f-4324-a33a-4c7888b12a3b}, !- Handle
  Roof 89,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9336e1ea-03eb-49b7-8bc9-d708122beeed}; !- Thermal Zone Name

OS:Surface,
  {c120c57b-34e7-4554-b094-5c4626cdbce9}, !- Handle
  Surface 865,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d0312870-3b3f-4324-a33a-4c7888b12a3b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ef36e8f-937d-4418-8373-964d4ee65dde}, !- Handle
  Surface 866,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0312870-3b3f-4324-a33a-4c7888b12a3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bb3d711-1f29-4f1f-a432-f47d84abedaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03838aee-d1b2-42ee-85dd-1bb19a68bb16}, !- Handle
  Surface 867,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0312870-3b3f-4324-a33a-4c7888b12a3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1241c69b-aa7c-4fc9-b2de-0fbce911017e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75666810-aa38-460f-9c22-4f91294fc4fc}, !- Handle
  Surface 868,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0312870-3b3f-4324-a33a-4c7888b12a3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e170bf8b-1966-4789-9243-509e2b2960ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0df59136-922e-47a8-8df9-3e54d4e3e6b9}, !- Handle
  Surface 869,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0312870-3b3f-4324-a33a-4c7888b12a3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10780326-c2ea-4043-a491-f97d0f0e006f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55dd72ca-9869-4078-bac3-078b47aa159b}, !- Handle
  Surface 870,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d0312870-3b3f-4324-a33a-4c7888b12a3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9269897d-1f17-4459-92cc-08490ef047b1}, !- Handle
  Roof 90,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {efe29703-4f13-49c3-95a5-00ecf0de05d2}; !- Thermal Zone Name

OS:Surface,
  {ee9ddd08-457e-41cc-b89a-940bb5aaa94b}, !- Handle
  Surface 871,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9269897d-1f17-4459-92cc-08490ef047b1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f8db753-6e3f-4966-8394-4fb282c318dd}, !- Handle
  Surface 872,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9269897d-1f17-4459-92cc-08490ef047b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fec2fd59-f6cc-4103-956a-6953d18d46e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eed002f1-e122-4168-9296-0313753545e3}, !- Handle
  Surface 873,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9269897d-1f17-4459-92cc-08490ef047b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9cb1c3a-bb79-4401-b069-9ee48c4d1992}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f04a2830-3cae-44da-86d8-166862fde90c}, !- Handle
  Surface 874,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9269897d-1f17-4459-92cc-08490ef047b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d0ee016-4845-4d80-a72f-f62a11bfa38e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -30, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1241c69b-aa7c-4fc9-b2de-0fbce911017e}, !- Handle
  Surface 875,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9269897d-1f17-4459-92cc-08490ef047b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03838aee-d1b2-42ee-85dd-1bb19a68bb16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -30, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d337729-0b82-4ebc-9eb1-de41bd042e73}, !- Handle
  Surface 876,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9269897d-1f17-4459-92cc-08490ef047b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -30, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {06a5b04a-4a40-4ed1-8119-6604aafc50dc}, !- Handle
  Roof 91,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7b3aca4a-627b-4aac-ad1d-c2ff45762e89}; !- Thermal Zone Name

OS:Surface,
  {3cab82c4-05d7-42b9-b687-381ac86cff6e}, !- Handle
  Surface 877,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {06a5b04a-4a40-4ed1-8119-6604aafc50dc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2cc0e7e-005b-44b9-b2ac-4181921999a7}, !- Handle
  Surface 878,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06a5b04a-4a40-4ed1-8119-6604aafc50dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abf20e92-73de-469c-891b-d51e2a796dc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59f4b63c-652f-4adb-ba61-d869b15c157f}, !- Handle
  Surface 879,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06a5b04a-4a40-4ed1-8119-6604aafc50dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c436c80b-ca6b-4f68-8c5d-ca9f1c7d6a3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6831760-0898-47d8-8644-271d75e1ac25}, !- Handle
  Surface 880,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06a5b04a-4a40-4ed1-8119-6604aafc50dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eba0e349-7f09-401d-909d-ee3342962adb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9cb1c3a-bb79-4401-b069-9ee48c4d1992}, !- Handle
  Surface 881,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06a5b04a-4a40-4ed1-8119-6604aafc50dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eed002f1-e122-4168-9296-0313753545e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14749964-afed-48bd-b1ea-df7b3d0b0dc4}, !- Handle
  Surface 882,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {06a5b04a-4a40-4ed1-8119-6604aafc50dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9132ef77-8973-43fa-a0e5-fa69e6d163b7}, !- Handle
  Roof 92,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f38e7f3c-c0f1-4b4f-8bcf-78d98519c6d8}; !- Thermal Zone Name

OS:Surface,
  {edf3643c-7438-4a26-94d6-7fa72233f07c}, !- Handle
  Surface 883,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9132ef77-8973-43fa-a0e5-fa69e6d163b7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35b8629f-2079-4693-8508-066008fe2ad3}, !- Handle
  Surface 884,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9132ef77-8973-43fa-a0e5-fa69e6d163b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c46b142b-88ca-4770-9901-e9684c25822e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81e21591-ec09-4433-9f40-a67aff6efde8}, !- Handle
  Surface 885,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9132ef77-8973-43fa-a0e5-fa69e6d163b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9b80a33-3b2f-430e-8129-35aa292252fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b3c38f1-e083-4675-a8bc-8d28bcac4f50}, !- Handle
  Surface 886,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9132ef77-8973-43fa-a0e5-fa69e6d163b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17a73bbc-1e03-402e-aa43-3e26c72fa155}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c436c80b-ca6b-4f68-8c5d-ca9f1c7d6a3d}, !- Handle
  Surface 887,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9132ef77-8973-43fa-a0e5-fa69e6d163b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59f4b63c-652f-4adb-ba61-d869b15c157f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a47a7054-80e5-4f43-aed4-d89ccb95f44c}, !- Handle
  Surface 888,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9132ef77-8973-43fa-a0e5-fa69e6d163b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {175a8631-d5a2-4403-8856-cb45704070cd}, !- Handle
  Roof 93,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9b5e0a8c-5f7e-4c69-9a5d-f864fb90df98}; !- Thermal Zone Name

OS:Surface,
  {0c454376-a01b-4516-a9f2-a63fa5d2b102}, !- Handle
  Surface 889,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {175a8631-d5a2-4403-8856-cb45704070cd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6383b203-b3ef-4e87-9d27-ddd205bc77e1}, !- Handle
  Surface 890,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {175a8631-d5a2-4403-8856-cb45704070cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba389b83-f173-412b-bf97-382acfa220ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {482ef794-12b7-43d5-a57c-7682b8d82e99}, !- Handle
  Surface 891,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {175a8631-d5a2-4403-8856-cb45704070cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744425f0-0bd3-41b5-bf8a-8399de322e1d}, !- Handle
  Surface 892,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {175a8631-d5a2-4403-8856-cb45704070cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45738c7f-1f4c-4d12-af9c-2ca8f9986c31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9b80a33-3b2f-430e-8129-35aa292252fd}, !- Handle
  Surface 893,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {175a8631-d5a2-4403-8856-cb45704070cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81e21591-ec09-4433-9f40-a67aff6efde8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05da2f30-0408-4892-8f3c-cf5001150140}, !- Handle
  Surface 894,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {175a8631-d5a2-4403-8856-cb45704070cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fba1d3e9-6d50-401c-83e4-be74a9e31b6f}, !- Handle
  Roof 94,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d0dd03c1-50c9-4a20-b265-9ed9db9b1330}; !- Thermal Zone Name

OS:Surface,
  {0210f73c-ee63-4984-a547-f24842834c00}, !- Handle
  Surface 895,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fba1d3e9-6d50-401c-83e4-be74a9e31b6f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, -30, 0,          !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e170bf8b-1966-4789-9243-509e2b2960ee}, !- Handle
  Surface 896,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fba1d3e9-6d50-401c-83e4-be74a9e31b6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75666810-aa38-460f-9c22-4f91294fc4fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e819f480-ba0a-4177-b316-e6350f79f1f3}, !- Handle
  Surface 897,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fba1d3e9-6d50-401c-83e4-be74a9e31b6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {179f4476-5659-42c6-b167-6050bdbc6466}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfe420dc-d00c-44e6-842b-b8a252425c69}, !- Handle
  Surface 898,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fba1d3e9-6d50-401c-83e4-be74a9e31b6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bb0499a-0010-45f0-8a53-70f5e2133620}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -30, 0.1,        !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, -30, 0,          !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f21a8dc8-a3b7-4661-972a-409f60c36f79}, !- Handle
  Surface 899,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fba1d3e9-6d50-401c-83e4-be74a9e31b6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, -30, 0,          !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -30, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04fbd3a3-41a3-464d-955a-85d6ff037388}, !- Handle
  Surface 900,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fba1d3e9-6d50-401c-83e4-be74a9e31b6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 0, 0.1,          !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -30, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3b97f2cb-a89d-4b67-84e3-7b6dbf2b2917}, !- Handle
  Roof 95,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {20083939-81fb-487d-9f2e-18bb7ff0ef06}; !- Thermal Zone Name

OS:Surface,
  {7866d28d-f0c3-49e0-ad09-541ca5fe0621}, !- Handle
  Surface 901,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3b97f2cb-a89d-4b67-84e3-7b6dbf2b2917}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d0ee016-4845-4d80-a72f-f62a11bfa38e}, !- Handle
  Surface 902,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b97f2cb-a89d-4b67-84e3-7b6dbf2b2917}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f04a2830-3cae-44da-86d8-166862fde90c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99929b70-7317-4bc1-bf68-dffbff61f3dc}, !- Handle
  Surface 903,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b97f2cb-a89d-4b67-84e3-7b6dbf2b2917}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f1e7db8-f377-4cd0-9f62-d4c5a940bc75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a824595a-3934-4e74-9500-c2d4b0f75f04}, !- Handle
  Surface 904,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b97f2cb-a89d-4b67-84e3-7b6dbf2b2917}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45d7364d-456c-4b92-8f1e-7e16585ff4bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {179f4476-5659-42c6-b167-6050bdbc6466}, !- Handle
  Surface 905,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b97f2cb-a89d-4b67-84e3-7b6dbf2b2917}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e819f480-ba0a-4177-b316-e6350f79f1f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca00dc64-fe5c-4511-bbc0-6927e7ecb612}, !- Handle
  Surface 906,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3b97f2cb-a89d-4b67-84e3-7b6dbf2b2917}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0cb0fc7e-8761-4798-8463-d1df15458678}, !- Handle
  Roof 96,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3c8d673b-baba-4c3b-8405-d57b5e763b3f}; !- Thermal Zone Name

OS:Surface,
  {738e57d1-dfb9-48e4-92f4-34047508664f}, !- Handle
  Surface 907,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0cb0fc7e-8761-4798-8463-d1df15458678}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eba0e349-7f09-401d-909d-ee3342962adb}, !- Handle
  Surface 908,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cb0fc7e-8761-4798-8463-d1df15458678}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6831760-0898-47d8-8644-271d75e1ac25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01269190-cbc9-4c90-b279-9fba43a11ac9}, !- Handle
  Surface 909,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cb0fc7e-8761-4798-8463-d1df15458678}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63f0f358-04c0-48e8-b8d2-bdb7984365fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b104f4da-b6c1-4221-b5c3-cba7aa2a1eda}, !- Handle
  Surface 910,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cb0fc7e-8761-4798-8463-d1df15458678}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {480f6da5-48c8-453c-9242-05c3ec1c211a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f1e7db8-f377-4cd0-9f62-d4c5a940bc75}, !- Handle
  Surface 911,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cb0fc7e-8761-4798-8463-d1df15458678}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99929b70-7317-4bc1-bf68-dffbff61f3dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9da82f3-b704-49be-a671-be8c45abdfa1}, !- Handle
  Surface 912,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0cb0fc7e-8761-4798-8463-d1df15458678}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {40fc1cb6-9e26-4e10-96f3-5a9cf20f398e}, !- Handle
  Roof 97,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {fc0cfd73-2f61-4890-864e-de949b8f8fc1}; !- Thermal Zone Name

OS:Surface,
  {8b9c1c37-6ac2-4307-83ed-956d8c80246e}, !- Handle
  Surface 913,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40fc1cb6-9e26-4e10-96f3-5a9cf20f398e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17a73bbc-1e03-402e-aa43-3e26c72fa155}, !- Handle
  Surface 914,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40fc1cb6-9e26-4e10-96f3-5a9cf20f398e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b3c38f1-e083-4675-a8bc-8d28bcac4f50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb0f9f84-a8f1-45fe-a372-26c48c148710}, !- Handle
  Surface 915,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40fc1cb6-9e26-4e10-96f3-5a9cf20f398e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e1d9c59-77ed-4220-8c95-cf111ca53c65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef60a5ab-cd44-4883-bf93-7e4b11897b7b}, !- Handle
  Surface 916,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40fc1cb6-9e26-4e10-96f3-5a9cf20f398e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59fb0dd6-45ce-4c7d-a94f-5cb359ce80a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63f0f358-04c0-48e8-b8d2-bdb7984365fb}, !- Handle
  Surface 917,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40fc1cb6-9e26-4e10-96f3-5a9cf20f398e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01269190-cbc9-4c90-b279-9fba43a11ac9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25d30ad9-5ccb-4653-9a45-b8d4568cb7d9}, !- Handle
  Surface 918,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40fc1cb6-9e26-4e10-96f3-5a9cf20f398e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9e1ff193-16e3-4dcf-98f0-422e158eb39f}, !- Handle
  Roof 98,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e86c0bae-0fd8-4b38-b19d-d5b21ec6a17d}; !- Thermal Zone Name

OS:Surface,
  {c745eaed-b222-4673-a571-7eeb54e3e1a9}, !- Handle
  Surface 919,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9e1ff193-16e3-4dcf-98f0-422e158eb39f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45738c7f-1f4c-4d12-af9c-2ca8f9986c31}, !- Handle
  Surface 920,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e1ff193-16e3-4dcf-98f0-422e158eb39f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {744425f0-0bd3-41b5-bf8a-8399de322e1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {586bda09-5647-4b7a-bbf4-518419f0fbb5}, !- Handle
  Surface 921,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e1ff193-16e3-4dcf-98f0-422e158eb39f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2589e496-c6c9-42d3-9507-3d0f3d66345d}, !- Handle
  Surface 922,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e1ff193-16e3-4dcf-98f0-422e158eb39f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0be0e00-d7dc-4f5b-ab98-e418aa1c95a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e1d9c59-77ed-4220-8c95-cf111ca53c65}, !- Handle
  Surface 923,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e1ff193-16e3-4dcf-98f0-422e158eb39f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb0f9f84-a8f1-45fe-a372-26c48c148710}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {679e30d9-3715-46dc-9e7f-e046a449f864}, !- Handle
  Surface 924,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9e1ff193-16e3-4dcf-98f0-422e158eb39f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0cf29774-779a-40b3-b6dd-be0f52e22884}, !- Handle
  Roof 99,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {363edb63-9912-4827-b0b5-d1d803f83dca}; !- Thermal Zone Name

OS:Surface,
  {5217aba9-df74-42c2-b70a-74e8309b73fa}, !- Handle
  Surface 925,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0cf29774-779a-40b3-b6dd-be0f52e22884}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, -30, 0,          !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bb0499a-0010-45f0-8a53-70f5e2133620}, !- Handle
  Surface 926,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cf29774-779a-40b3-b6dd-be0f52e22884}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfe420dc-d00c-44e6-842b-b8a252425c69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26ad8a8f-2fbe-476f-884c-19d386668441}, !- Handle
  Surface 927,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cf29774-779a-40b3-b6dd-be0f52e22884}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3d26553-abfb-4632-93f2-f72b495c5f74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92723455-dc19-401e-af60-e361299013a8}, !- Handle
  Surface 928,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cf29774-779a-40b3-b6dd-be0f52e22884}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a0e3b3b-3bfe-4798-858f-bea03dc777e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -30, 0.1,        !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, -30, 0,          !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9acf8c2c-4250-4525-bee7-fe92c04c9bc6}, !- Handle
  Surface 929,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cf29774-779a-40b3-b6dd-be0f52e22884}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, -30, 0,          !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -30, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9496c6ba-ecde-453c-a893-8c286b3219c9}, !- Handle
  Surface 930,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0cf29774-779a-40b3-b6dd-be0f52e22884}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 0, 0.1,          !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -30, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a868770b-2517-4196-a922-e86867953b14}, !- Handle
  Roof 100,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ab3fc53a-6ce4-471d-b33a-cfd038fa0394}; !- Thermal Zone Name

OS:Surface,
  {8788a27a-189b-449d-966a-4037c51254f0}, !- Handle
  Surface 931,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a868770b-2517-4196-a922-e86867953b14}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45d7364d-456c-4b92-8f1e-7e16585ff4bb}, !- Handle
  Surface 932,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a868770b-2517-4196-a922-e86867953b14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a824595a-3934-4e74-9500-c2d4b0f75f04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1a8fa62-5008-4112-8377-493114de5b59}, !- Handle
  Surface 933,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a868770b-2517-4196-a922-e86867953b14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d64c1a6-4339-4f28-9e1a-72b88e242b98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cee3e5e-143d-40e5-8e05-a3be10a975c1}, !- Handle
  Surface 934,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a868770b-2517-4196-a922-e86867953b14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e9134e9-2e61-4648-a124-03e50e3f542a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3d26553-abfb-4632-93f2-f72b495c5f74}, !- Handle
  Surface 935,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a868770b-2517-4196-a922-e86867953b14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26ad8a8f-2fbe-476f-884c-19d386668441}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f53137f-0ddb-485a-b2d9-b97d2823fe9f}, !- Handle
  Surface 936,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a868770b-2517-4196-a922-e86867953b14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {36c165c2-b7cf-492b-96bf-27391f46b977}, !- Handle
  Roof 101,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b2c1ab08-a821-4067-abb6-dcf2c2c761d7}; !- Thermal Zone Name

OS:Surface,
  {284d72e1-44cd-42d7-8618-60b28ba035ba}, !- Handle
  Surface 937,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {36c165c2-b7cf-492b-96bf-27391f46b977}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {480f6da5-48c8-453c-9242-05c3ec1c211a}, !- Handle
  Surface 938,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36c165c2-b7cf-492b-96bf-27391f46b977}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b104f4da-b6c1-4221-b5c3-cba7aa2a1eda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9cfa387-5032-4aae-9f2a-07c604bfe977}, !- Handle
  Surface 939,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36c165c2-b7cf-492b-96bf-27391f46b977}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {034d2202-c28f-45c6-a90d-3d00899f5e88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {671bc135-2747-43df-807e-dfd2510bbec4}, !- Handle
  Surface 940,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36c165c2-b7cf-492b-96bf-27391f46b977}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1d7ccd8-c420-46b0-9fec-a0359b363e69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d64c1a6-4339-4f28-9e1a-72b88e242b98}, !- Handle
  Surface 941,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36c165c2-b7cf-492b-96bf-27391f46b977}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1a8fa62-5008-4112-8377-493114de5b59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23a85f58-3c29-463d-b60a-2fefdb78faf0}, !- Handle
  Surface 942,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {36c165c2-b7cf-492b-96bf-27391f46b977}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3de79111-af47-438a-8dc5-0015422b8f22}, !- Handle
  Roof 102,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {be3aed42-9033-41ff-b317-56a660c73c38}; !- Thermal Zone Name

OS:Surface,
  {3a8a6d90-0f9d-433a-bb96-994242a0315a}, !- Handle
  Surface 943,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3de79111-af47-438a-8dc5-0015422b8f22}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59fb0dd6-45ce-4c7d-a94f-5cb359ce80a9}, !- Handle
  Surface 944,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3de79111-af47-438a-8dc5-0015422b8f22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef60a5ab-cd44-4883-bf93-7e4b11897b7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {042109ad-ede9-47c1-ade4-652e41d619ac}, !- Handle
  Surface 945,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3de79111-af47-438a-8dc5-0015422b8f22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28b800b6-f56d-44ca-8129-575f8bf3075a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c86866b0-5ae3-4e70-beec-c452a43779a7}, !- Handle
  Surface 946,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3de79111-af47-438a-8dc5-0015422b8f22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20397df3-892d-4fe7-aaae-68b939684049}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -30, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {034d2202-c28f-45c6-a90d-3d00899f5e88}, !- Handle
  Surface 947,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3de79111-af47-438a-8dc5-0015422b8f22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9cfa387-5032-4aae-9f2a-07c604bfe977}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -30, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c676c6ea-1ce8-43e5-ab28-647dd952fec4}, !- Handle
  Surface 948,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3de79111-af47-438a-8dc5-0015422b8f22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -30, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6b624cdd-0184-4cfe-969c-b2c4d8413b2a}, !- Handle
  Roof 103,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {394d528e-65ad-483a-a577-4d16b8c5b1e2}; !- Thermal Zone Name

OS:Surface,
  {ebb2c804-0500-4177-95ca-4148b2b319f7}, !- Handle
  Surface 949,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6b624cdd-0184-4cfe-969c-b2c4d8413b2a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0be0e00-d7dc-4f5b-ab98-e418aa1c95a9}, !- Handle
  Surface 950,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b624cdd-0184-4cfe-969c-b2c4d8413b2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2589e496-c6c9-42d3-9507-3d0f3d66345d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8383f572-9825-497e-af41-1ee29b1bc1ab}, !- Handle
  Surface 951,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b624cdd-0184-4cfe-969c-b2c4d8413b2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb7e79bf-6a53-4b2c-a223-39f9e3ede6dd}, !- Handle
  Surface 952,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b624cdd-0184-4cfe-969c-b2c4d8413b2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72ae9719-a9d2-45dc-b777-dbdc22ee3b77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28b800b6-f56d-44ca-8129-575f8bf3075a}, !- Handle
  Surface 953,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b624cdd-0184-4cfe-969c-b2c4d8413b2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {042109ad-ede9-47c1-ade4-652e41d619ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4cf59b6-07a3-4ba5-a6c7-dffacaea6f78}, !- Handle
  Surface 954,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b624cdd-0184-4cfe-969c-b2c4d8413b2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cb07da78-8b2a-4997-962a-dbaf3c0d78c9}, !- Handle
  Thermal Zone 103,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8180fa1-0bd1-404c-834b-c33d656e46b6}, !- Zone Air Inlet Port List
  {792f3f3d-2d3c-43bf-b681-e5c39df69211}, !- Zone Air Exhaust Port List
  {9a22b19b-b265-4f04-b5fd-87a8ca6ec9f9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2dbcc83f-8cd8-433e-8129-e2f8941e78a1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {205aecd0-ee58-401a-b084-7236a4b7a83d}, !- Handle
  Node 103,                               !- Name
  {9a22b19b-b265-4f04-b5fd-87a8ca6ec9f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a22b19b-b265-4f04-b5fd-87a8ca6ec9f9}, !- Handle
  {59c58f9a-ba63-4f21-bd97-f16d2a736c6b}, !- Name
  {cb07da78-8b2a-4997-962a-dbaf3c0d78c9}, !- Source Object
  11,                                     !- Outlet Port
  {205aecd0-ee58-401a-b084-7236a4b7a83d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8180fa1-0bd1-404c-834b-c33d656e46b6}, !- Handle
  Port List 205,                          !- Name
  {cb07da78-8b2a-4997-962a-dbaf3c0d78c9}; !- HVAC Component

OS:PortList,
  {792f3f3d-2d3c-43bf-b681-e5c39df69211}, !- Handle
  Port List 206,                          !- Name
  {cb07da78-8b2a-4997-962a-dbaf3c0d78c9}; !- HVAC Component

OS:Sizing:Zone,
  {9cc28c64-50d8-4602-b67d-57c444a2045e}, !- Handle
  {cb07da78-8b2a-4997-962a-dbaf3c0d78c9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c95c9796-278e-40f8-9d9b-7d2a667b4db6}, !- Handle
  Zone HVAC Equipment List 103,           !- Name
  {cb07da78-8b2a-4997-962a-dbaf3c0d78c9}; !- Thermal Zone

OS:ThermalZone,
  {7b3aca4a-627b-4aac-ad1d-c2ff45762e89}, !- Handle
  Thermal Zone 104,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2bd60d3-7b20-470d-9d5b-00e2ff32d8fd}, !- Zone Air Inlet Port List
  {5ce389e9-d1e6-4981-aa00-2137fb6e0efa}, !- Zone Air Exhaust Port List
  {1bf5eb2b-9aaa-4b4e-9f99-d12bef18fdfa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2939a653-b129-4890-893d-f23f0c778499}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59cff7ca-002d-42f9-9cb8-4717a6bca3d9}, !- Handle
  Node 104,                               !- Name
  {1bf5eb2b-9aaa-4b4e-9f99-d12bef18fdfa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bf5eb2b-9aaa-4b4e-9f99-d12bef18fdfa}, !- Handle
  {c69f4cb2-47e9-42e0-91c1-7ec60bf2ed09}, !- Name
  {7b3aca4a-627b-4aac-ad1d-c2ff45762e89}, !- Source Object
  11,                                     !- Outlet Port
  {59cff7ca-002d-42f9-9cb8-4717a6bca3d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2bd60d3-7b20-470d-9d5b-00e2ff32d8fd}, !- Handle
  Port List 207,                          !- Name
  {7b3aca4a-627b-4aac-ad1d-c2ff45762e89}; !- HVAC Component

OS:PortList,
  {5ce389e9-d1e6-4981-aa00-2137fb6e0efa}, !- Handle
  Port List 208,                          !- Name
  {7b3aca4a-627b-4aac-ad1d-c2ff45762e89}; !- HVAC Component

OS:Sizing:Zone,
  {1c657119-1470-408c-9ed9-51fa1b9eccd4}, !- Handle
  {7b3aca4a-627b-4aac-ad1d-c2ff45762e89}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {58444386-6aee-4f7f-bb02-2ec1ae3dfcef}, !- Handle
  Zone HVAC Equipment List 104,           !- Name
  {7b3aca4a-627b-4aac-ad1d-c2ff45762e89}; !- Thermal Zone

OS:ThermalZone,
  {e0ea6e1a-d65b-42d4-adc0-6d6d59f534f1}, !- Handle
  Thermal Zone 105,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2423f6d3-a9ad-4c74-99b7-ac8546b412b0}, !- Zone Air Inlet Port List
  {ce58b948-94ad-459e-b2be-497e8fe13f6f}, !- Zone Air Exhaust Port List
  {3038423f-51b6-469c-93ea-38c8ecd88432}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4018cfb2-33b6-4ff3-b6e4-836e75fc66a6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7da2b4e-8407-4b09-849b-277e88710c3f}, !- Handle
  Node 105,                               !- Name
  {3038423f-51b6-469c-93ea-38c8ecd88432}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3038423f-51b6-469c-93ea-38c8ecd88432}, !- Handle
  {f2a91158-ec72-4bff-9410-c610b24284dd}, !- Name
  {e0ea6e1a-d65b-42d4-adc0-6d6d59f534f1}, !- Source Object
  11,                                     !- Outlet Port
  {f7da2b4e-8407-4b09-849b-277e88710c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2423f6d3-a9ad-4c74-99b7-ac8546b412b0}, !- Handle
  Port List 209,                          !- Name
  {e0ea6e1a-d65b-42d4-adc0-6d6d59f534f1}; !- HVAC Component

OS:PortList,
  {ce58b948-94ad-459e-b2be-497e8fe13f6f}, !- Handle
  Port List 210,                          !- Name
  {e0ea6e1a-d65b-42d4-adc0-6d6d59f534f1}; !- HVAC Component

OS:Sizing:Zone,
  {11e09bc8-467d-4cb5-9764-c0955f1779d7}, !- Handle
  {e0ea6e1a-d65b-42d4-adc0-6d6d59f534f1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {af849db4-82ab-4ef7-b6e8-1fe87fab0d2e}, !- Handle
  Zone HVAC Equipment List 105,           !- Name
  {e0ea6e1a-d65b-42d4-adc0-6d6d59f534f1}; !- Thermal Zone

OS:ThermalZone,
  {3c8d673b-baba-4c3b-8405-d57b5e763b3f}, !- Handle
  Thermal Zone 106,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1cb8dbb2-3ed7-4617-9789-0cc3e6378c60}, !- Zone Air Inlet Port List
  {bdf5eccf-907c-4463-aaa6-c72fb9e11f20}, !- Zone Air Exhaust Port List
  {32126500-ef0a-47f8-b831-c1b1e428cd75}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d6535233-adc5-4c4f-a6bb-871c0e3d5444}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b23b1aa0-a53a-4ce7-a719-3516c0a658d3}, !- Handle
  Node 106,                               !- Name
  {32126500-ef0a-47f8-b831-c1b1e428cd75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32126500-ef0a-47f8-b831-c1b1e428cd75}, !- Handle
  {8265d1cc-0ebb-4880-b109-f41f06479457}, !- Name
  {3c8d673b-baba-4c3b-8405-d57b5e763b3f}, !- Source Object
  11,                                     !- Outlet Port
  {b23b1aa0-a53a-4ce7-a719-3516c0a658d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1cb8dbb2-3ed7-4617-9789-0cc3e6378c60}, !- Handle
  Port List 211,                          !- Name
  {3c8d673b-baba-4c3b-8405-d57b5e763b3f}; !- HVAC Component

OS:PortList,
  {bdf5eccf-907c-4463-aaa6-c72fb9e11f20}, !- Handle
  Port List 212,                          !- Name
  {3c8d673b-baba-4c3b-8405-d57b5e763b3f}; !- HVAC Component

OS:Sizing:Zone,
  {e7e3408f-c13d-4630-87ae-a816e3a19740}, !- Handle
  {3c8d673b-baba-4c3b-8405-d57b5e763b3f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {87405526-5df1-4a56-b5b2-532983732089}, !- Handle
  Zone HVAC Equipment List 106,           !- Name
  {3c8d673b-baba-4c3b-8405-d57b5e763b3f}; !- Thermal Zone

OS:ThermalZone,
  {363edb63-9912-4827-b0b5-d1d803f83dca}, !- Handle
  Thermal Zone 107,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9358aff-93c5-41a4-be2b-c168328b4c4f}, !- Zone Air Inlet Port List
  {50dfc57b-acc7-4fcd-b724-0048d75d1ab8}, !- Zone Air Exhaust Port List
  {7e6c2450-de60-4f4c-8224-139baf2694fc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {caef6a6f-5192-44cc-9580-fb9178a72605}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4bf36ee-593f-410d-90b9-5e875f1c42d4}, !- Handle
  Node 107,                               !- Name
  {7e6c2450-de60-4f4c-8224-139baf2694fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e6c2450-de60-4f4c-8224-139baf2694fc}, !- Handle
  {b7699cf9-9021-440d-af21-c2d977a783f3}, !- Name
  {363edb63-9912-4827-b0b5-d1d803f83dca}, !- Source Object
  11,                                     !- Outlet Port
  {e4bf36ee-593f-410d-90b9-5e875f1c42d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9358aff-93c5-41a4-be2b-c168328b4c4f}, !- Handle
  Port List 213,                          !- Name
  {363edb63-9912-4827-b0b5-d1d803f83dca}; !- HVAC Component

OS:PortList,
  {50dfc57b-acc7-4fcd-b724-0048d75d1ab8}, !- Handle
  Port List 214,                          !- Name
  {363edb63-9912-4827-b0b5-d1d803f83dca}; !- HVAC Component

OS:Sizing:Zone,
  {16e67a3e-c054-4869-abc1-a3b0ea62a38f}, !- Handle
  {363edb63-9912-4827-b0b5-d1d803f83dca}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b0393c53-ba18-4549-a72b-471c3a9121e7}, !- Handle
  Zone HVAC Equipment List 107,           !- Name
  {363edb63-9912-4827-b0b5-d1d803f83dca}; !- Thermal Zone

OS:ThermalZone,
  {9b5e0a8c-5f7e-4c69-9a5d-f864fb90df98}, !- Handle
  Thermal Zone 108,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56c48a0b-5e95-452a-ae77-8829266b8742}, !- Zone Air Inlet Port List
  {177e1cb8-9a9c-411b-ba80-b5fba1725625}, !- Zone Air Exhaust Port List
  {a239b10c-2aa6-4f12-9d07-d04550cbf26d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c8e4626f-2207-4559-a46d-c21e61e7df78}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f66d7c5-6e5c-427e-ba54-cadcee15413e}, !- Handle
  Node 108,                               !- Name
  {a239b10c-2aa6-4f12-9d07-d04550cbf26d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a239b10c-2aa6-4f12-9d07-d04550cbf26d}, !- Handle
  {d39a8e03-ffb9-40d0-9341-c562b4a109aa}, !- Name
  {9b5e0a8c-5f7e-4c69-9a5d-f864fb90df98}, !- Source Object
  11,                                     !- Outlet Port
  {0f66d7c5-6e5c-427e-ba54-cadcee15413e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56c48a0b-5e95-452a-ae77-8829266b8742}, !- Handle
  Port List 215,                          !- Name
  {9b5e0a8c-5f7e-4c69-9a5d-f864fb90df98}; !- HVAC Component

OS:PortList,
  {177e1cb8-9a9c-411b-ba80-b5fba1725625}, !- Handle
  Port List 216,                          !- Name
  {9b5e0a8c-5f7e-4c69-9a5d-f864fb90df98}; !- HVAC Component

OS:Sizing:Zone,
  {d8ae6830-c845-4d10-bbf2-b094ae819f90}, !- Handle
  {9b5e0a8c-5f7e-4c69-9a5d-f864fb90df98}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9d423fc7-19fb-4465-bc95-6802c11ce7b6}, !- Handle
  Zone HVAC Equipment List 108,           !- Name
  {9b5e0a8c-5f7e-4c69-9a5d-f864fb90df98}; !- Thermal Zone

OS:ThermalZone,
  {bde23a75-f359-4351-bfce-58dfe487b207}, !- Handle
  Thermal Zone 109,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a51edfee-a179-482c-8b80-25543fbe1c03}, !- Zone Air Inlet Port List
  {2df0337b-e3b9-4014-bcb5-7adde6a7ebb4}, !- Zone Air Exhaust Port List
  {9e0dedf2-477f-461e-aa4b-7212f24b6a13}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {28ec71c5-8164-41ed-b2d7-5f470917885f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6d90640-fce8-4481-9fd7-fbb0c58f90c3}, !- Handle
  Node 109,                               !- Name
  {9e0dedf2-477f-461e-aa4b-7212f24b6a13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e0dedf2-477f-461e-aa4b-7212f24b6a13}, !- Handle
  {064ee210-e7dd-4681-8ee0-3c71d447be35}, !- Name
  {bde23a75-f359-4351-bfce-58dfe487b207}, !- Source Object
  11,                                     !- Outlet Port
  {d6d90640-fce8-4481-9fd7-fbb0c58f90c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a51edfee-a179-482c-8b80-25543fbe1c03}, !- Handle
  Port List 217,                          !- Name
  {bde23a75-f359-4351-bfce-58dfe487b207}; !- HVAC Component

OS:PortList,
  {2df0337b-e3b9-4014-bcb5-7adde6a7ebb4}, !- Handle
  Port List 218,                          !- Name
  {bde23a75-f359-4351-bfce-58dfe487b207}; !- HVAC Component

OS:Sizing:Zone,
  {3d6a7e10-5d0d-49e1-bdfe-6fc0a2ab5e83}, !- Handle
  {bde23a75-f359-4351-bfce-58dfe487b207}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {410d6800-a214-4b18-90f7-a80662d8df0a}, !- Handle
  Zone HVAC Equipment List 109,           !- Name
  {bde23a75-f359-4351-bfce-58dfe487b207}; !- Thermal Zone

OS:ThermalZone,
  {3d6ac2db-0daf-4f61-ba6b-ea58315e9570}, !- Handle
  Thermal Zone 110,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {713bbd5c-be99-4588-a07a-612e99950a8c}, !- Zone Air Inlet Port List
  {39f273ff-a101-42ac-bbf5-a75fdcad1c37}, !- Zone Air Exhaust Port List
  {958b639f-2feb-4871-ad0a-5b11be69d04c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc82bea4-571c-4ee3-869d-c1c143cb4ec7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc460987-d9c1-4719-91c8-842102219ed4}, !- Handle
  Node 110,                               !- Name
  {958b639f-2feb-4871-ad0a-5b11be69d04c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {958b639f-2feb-4871-ad0a-5b11be69d04c}, !- Handle
  {5643c9fc-3ab9-4d61-8c07-2ec602c61aa9}, !- Name
  {3d6ac2db-0daf-4f61-ba6b-ea58315e9570}, !- Source Object
  11,                                     !- Outlet Port
  {bc460987-d9c1-4719-91c8-842102219ed4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {713bbd5c-be99-4588-a07a-612e99950a8c}, !- Handle
  Port List 219,                          !- Name
  {3d6ac2db-0daf-4f61-ba6b-ea58315e9570}; !- HVAC Component

OS:PortList,
  {39f273ff-a101-42ac-bbf5-a75fdcad1c37}, !- Handle
  Port List 220,                          !- Name
  {3d6ac2db-0daf-4f61-ba6b-ea58315e9570}; !- HVAC Component

OS:Sizing:Zone,
  {c3012dd1-cb9c-4299-8dd8-6213d8feb5ca}, !- Handle
  {3d6ac2db-0daf-4f61-ba6b-ea58315e9570}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5caeaab1-5e57-486f-93d3-def288364029}, !- Handle
  Zone HVAC Equipment List 110,           !- Name
  {3d6ac2db-0daf-4f61-ba6b-ea58315e9570}; !- Thermal Zone

OS:ThermalZone,
  {8c452872-d02b-4a48-b7c6-e872f0cd907f}, !- Handle
  Thermal Zone 111,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7ad738e-2897-48de-a23d-6272d2abe76a}, !- Zone Air Inlet Port List
  {cf357762-bf70-4a85-beb0-ebb3785bb7a6}, !- Zone Air Exhaust Port List
  {228ed769-cb81-4104-963f-16b83ce8c34b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {75a3b75f-1a7d-4c8c-8bc1-d5f5e74fef1f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7e4832f-1758-47dc-8584-41263e42e1b8}, !- Handle
  Node 111,                               !- Name
  {228ed769-cb81-4104-963f-16b83ce8c34b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {228ed769-cb81-4104-963f-16b83ce8c34b}, !- Handle
  {40e78043-e351-4d17-a0a4-3ccb91d84ec7}, !- Name
  {8c452872-d02b-4a48-b7c6-e872f0cd907f}, !- Source Object
  11,                                     !- Outlet Port
  {b7e4832f-1758-47dc-8584-41263e42e1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7ad738e-2897-48de-a23d-6272d2abe76a}, !- Handle
  Port List 221,                          !- Name
  {8c452872-d02b-4a48-b7c6-e872f0cd907f}; !- HVAC Component

OS:PortList,
  {cf357762-bf70-4a85-beb0-ebb3785bb7a6}, !- Handle
  Port List 222,                          !- Name
  {8c452872-d02b-4a48-b7c6-e872f0cd907f}; !- HVAC Component

OS:Sizing:Zone,
  {f3a95386-6868-4d49-99c3-4419a9e5debe}, !- Handle
  {8c452872-d02b-4a48-b7c6-e872f0cd907f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f5348253-ac68-4148-bacc-89bc2c4eb32e}, !- Handle
  Zone HVAC Equipment List 111,           !- Name
  {8c452872-d02b-4a48-b7c6-e872f0cd907f}; !- Thermal Zone

OS:ThermalZone,
  {5853449b-4f30-4dba-bc42-7f92cd6ac5c4}, !- Handle
  Thermal Zone 112,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23518662-a5c4-4f60-86ec-2dde28cc69a8}, !- Zone Air Inlet Port List
  {16603c98-a207-4d26-bba7-5229f76859aa}, !- Zone Air Exhaust Port List
  {bb1bc8c6-0136-45cc-8870-b6f694631192}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3878130d-1106-43d0-8f7f-c5939d3b5953}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79c2882c-cefe-4764-b60d-5172d34576ea}, !- Handle
  Node 112,                               !- Name
  {bb1bc8c6-0136-45cc-8870-b6f694631192}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb1bc8c6-0136-45cc-8870-b6f694631192}, !- Handle
  {acf2e4af-7d80-4476-9400-58d7c886ce0d}, !- Name
  {5853449b-4f30-4dba-bc42-7f92cd6ac5c4}, !- Source Object
  11,                                     !- Outlet Port
  {79c2882c-cefe-4764-b60d-5172d34576ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23518662-a5c4-4f60-86ec-2dde28cc69a8}, !- Handle
  Port List 223,                          !- Name
  {5853449b-4f30-4dba-bc42-7f92cd6ac5c4}; !- HVAC Component

OS:PortList,
  {16603c98-a207-4d26-bba7-5229f76859aa}, !- Handle
  Port List 224,                          !- Name
  {5853449b-4f30-4dba-bc42-7f92cd6ac5c4}; !- HVAC Component

OS:Sizing:Zone,
  {53a98269-591e-4adb-9c21-be1b385882ed}, !- Handle
  {5853449b-4f30-4dba-bc42-7f92cd6ac5c4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a546cf87-ca7b-428d-bde2-46b1e3bebe9c}, !- Handle
  Zone HVAC Equipment List 112,           !- Name
  {5853449b-4f30-4dba-bc42-7f92cd6ac5c4}; !- Thermal Zone

OS:ThermalZone,
  {97f60804-5748-4f0d-a77a-fecd47033dc6}, !- Handle
  Thermal Zone 113,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc4e76b1-fa6c-4048-b66f-95a658c88b63}, !- Zone Air Inlet Port List
  {b2f3c811-9e03-4485-ac23-304eb8df20f2}, !- Zone Air Exhaust Port List
  {ee2bd1b8-ff42-4f44-ad0e-fb5dbe394ae1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e7158647-f76f-49d7-b29f-dc22066d1d58}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4dd0648c-55ad-44f4-abb7-6acd94ddecf5}, !- Handle
  Node 113,                               !- Name
  {ee2bd1b8-ff42-4f44-ad0e-fb5dbe394ae1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee2bd1b8-ff42-4f44-ad0e-fb5dbe394ae1}, !- Handle
  {eb5ba224-ea2f-4140-9404-4e5632915232}, !- Name
  {97f60804-5748-4f0d-a77a-fecd47033dc6}, !- Source Object
  11,                                     !- Outlet Port
  {4dd0648c-55ad-44f4-abb7-6acd94ddecf5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc4e76b1-fa6c-4048-b66f-95a658c88b63}, !- Handle
  Port List 225,                          !- Name
  {97f60804-5748-4f0d-a77a-fecd47033dc6}; !- HVAC Component

OS:PortList,
  {b2f3c811-9e03-4485-ac23-304eb8df20f2}, !- Handle
  Port List 226,                          !- Name
  {97f60804-5748-4f0d-a77a-fecd47033dc6}; !- HVAC Component

OS:Sizing:Zone,
  {f9d435f7-d0de-45a0-9736-7c77da142d13}, !- Handle
  {97f60804-5748-4f0d-a77a-fecd47033dc6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5e60e869-0139-4c69-95d0-fd758e27f8c3}, !- Handle
  Zone HVAC Equipment List 113,           !- Name
  {97f60804-5748-4f0d-a77a-fecd47033dc6}; !- Thermal Zone

OS:ThermalZone,
  {b2c1ab08-a821-4067-abb6-dcf2c2c761d7}, !- Handle
  Thermal Zone 114,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0120ad8-80be-4f62-a1e9-f7ec2b72dcd2}, !- Zone Air Inlet Port List
  {1ac3452f-4002-4ef2-9df7-88362c9937b2}, !- Zone Air Exhaust Port List
  {29f22b46-952b-4e06-9d40-e4bb272adf6a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {867c3551-91aa-4924-827a-0a9eedfc5bbf}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab99991a-620f-4778-bf9e-9feabfbc84c3}, !- Handle
  Node 114,                               !- Name
  {29f22b46-952b-4e06-9d40-e4bb272adf6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29f22b46-952b-4e06-9d40-e4bb272adf6a}, !- Handle
  {d5ccdb62-5278-4820-80fd-9be178019747}, !- Name
  {b2c1ab08-a821-4067-abb6-dcf2c2c761d7}, !- Source Object
  11,                                     !- Outlet Port
  {ab99991a-620f-4778-bf9e-9feabfbc84c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0120ad8-80be-4f62-a1e9-f7ec2b72dcd2}, !- Handle
  Port List 227,                          !- Name
  {b2c1ab08-a821-4067-abb6-dcf2c2c761d7}; !- HVAC Component

OS:PortList,
  {1ac3452f-4002-4ef2-9df7-88362c9937b2}, !- Handle
  Port List 228,                          !- Name
  {b2c1ab08-a821-4067-abb6-dcf2c2c761d7}; !- HVAC Component

OS:Sizing:Zone,
  {273b08c9-123e-461f-a145-292dd4dc348c}, !- Handle
  {b2c1ab08-a821-4067-abb6-dcf2c2c761d7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6e337708-2e1f-4034-91f5-792e7eb7cd43}, !- Handle
  Zone HVAC Equipment List 114,           !- Name
  {b2c1ab08-a821-4067-abb6-dcf2c2c761d7}; !- Thermal Zone

OS:ThermalZone,
  {b3a831c7-6c88-4f45-a470-d0feb14db497}, !- Handle
  Thermal Zone 115,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e59f510b-e622-4ec9-9d98-7d1524ed6113}, !- Zone Air Inlet Port List
  {a0063053-3003-4cf7-8e2a-a4b5f59c5398}, !- Zone Air Exhaust Port List
  {9539aa9a-f123-45aa-ba06-d7c89a7ad75d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b84c1f59-114f-43ad-bac4-933257adc352}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a49298f3-1ec5-4339-bbc5-b613cb47c6bb}, !- Handle
  Node 115,                               !- Name
  {9539aa9a-f123-45aa-ba06-d7c89a7ad75d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9539aa9a-f123-45aa-ba06-d7c89a7ad75d}, !- Handle
  {77a2b16b-5fcd-4412-a80c-8f5fe797cddb}, !- Name
  {b3a831c7-6c88-4f45-a470-d0feb14db497}, !- Source Object
  11,                                     !- Outlet Port
  {a49298f3-1ec5-4339-bbc5-b613cb47c6bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e59f510b-e622-4ec9-9d98-7d1524ed6113}, !- Handle
  Port List 229,                          !- Name
  {b3a831c7-6c88-4f45-a470-d0feb14db497}; !- HVAC Component

OS:PortList,
  {a0063053-3003-4cf7-8e2a-a4b5f59c5398}, !- Handle
  Port List 230,                          !- Name
  {b3a831c7-6c88-4f45-a470-d0feb14db497}; !- HVAC Component

OS:Sizing:Zone,
  {a3206995-0cbf-48eb-a629-6e7ba613c984}, !- Handle
  {b3a831c7-6c88-4f45-a470-d0feb14db497}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a75358f1-2d66-4135-9a44-d329eead1006}, !- Handle
  Zone HVAC Equipment List 115,           !- Name
  {b3a831c7-6c88-4f45-a470-d0feb14db497}; !- Thermal Zone

OS:ThermalZone,
  {20083939-81fb-487d-9f2e-18bb7ff0ef06}, !- Handle
  Thermal Zone 116,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edc4e257-927a-47f6-95f0-69b15b846f14}, !- Zone Air Inlet Port List
  {9a12153f-c2a4-4420-9583-f24ab97078d4}, !- Zone Air Exhaust Port List
  {6514d735-e639-4ba6-bbe9-562de0bb647c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0b511826-8eca-43cd-93a4-797e221560e6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {095df843-6ed6-49a3-8ee9-679947f931e5}, !- Handle
  Node 116,                               !- Name
  {6514d735-e639-4ba6-bbe9-562de0bb647c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6514d735-e639-4ba6-bbe9-562de0bb647c}, !- Handle
  {ccf61048-5def-432a-834c-8c41080e8e7c}, !- Name
  {20083939-81fb-487d-9f2e-18bb7ff0ef06}, !- Source Object
  11,                                     !- Outlet Port
  {095df843-6ed6-49a3-8ee9-679947f931e5}, !- Target Object
  2;                                      !- Inlet Port

