OS:PortList,
  {edc4e257-927a-47f6-95f0-69b15b846f14}, !- Handle
  Port List 231,                          !- Name
  {20083939-81fb-487d-9f2e-18bb7ff0ef06}; !- HVAC Component

OS:PortList,
  {9a12153f-c2a4-4420-9583-f24ab97078d4}, !- Handle
  Port List 232,                          !- Name
  {20083939-81fb-487d-9f2e-18bb7ff0ef06}; !- HVAC Component

OS:Sizing:Zone,
  {c2881d2b-a246-4fef-abc2-b38a355e8569}, !- Handle
  {20083939-81fb-487d-9f2e-18bb7ff0ef06}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cd6940f3-2b22-4ae0-8a10-0c56531ea010}, !- Handle
  Zone HVAC Equipment List 116,           !- Name
  {20083939-81fb-487d-9f2e-18bb7ff0ef06}; !- Thermal Zone

OS:ThermalZone,
  {63602b78-920f-4914-acf3-d62e7b5cbb27}, !- Handle
  Thermal Zone 117,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa13f166-f189-498f-87b3-934ea05bcb44}, !- Zone Air Inlet Port List
  {7ec4d5d7-a486-43dd-be0f-85f8eeda1a05}, !- Zone Air Exhaust Port List
  {0cd08fca-d794-4ac1-a1bb-d266581536bd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b81f3f0b-5b25-44bd-b51a-2e9d9be48f39}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7971147e-5f14-4028-8615-d0a4e5bc6320}, !- Handle
  Node 117,                               !- Name
  {0cd08fca-d794-4ac1-a1bb-d266581536bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0cd08fca-d794-4ac1-a1bb-d266581536bd}, !- Handle
  {b1b409e2-4e92-41a9-999e-7aa7a8c7b812}, !- Name
  {63602b78-920f-4914-acf3-d62e7b5cbb27}, !- Source Object
  11,                                     !- Outlet Port
  {7971147e-5f14-4028-8615-d0a4e5bc6320}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa13f166-f189-498f-87b3-934ea05bcb44}, !- Handle
  Port List 233,                          !- Name
  {63602b78-920f-4914-acf3-d62e7b5cbb27}; !- HVAC Component

OS:PortList,
  {7ec4d5d7-a486-43dd-be0f-85f8eeda1a05}, !- Handle
  Port List 234,                          !- Name
  {63602b78-920f-4914-acf3-d62e7b5cbb27}; !- HVAC Component

OS:Sizing:Zone,
  {4a32ceab-03ed-4b66-96e8-76a0b70355a5}, !- Handle
  {63602b78-920f-4914-acf3-d62e7b5cbb27}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5566ee22-856c-4f94-9e91-05a6229b95c7}, !- Handle
  Zone HVAC Equipment List 117,           !- Name
  {63602b78-920f-4914-acf3-d62e7b5cbb27}; !- Thermal Zone

OS:ThermalZone,
  {be3aed42-9033-41ff-b317-56a660c73c38}, !- Handle
  Thermal Zone 118,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fc31c5f-603f-4893-aafc-2caddd86c01b}, !- Zone Air Inlet Port List
  {31fb094f-fdc6-4b93-bd33-0a7486c6c1b2}, !- Zone Air Exhaust Port List
  {62d8d3b6-f327-4454-afdd-5cb9dee7c88e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {24a4b972-62ca-4b7a-a3bf-f0c625043d05}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {783376a9-4a44-4dff-b585-b3882d924dc8}, !- Handle
  Node 118,                               !- Name
  {62d8d3b6-f327-4454-afdd-5cb9dee7c88e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62d8d3b6-f327-4454-afdd-5cb9dee7c88e}, !- Handle
  {76b5a8e5-6f7a-48f9-ad82-045a51fc886c}, !- Name
  {be3aed42-9033-41ff-b317-56a660c73c38}, !- Source Object
  11,                                     !- Outlet Port
  {783376a9-4a44-4dff-b585-b3882d924dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fc31c5f-603f-4893-aafc-2caddd86c01b}, !- Handle
  Port List 235,                          !- Name
  {be3aed42-9033-41ff-b317-56a660c73c38}; !- HVAC Component

OS:PortList,
  {31fb094f-fdc6-4b93-bd33-0a7486c6c1b2}, !- Handle
  Port List 236,                          !- Name
  {be3aed42-9033-41ff-b317-56a660c73c38}; !- HVAC Component

OS:Sizing:Zone,
  {4fc552d6-a240-45fc-a648-173457f8facc}, !- Handle
  {be3aed42-9033-41ff-b317-56a660c73c38}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {330c9516-e65b-4a1f-b814-c741d4cd46cf}, !- Handle
  Zone HVAC Equipment List 118,           !- Name
  {be3aed42-9033-41ff-b317-56a660c73c38}; !- Thermal Zone

OS:ThermalZone,
  {c3ce9e21-6833-4fcd-a84e-91cb10504b4d}, !- Handle
  Thermal Zone 119,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e98b440-5fe2-419e-82c9-3f3be4ca6aa2}, !- Zone Air Inlet Port List
  {16915345-5598-4b36-becc-04d853e04da0}, !- Zone Air Exhaust Port List
  {6026d2e8-025e-47be-8694-20fa09879cfa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {63f61a02-3638-4fcd-96b0-6c8c0e14b7ec}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b184ab93-a2ac-4831-97b6-1c1f74175fdd}, !- Handle
  Node 119,                               !- Name
  {6026d2e8-025e-47be-8694-20fa09879cfa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6026d2e8-025e-47be-8694-20fa09879cfa}, !- Handle
  {8fe7818e-d124-4ceb-9f13-9487cd17fab2}, !- Name
  {c3ce9e21-6833-4fcd-a84e-91cb10504b4d}, !- Source Object
  11,                                     !- Outlet Port
  {b184ab93-a2ac-4831-97b6-1c1f74175fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e98b440-5fe2-419e-82c9-3f3be4ca6aa2}, !- Handle
  Port List 237,                          !- Name
  {c3ce9e21-6833-4fcd-a84e-91cb10504b4d}; !- HVAC Component

OS:PortList,
  {16915345-5598-4b36-becc-04d853e04da0}, !- Handle
  Port List 238,                          !- Name
  {c3ce9e21-6833-4fcd-a84e-91cb10504b4d}; !- HVAC Component

OS:Sizing:Zone,
  {a9c519bf-765c-4a6b-b09d-64c0b51da5e8}, !- Handle
  {c3ce9e21-6833-4fcd-a84e-91cb10504b4d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {82ff9f4b-5d03-44da-8763-2b392d0e3fd1}, !- Handle
  Zone HVAC Equipment List 119,           !- Name
  {c3ce9e21-6833-4fcd-a84e-91cb10504b4d}; !- Thermal Zone

OS:ThermalZone,
  {3abc993b-1d57-44fd-a4f7-fbd51d7b7902}, !- Handle
  Thermal Zone 120,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ea6f643-a882-4197-a271-a673edbbf798}, !- Zone Air Inlet Port List
  {4dc3c8d1-9cc9-4673-8b6f-f5f89b979779}, !- Zone Air Exhaust Port List
  {e323f522-aac8-4a6c-b95e-fe004f3f6eb7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5328373a-1a15-4355-b631-f6040aae47db}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa1da9ba-d5de-407e-ae82-d4d56afba3e4}, !- Handle
  Node 120,                               !- Name
  {e323f522-aac8-4a6c-b95e-fe004f3f6eb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e323f522-aac8-4a6c-b95e-fe004f3f6eb7}, !- Handle
  {c4eac43e-df38-4e12-b50b-7394b95b639e}, !- Name
  {3abc993b-1d57-44fd-a4f7-fbd51d7b7902}, !- Source Object
  11,                                     !- Outlet Port
  {aa1da9ba-d5de-407e-ae82-d4d56afba3e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ea6f643-a882-4197-a271-a673edbbf798}, !- Handle
  Port List 239,                          !- Name
  {3abc993b-1d57-44fd-a4f7-fbd51d7b7902}; !- HVAC Component

OS:PortList,
  {4dc3c8d1-9cc9-4673-8b6f-f5f89b979779}, !- Handle
  Port List 240,                          !- Name
  {3abc993b-1d57-44fd-a4f7-fbd51d7b7902}; !- HVAC Component

OS:Sizing:Zone,
  {b158b1c5-f29e-4c57-87ae-42283c8d5107}, !- Handle
  {3abc993b-1d57-44fd-a4f7-fbd51d7b7902}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {828ed061-6173-49e4-af2c-10ce630658a9}, !- Handle
  Zone HVAC Equipment List 120,           !- Name
  {3abc993b-1d57-44fd-a4f7-fbd51d7b7902}; !- Thermal Zone

OS:ThermalZone,
  {fc0cfd73-2f61-4890-864e-de949b8f8fc1}, !- Handle
  Thermal Zone 121,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37df532c-2bfb-4904-9f4d-c06d49fa0428}, !- Zone Air Inlet Port List
  {d48bd272-db19-40e7-bf31-f8c9f628da5a}, !- Zone Air Exhaust Port List
  {9a4ef3b0-eb0a-4a55-a5c4-36860f858a23}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {655f4260-b6af-4bc2-aed4-33ab069a0b68}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b669847c-efe9-4d5a-a3c7-fcaec94d9bec}, !- Handle
  Node 121,                               !- Name
  {9a4ef3b0-eb0a-4a55-a5c4-36860f858a23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a4ef3b0-eb0a-4a55-a5c4-36860f858a23}, !- Handle
  {eaa57a1f-b145-4342-8edd-2a5fab683ff3}, !- Name
  {fc0cfd73-2f61-4890-864e-de949b8f8fc1}, !- Source Object
  11,                                     !- Outlet Port
  {b669847c-efe9-4d5a-a3c7-fcaec94d9bec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37df532c-2bfb-4904-9f4d-c06d49fa0428}, !- Handle
  Port List 241,                          !- Name
  {fc0cfd73-2f61-4890-864e-de949b8f8fc1}; !- HVAC Component

OS:PortList,
  {d48bd272-db19-40e7-bf31-f8c9f628da5a}, !- Handle
  Port List 242,                          !- Name
  {fc0cfd73-2f61-4890-864e-de949b8f8fc1}; !- HVAC Component

OS:Sizing:Zone,
  {2510b57a-4421-4f4b-b30b-8db9ba375b4e}, !- Handle
  {fc0cfd73-2f61-4890-864e-de949b8f8fc1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {748096c0-02bf-48db-ab15-fc46cf520abb}, !- Handle
  Zone HVAC Equipment List 121,           !- Name
  {fc0cfd73-2f61-4890-864e-de949b8f8fc1}; !- Thermal Zone

OS:ThermalZone,
  {394d528e-65ad-483a-a577-4d16b8c5b1e2}, !- Handle
  Thermal Zone 122,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62bf8613-42ab-4633-9688-4dbff7fc4a56}, !- Zone Air Inlet Port List
  {fa3451f3-0727-430e-9624-63d41b005a92}, !- Zone Air Exhaust Port List
  {a8c23036-526c-4c78-a1da-c7970cf4a177}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5946a2e9-c760-4dd4-b106-b146f45dfbfa}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79ff7cb2-0ac7-42c5-8066-96c80dc1def1}, !- Handle
  Node 122,                               !- Name
  {a8c23036-526c-4c78-a1da-c7970cf4a177}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8c23036-526c-4c78-a1da-c7970cf4a177}, !- Handle
  {f8f61a7f-148b-49cc-97f5-5f5f48652998}, !- Name
  {394d528e-65ad-483a-a577-4d16b8c5b1e2}, !- Source Object
  11,                                     !- Outlet Port
  {79ff7cb2-0ac7-42c5-8066-96c80dc1def1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62bf8613-42ab-4633-9688-4dbff7fc4a56}, !- Handle
  Port List 243,                          !- Name
  {394d528e-65ad-483a-a577-4d16b8c5b1e2}; !- HVAC Component

OS:PortList,
  {fa3451f3-0727-430e-9624-63d41b005a92}, !- Handle
  Port List 244,                          !- Name
  {394d528e-65ad-483a-a577-4d16b8c5b1e2}; !- HVAC Component

OS:Sizing:Zone,
  {36ded470-2a73-4713-821b-c1ea55e192e9}, !- Handle
  {394d528e-65ad-483a-a577-4d16b8c5b1e2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ad08edec-1a4f-4bab-a878-51956a08f4b2}, !- Handle
  Zone HVAC Equipment List 122,           !- Name
  {394d528e-65ad-483a-a577-4d16b8c5b1e2}; !- Thermal Zone

OS:ThermalZone,
  {8ac9ed3a-332d-4d20-b5d0-1e1e012396cf}, !- Handle
  Thermal Zone 123,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {875e7749-ca73-4d12-9aa0-271a588006c4}, !- Zone Air Inlet Port List
  {39f004e6-8af5-4505-bd39-e7b1a9a237b9}, !- Zone Air Exhaust Port List
  {ed7d4c1f-4a22-4251-ad98-d75692b49146}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ab5b0d26-a028-4a4e-b8aa-7ef7f6585cc4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {075645f4-c83e-4ac5-9024-bd4de9d4671f}, !- Handle
  Node 123,                               !- Name
  {ed7d4c1f-4a22-4251-ad98-d75692b49146}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed7d4c1f-4a22-4251-ad98-d75692b49146}, !- Handle
  {3bdecf92-1dd6-49c2-850b-cc32be023b33}, !- Name
  {8ac9ed3a-332d-4d20-b5d0-1e1e012396cf}, !- Source Object
  11,                                     !- Outlet Port
  {075645f4-c83e-4ac5-9024-bd4de9d4671f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {875e7749-ca73-4d12-9aa0-271a588006c4}, !- Handle
  Port List 245,                          !- Name
  {8ac9ed3a-332d-4d20-b5d0-1e1e012396cf}; !- HVAC Component

OS:PortList,
  {39f004e6-8af5-4505-bd39-e7b1a9a237b9}, !- Handle
  Port List 246,                          !- Name
  {8ac9ed3a-332d-4d20-b5d0-1e1e012396cf}; !- HVAC Component

OS:Sizing:Zone,
  {38b11c06-18b7-4843-b5c5-f05251dadca6}, !- Handle
  {8ac9ed3a-332d-4d20-b5d0-1e1e012396cf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0ea58621-b4a3-4795-a431-0e57690a4627}, !- Handle
  Zone HVAC Equipment List 123,           !- Name
  {8ac9ed3a-332d-4d20-b5d0-1e1e012396cf}; !- Thermal Zone

OS:ThermalZone,
  {f38e7f3c-c0f1-4b4f-8bcf-78d98519c6d8}, !- Handle
  Thermal Zone 124,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b1785b6-3f95-46ca-afff-ee76494ba4b7}, !- Zone Air Inlet Port List
  {8bb91cef-0aa9-454f-8d04-fbb6453e7aa2}, !- Zone Air Exhaust Port List
  {e402fdb3-c7d5-4e9e-a24a-02df7626317b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c2e92db4-fc2a-4a80-b3fe-725a94f8a215}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7fd8fcd-3de2-4a49-9781-6646580f6d86}, !- Handle
  Node 124,                               !- Name
  {e402fdb3-c7d5-4e9e-a24a-02df7626317b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e402fdb3-c7d5-4e9e-a24a-02df7626317b}, !- Handle
  {9191aca3-9683-4ca3-ae55-58eda9b25405}, !- Name
  {f38e7f3c-c0f1-4b4f-8bcf-78d98519c6d8}, !- Source Object
  11,                                     !- Outlet Port
  {d7fd8fcd-3de2-4a49-9781-6646580f6d86}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b1785b6-3f95-46ca-afff-ee76494ba4b7}, !- Handle
  Port List 247,                          !- Name
  {f38e7f3c-c0f1-4b4f-8bcf-78d98519c6d8}; !- HVAC Component

OS:PortList,
  {8bb91cef-0aa9-454f-8d04-fbb6453e7aa2}, !- Handle
  Port List 248,                          !- Name
  {f38e7f3c-c0f1-4b4f-8bcf-78d98519c6d8}; !- HVAC Component

OS:Sizing:Zone,
  {42f2295e-704d-4d42-8cc7-6d6e451de2c7}, !- Handle
  {f38e7f3c-c0f1-4b4f-8bcf-78d98519c6d8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0a39ddc8-d655-48c9-864d-5081fb70077a}, !- Handle
  Zone HVAC Equipment List 124,           !- Name
  {f38e7f3c-c0f1-4b4f-8bcf-78d98519c6d8}; !- Thermal Zone

OS:ThermalZone,
  {efe29703-4f13-49c3-95a5-00ecf0de05d2}, !- Handle
  Thermal Zone 125,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eccab361-e9d6-46cf-a1e3-d7ba80040476}, !- Zone Air Inlet Port List
  {072381d5-27ce-45a5-be5b-70c5ed80a4aa}, !- Zone Air Exhaust Port List
  {66749877-7da7-41c7-b065-4b90d8ec9359}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2cf3698a-6e0e-4b77-9823-eb76cccb71f6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66b983f0-6dfb-4bc7-8a88-5155f9fec9c1}, !- Handle
  Node 125,                               !- Name
  {66749877-7da7-41c7-b065-4b90d8ec9359}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66749877-7da7-41c7-b065-4b90d8ec9359}, !- Handle
  {95e4c66b-53fc-4d2d-bde9-56a84dce5d26}, !- Name
  {efe29703-4f13-49c3-95a5-00ecf0de05d2}, !- Source Object
  11,                                     !- Outlet Port
  {66b983f0-6dfb-4bc7-8a88-5155f9fec9c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eccab361-e9d6-46cf-a1e3-d7ba80040476}, !- Handle
  Port List 249,                          !- Name
  {efe29703-4f13-49c3-95a5-00ecf0de05d2}; !- HVAC Component

OS:PortList,
  {072381d5-27ce-45a5-be5b-70c5ed80a4aa}, !- Handle
  Port List 250,                          !- Name
  {efe29703-4f13-49c3-95a5-00ecf0de05d2}; !- HVAC Component

OS:Sizing:Zone,
  {f2d07e0a-a829-4f87-8d95-46dc1af91642}, !- Handle
  {efe29703-4f13-49c3-95a5-00ecf0de05d2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ea0c4549-77f9-4f08-bbb9-ef6ff1b9b697}, !- Handle
  Zone HVAC Equipment List 125,           !- Name
  {efe29703-4f13-49c3-95a5-00ecf0de05d2}; !- Thermal Zone

OS:ThermalZone,
  {e16c2f29-a77d-4f20-aefb-83c5a0b4cc36}, !- Handle
  Thermal Zone 126,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37c94a8a-2e6d-4883-8cc4-91d3adfbac63}, !- Zone Air Inlet Port List
  {5cdaaab9-0ecb-4b28-90c6-c7c18f38d1ce}, !- Zone Air Exhaust Port List
  {1988121a-4161-4f7e-8fc6-d30c88df6876}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {941fc80d-45ce-4be3-9c0f-068b1d5c9d4d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0cbfdfc-f564-457b-9b79-9b5964b26c30}, !- Handle
  Node 126,                               !- Name
  {1988121a-4161-4f7e-8fc6-d30c88df6876}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1988121a-4161-4f7e-8fc6-d30c88df6876}, !- Handle
  {34e5dded-12d5-445a-b990-c2f17682b543}, !- Name
  {e16c2f29-a77d-4f20-aefb-83c5a0b4cc36}, !- Source Object
  11,                                     !- Outlet Port
  {e0cbfdfc-f564-457b-9b79-9b5964b26c30}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37c94a8a-2e6d-4883-8cc4-91d3adfbac63}, !- Handle
  Port List 251,                          !- Name
  {e16c2f29-a77d-4f20-aefb-83c5a0b4cc36}; !- HVAC Component

OS:PortList,
  {5cdaaab9-0ecb-4b28-90c6-c7c18f38d1ce}, !- Handle
  Port List 252,                          !- Name
  {e16c2f29-a77d-4f20-aefb-83c5a0b4cc36}; !- HVAC Component

OS:Sizing:Zone,
  {fb1fe7b3-40a5-4ca6-a4a3-f2a62ec014fa}, !- Handle
  {e16c2f29-a77d-4f20-aefb-83c5a0b4cc36}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7116bb60-d408-4552-9435-eef6d7988293}, !- Handle
  Zone HVAC Equipment List 126,           !- Name
  {e16c2f29-a77d-4f20-aefb-83c5a0b4cc36}; !- Thermal Zone

OS:ThermalZone,
  {e86c0bae-0fd8-4b38-b19d-d5b21ec6a17d}, !- Handle
  Thermal Zone 127,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c8cc4d4-b66b-4554-856b-923ea99b2106}, !- Zone Air Inlet Port List
  {e9379d6f-30a8-473e-b575-1daf6b5594c9}, !- Zone Air Exhaust Port List
  {f16921b9-876f-4d59-a141-77b5b4f5a1f7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {897f0e37-64f2-40cb-a8aa-749ef9fdba61}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9bdf2be-44f7-486c-9386-de100bdcca18}, !- Handle
  Node 127,                               !- Name
  {f16921b9-876f-4d59-a141-77b5b4f5a1f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f16921b9-876f-4d59-a141-77b5b4f5a1f7}, !- Handle
  {9af6e233-1fd0-46cc-95f2-945c26eb4777}, !- Name
  {e86c0bae-0fd8-4b38-b19d-d5b21ec6a17d}, !- Source Object
  11,                                     !- Outlet Port
  {c9bdf2be-44f7-486c-9386-de100bdcca18}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c8cc4d4-b66b-4554-856b-923ea99b2106}, !- Handle
  Port List 253,                          !- Name
  {e86c0bae-0fd8-4b38-b19d-d5b21ec6a17d}; !- HVAC Component

OS:PortList,
  {e9379d6f-30a8-473e-b575-1daf6b5594c9}, !- Handle
  Port List 254,                          !- Name
  {e86c0bae-0fd8-4b38-b19d-d5b21ec6a17d}; !- HVAC Component

OS:Sizing:Zone,
  {de3cc6cc-2e94-44d4-b23f-ba7795689b46}, !- Handle
  {e86c0bae-0fd8-4b38-b19d-d5b21ec6a17d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e1cb5c00-742f-4c11-9179-f42aa045a582}, !- Handle
  Zone HVAC Equipment List 127,           !- Name
  {e86c0bae-0fd8-4b38-b19d-d5b21ec6a17d}; !- Thermal Zone

OS:ThermalZone,
  {e9babe91-c887-4a86-89c0-44a460250c4e}, !- Handle
  Thermal Zone 128,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cee2372d-88a6-49ea-851d-acfde86df8be}, !- Zone Air Inlet Port List
  {63cd3027-0a3c-4b05-8971-42385ddfa62c}, !- Zone Air Exhaust Port List
  {95d2b760-44d6-4b64-b923-3325c0cdfaf5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0f6858a7-3e4c-4805-a9e7-9495eb49965d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61320280-5679-47fd-a4d9-afbefc813eac}, !- Handle
  Node 128,                               !- Name
  {95d2b760-44d6-4b64-b923-3325c0cdfaf5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95d2b760-44d6-4b64-b923-3325c0cdfaf5}, !- Handle
  {29bb0ae8-6812-4394-a436-d657012e10fa}, !- Name
  {e9babe91-c887-4a86-89c0-44a460250c4e}, !- Source Object
  11,                                     !- Outlet Port
  {61320280-5679-47fd-a4d9-afbefc813eac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cee2372d-88a6-49ea-851d-acfde86df8be}, !- Handle
  Port List 255,                          !- Name
  {e9babe91-c887-4a86-89c0-44a460250c4e}; !- HVAC Component

OS:PortList,
  {63cd3027-0a3c-4b05-8971-42385ddfa62c}, !- Handle
  Port List 256,                          !- Name
  {e9babe91-c887-4a86-89c0-44a460250c4e}; !- HVAC Component

OS:Sizing:Zone,
  {8c7c198a-3d7a-456e-b298-974a89c7529e}, !- Handle
  {e9babe91-c887-4a86-89c0-44a460250c4e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fb46c1b7-4520-4bed-99c5-17b370c57ead}, !- Handle
  Zone HVAC Equipment List 128,           !- Name
  {e9babe91-c887-4a86-89c0-44a460250c4e}; !- Thermal Zone

OS:ThermalZone,
  {ab3fc53a-6ce4-471d-b33a-cfd038fa0394}, !- Handle
  Thermal Zone 129,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6def53bb-c366-4e03-a838-78230a07ec7e}, !- Zone Air Inlet Port List
  {05e3688d-0246-429e-b7c6-b228776cef4a}, !- Zone Air Exhaust Port List
  {144ab8a7-8e2e-480d-a6f3-369a7c8026a6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {74808334-8502-4b18-a700-31d72247ffad}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01525d45-5b7a-44b1-8ab8-881449fe15ae}, !- Handle
  Node 129,                               !- Name
  {144ab8a7-8e2e-480d-a6f3-369a7c8026a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {144ab8a7-8e2e-480d-a6f3-369a7c8026a6}, !- Handle
  {955a1dc6-7ece-4e03-b2cf-4cbbeebc220d}, !- Name
  {ab3fc53a-6ce4-471d-b33a-cfd038fa0394}, !- Source Object
  11,                                     !- Outlet Port
  {01525d45-5b7a-44b1-8ab8-881449fe15ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6def53bb-c366-4e03-a838-78230a07ec7e}, !- Handle
  Port List 257,                          !- Name
  {ab3fc53a-6ce4-471d-b33a-cfd038fa0394}; !- HVAC Component

OS:PortList,
  {05e3688d-0246-429e-b7c6-b228776cef4a}, !- Handle
  Port List 258,                          !- Name
  {ab3fc53a-6ce4-471d-b33a-cfd038fa0394}; !- HVAC Component

OS:Sizing:Zone,
  {87727d41-45eb-4646-963b-ac1764b74685}, !- Handle
  {ab3fc53a-6ce4-471d-b33a-cfd038fa0394}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {894bf597-70fc-4e34-96b0-f064d44eb71a}, !- Handle
  Zone HVAC Equipment List 129,           !- Name
  {ab3fc53a-6ce4-471d-b33a-cfd038fa0394}; !- Thermal Zone

OS:ThermalZone,
  {3c893e3d-7683-4a11-8a89-e7eb530ddc90}, !- Handle
  Thermal Zone 130,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e235bf56-9ed7-4ca6-bf75-db35fc6f67ab}, !- Zone Air Inlet Port List
  {eb63a5ce-5bf8-493a-ad68-106c942d9d3c}, !- Zone Air Exhaust Port List
  {9a978ee7-8547-4722-ac64-906af87d4041}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fda0ea7c-f225-4d4a-a59e-1e4e51117257}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d240b302-f6c5-4b7f-94b8-c89679e87d59}, !- Handle
  Node 130,                               !- Name
  {9a978ee7-8547-4722-ac64-906af87d4041}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a978ee7-8547-4722-ac64-906af87d4041}, !- Handle
  {91441603-afdb-489a-9647-1ac3e80875da}, !- Name
  {3c893e3d-7683-4a11-8a89-e7eb530ddc90}, !- Source Object
  11,                                     !- Outlet Port
  {d240b302-f6c5-4b7f-94b8-c89679e87d59}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e235bf56-9ed7-4ca6-bf75-db35fc6f67ab}, !- Handle
  Port List 259,                          !- Name
  {3c893e3d-7683-4a11-8a89-e7eb530ddc90}; !- HVAC Component

OS:PortList,
  {eb63a5ce-5bf8-493a-ad68-106c942d9d3c}, !- Handle
  Port List 260,                          !- Name
  {3c893e3d-7683-4a11-8a89-e7eb530ddc90}; !- HVAC Component

OS:Sizing:Zone,
  {a08800cc-35d1-4ea4-943e-d01adbaeb47d}, !- Handle
  {3c893e3d-7683-4a11-8a89-e7eb530ddc90}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f72d2b91-3663-441e-b448-23d9aee2d4de}, !- Handle
  Zone HVAC Equipment List 130,           !- Name
  {3c893e3d-7683-4a11-8a89-e7eb530ddc90}; !- Thermal Zone

OS:ThermalZone,
  {4c48fff1-674c-4fa9-ab26-cd5e1901d861}, !- Handle
  Thermal Zone 131,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0bc02d71-189a-42f6-b9db-298a3f634dd8}, !- Zone Air Inlet Port List
  {ed903cec-6ae6-4288-8a73-be91476f5e1a}, !- Zone Air Exhaust Port List
  {007a8620-4a2c-414a-b44a-d67ffc936e1c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {536e366a-b30a-4b87-b2e8-b47ca19291a1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e1b2e94-50a7-4787-a1d9-628041f0715b}, !- Handle
  Node 131,                               !- Name
  {007a8620-4a2c-414a-b44a-d67ffc936e1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {007a8620-4a2c-414a-b44a-d67ffc936e1c}, !- Handle
  {61879c11-9d4e-4a57-bbcf-82db6872f2ee}, !- Name
  {4c48fff1-674c-4fa9-ab26-cd5e1901d861}, !- Source Object
  11,                                     !- Outlet Port
  {3e1b2e94-50a7-4787-a1d9-628041f0715b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0bc02d71-189a-42f6-b9db-298a3f634dd8}, !- Handle
  Port List 261,                          !- Name
  {4c48fff1-674c-4fa9-ab26-cd5e1901d861}; !- HVAC Component

OS:PortList,
  {ed903cec-6ae6-4288-8a73-be91476f5e1a}, !- Handle
  Port List 262,                          !- Name
  {4c48fff1-674c-4fa9-ab26-cd5e1901d861}; !- HVAC Component

OS:Sizing:Zone,
  {ae276085-38eb-4e9a-bfc6-34813223b6a2}, !- Handle
  {4c48fff1-674c-4fa9-ab26-cd5e1901d861}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {251b1d3b-7ca6-43d7-acc2-51ab01ec07dc}, !- Handle
  Zone HVAC Equipment List 131,           !- Name
  {4c48fff1-674c-4fa9-ab26-cd5e1901d861}; !- Thermal Zone

OS:ThermalZone,
  {ee730f0b-699a-486a-a8dd-bdf5eca00486}, !- Handle
  Thermal Zone 132,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bbc794a3-8fb5-4497-a365-e8ca67bc463b}, !- Zone Air Inlet Port List
  {deef24f6-e167-4197-a9f1-a967e49f7a78}, !- Zone Air Exhaust Port List
  {67d82c86-6a11-49f8-8f9a-8d1b7b63a4dd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1830dacf-d35f-4245-9090-cf690378d5fa}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4fe0405a-d9c8-4a15-b0e0-0a76d8020c1e}, !- Handle
  Node 132,                               !- Name
  {67d82c86-6a11-49f8-8f9a-8d1b7b63a4dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67d82c86-6a11-49f8-8f9a-8d1b7b63a4dd}, !- Handle
  {630b3312-417d-40f4-9fa3-e3919745988c}, !- Name
  {ee730f0b-699a-486a-a8dd-bdf5eca00486}, !- Source Object
  11,                                     !- Outlet Port
  {4fe0405a-d9c8-4a15-b0e0-0a76d8020c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bbc794a3-8fb5-4497-a365-e8ca67bc463b}, !- Handle
  Port List 263,                          !- Name
  {ee730f0b-699a-486a-a8dd-bdf5eca00486}; !- HVAC Component

OS:PortList,
  {deef24f6-e167-4197-a9f1-a967e49f7a78}, !- Handle
  Port List 264,                          !- Name
  {ee730f0b-699a-486a-a8dd-bdf5eca00486}; !- HVAC Component

OS:Sizing:Zone,
  {2d3f223d-e67f-44e7-aa2e-a5d23aabd152}, !- Handle
  {ee730f0b-699a-486a-a8dd-bdf5eca00486}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {592cc554-a6d1-46c6-a91e-20ecc4006452}, !- Handle
  Zone HVAC Equipment List 132,           !- Name
  {ee730f0b-699a-486a-a8dd-bdf5eca00486}; !- Thermal Zone

OS:ThermalZone,
  {9336e1ea-03eb-49b7-8bc9-d708122beeed}, !- Handle
  Thermal Zone 133,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9705967c-3870-4857-9370-6014ece09d3f}, !- Zone Air Inlet Port List
  {6e3b56c2-800d-4ac5-8e49-c07552e255b7}, !- Zone Air Exhaust Port List
  {78f3c491-f119-4ccc-8239-6043855348b4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {23473378-7f1b-4862-8827-1c9d1d5688bc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02ecab98-227c-460a-9977-7ef19c666d2f}, !- Handle
  Node 133,                               !- Name
  {78f3c491-f119-4ccc-8239-6043855348b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78f3c491-f119-4ccc-8239-6043855348b4}, !- Handle
  {95902534-bd2c-453e-8b27-3b0c4a511bff}, !- Name
  {9336e1ea-03eb-49b7-8bc9-d708122beeed}, !- Source Object
  11,                                     !- Outlet Port
  {02ecab98-227c-460a-9977-7ef19c666d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9705967c-3870-4857-9370-6014ece09d3f}, !- Handle
  Port List 265,                          !- Name
  {9336e1ea-03eb-49b7-8bc9-d708122beeed}; !- HVAC Component

OS:PortList,
  {6e3b56c2-800d-4ac5-8e49-c07552e255b7}, !- Handle
  Port List 266,                          !- Name
  {9336e1ea-03eb-49b7-8bc9-d708122beeed}; !- HVAC Component

OS:Sizing:Zone,
  {0d5434a4-41dc-4556-9b9c-637ea3fb9f9e}, !- Handle
  {9336e1ea-03eb-49b7-8bc9-d708122beeed}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fe524af2-b015-463f-9ce1-1e8dae16bc51}, !- Handle
  Zone HVAC Equipment List 133,           !- Name
  {9336e1ea-03eb-49b7-8bc9-d708122beeed}; !- Thermal Zone

OS:ThermalZone,
  {91e3d51b-e4c5-44b5-92d3-167fff6fe66e}, !- Handle
  Thermal Zone 134,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09bbcedd-a81e-421f-96c5-aa23dd2c8352}, !- Zone Air Inlet Port List
  {3b2250a8-8b7f-430f-8622-c43b52ac3656}, !- Zone Air Exhaust Port List
  {531deb68-fc85-47cb-8c85-a1b3f8cee4ca}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cdb2c3f5-d780-4687-99ca-270331aa2d8c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82a628bc-7804-4db6-a79c-b273084f08c1}, !- Handle
  Node 134,                               !- Name
  {531deb68-fc85-47cb-8c85-a1b3f8cee4ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {531deb68-fc85-47cb-8c85-a1b3f8cee4ca}, !- Handle
  {88558abe-b757-4075-a6e4-5ff0ca2a74df}, !- Name
  {91e3d51b-e4c5-44b5-92d3-167fff6fe66e}, !- Source Object
  11,                                     !- Outlet Port
  {82a628bc-7804-4db6-a79c-b273084f08c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09bbcedd-a81e-421f-96c5-aa23dd2c8352}, !- Handle
  Port List 267,                          !- Name
  {91e3d51b-e4c5-44b5-92d3-167fff6fe66e}; !- HVAC Component

OS:PortList,
  {3b2250a8-8b7f-430f-8622-c43b52ac3656}, !- Handle
  Port List 268,                          !- Name
  {91e3d51b-e4c5-44b5-92d3-167fff6fe66e}; !- HVAC Component

OS:Sizing:Zone,
  {4e24b3f3-7efb-4d5d-9d56-bded90d7aa11}, !- Handle
  {91e3d51b-e4c5-44b5-92d3-167fff6fe66e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b4ef4c54-ed59-4f2f-b788-3c13a86bbd41}, !- Handle
  Zone HVAC Equipment List 134,           !- Name
  {91e3d51b-e4c5-44b5-92d3-167fff6fe66e}; !- Thermal Zone

OS:ThermalZone,
  {5872276e-4815-40a8-8942-29875ed0c8f1}, !- Handle
  Thermal Zone 135,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72378522-7eff-410a-9f71-ba94d5fb0d4d}, !- Zone Air Inlet Port List
  {17e6e841-1e24-45a0-9922-a14badb6c264}, !- Zone Air Exhaust Port List
  {97e6bc56-acc4-4802-ad16-0f596e2473a7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7a6d2e9-6dd7-4cf6-a126-67f01fabe1f7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3dbbfec-7133-4feb-aaef-b894e476efcf}, !- Handle
  Node 135,                               !- Name
  {97e6bc56-acc4-4802-ad16-0f596e2473a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97e6bc56-acc4-4802-ad16-0f596e2473a7}, !- Handle
  {33ac8faa-7b44-4d9b-95e9-509b75c3e4fb}, !- Name
  {5872276e-4815-40a8-8942-29875ed0c8f1}, !- Source Object
  11,                                     !- Outlet Port
  {e3dbbfec-7133-4feb-aaef-b894e476efcf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72378522-7eff-410a-9f71-ba94d5fb0d4d}, !- Handle
  Port List 269,                          !- Name
  {5872276e-4815-40a8-8942-29875ed0c8f1}; !- HVAC Component

OS:PortList,
  {17e6e841-1e24-45a0-9922-a14badb6c264}, !- Handle
  Port List 270,                          !- Name
  {5872276e-4815-40a8-8942-29875ed0c8f1}; !- HVAC Component

OS:Sizing:Zone,
  {23a13a96-1ac6-4c65-8422-67fa1cd6175e}, !- Handle
  {5872276e-4815-40a8-8942-29875ed0c8f1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {831b6413-b572-41a2-8390-be6a1c674f26}, !- Handle
  Zone HVAC Equipment List 135,           !- Name
  {5872276e-4815-40a8-8942-29875ed0c8f1}; !- Thermal Zone

OS:ThermalZone,
  {d0dd03c1-50c9-4a20-b265-9ed9db9b1330}, !- Handle
  Thermal Zone 136,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {153c5502-fb5e-4404-ac04-df7547efe88a}, !- Zone Air Inlet Port List
  {225914d3-bb91-48d7-8e53-f38cd5ca5962}, !- Zone Air Exhaust Port List
  {ffccc580-52c1-463b-a10a-4968426bbdf0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {83732ea7-defb-4b9f-ad96-a11fda507576}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf96a734-0ec6-439f-9e27-789077822dbe}, !- Handle
  Node 136,                               !- Name
  {ffccc580-52c1-463b-a10a-4968426bbdf0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffccc580-52c1-463b-a10a-4968426bbdf0}, !- Handle
  {daea93f7-96b1-48b8-8539-f4e27a2cc8c5}, !- Name
  {d0dd03c1-50c9-4a20-b265-9ed9db9b1330}, !- Source Object
  11,                                     !- Outlet Port
  {cf96a734-0ec6-439f-9e27-789077822dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {153c5502-fb5e-4404-ac04-df7547efe88a}, !- Handle
  Port List 271,                          !- Name
  {d0dd03c1-50c9-4a20-b265-9ed9db9b1330}; !- HVAC Component

OS:PortList,
  {225914d3-bb91-48d7-8e53-f38cd5ca5962}, !- Handle
  Port List 272,                          !- Name
  {d0dd03c1-50c9-4a20-b265-9ed9db9b1330}; !- HVAC Component

OS:Sizing:Zone,
  {7de83694-3d81-40d4-a745-3206ecbead4d}, !- Handle
  {d0dd03c1-50c9-4a20-b265-9ed9db9b1330}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {64661134-c420-496b-9d92-c9916282ba72}, !- Handle
  Zone HVAC Equipment List 136,           !- Name
  {d0dd03c1-50c9-4a20-b265-9ed9db9b1330}; !- Thermal Zone

OS:ThermalZone,
  {9d7b7e27-cb8c-46cb-ad08-f3849943a9de}, !- Handle
  Thermal Zone 137,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3cb96de-5bf9-482c-8ac5-2265a5102a9a}, !- Zone Air Inlet Port List
  {bff9985d-1290-4d9e-88c9-cd6bebba57ab}, !- Zone Air Exhaust Port List
  {fe9d1c8d-9e82-4a33-9632-35978ef2ff89}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {418d659f-8f42-4bfa-9258-96ae0ec0052d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4cf7c85f-9fd6-49bd-a96f-dd8f740d48e7}, !- Handle
  Node 137,                               !- Name
  {fe9d1c8d-9e82-4a33-9632-35978ef2ff89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe9d1c8d-9e82-4a33-9632-35978ef2ff89}, !- Handle
  {1449c81e-a565-4df5-b86e-ac55a11b328d}, !- Name
  {9d7b7e27-cb8c-46cb-ad08-f3849943a9de}, !- Source Object
  11,                                     !- Outlet Port
  {4cf7c85f-9fd6-49bd-a96f-dd8f740d48e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3cb96de-5bf9-482c-8ac5-2265a5102a9a}, !- Handle
  Port List 273,                          !- Name
  {9d7b7e27-cb8c-46cb-ad08-f3849943a9de}; !- HVAC Component

OS:PortList,
  {bff9985d-1290-4d9e-88c9-cd6bebba57ab}, !- Handle
  Port List 274,                          !- Name
  {9d7b7e27-cb8c-46cb-ad08-f3849943a9de}; !- HVAC Component

OS:Sizing:Zone,
  {8a1c1623-0960-4b85-b245-afbfc352a4c0}, !- Handle
  {9d7b7e27-cb8c-46cb-ad08-f3849943a9de}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {17e3ebbd-67a5-4b11-bb87-38d008eecf11}, !- Handle
  Zone HVAC Equipment List 137,           !- Name
  {9d7b7e27-cb8c-46cb-ad08-f3849943a9de}; !- Thermal Zone

OS:Space,
  {e9746ea2-55cf-43b8-948a-a5d0e5fd19bf}, !- Handle
  Roof 104,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {053bd845-2e8e-42da-a1d8-6ec582268191}; !- Thermal Zone Name

OS:Surface,
  {3157943c-caf5-445b-a013-2636d57ddc44}, !- Handle
  Surface 955,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e9746ea2-55cf-43b8-948a-a5d0e5fd19bf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d5eea07-e1da-4322-b7e8-9c91ec11c310}, !- Handle
  Surface 956,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9746ea2-55cf-43b8-948a-a5d0e5fd19bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3ba825b-cb34-4d7b-9884-23847b827286}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c02a87-02da-493d-8610-07d7929029f8}, !- Handle
  Surface 957,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9746ea2-55cf-43b8-948a-a5d0e5fd19bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d54bcb4f-fbaf-4ea6-a5c3-8bc83a4d8aab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fca263f6-910c-4640-831c-c552e51df2ee}, !- Handle
  Surface 958,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9746ea2-55cf-43b8-948a-a5d0e5fd19bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c216078f-9e90-406d-a25d-d8b3a01b5e83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e85a015-7ccb-45e8-86c4-80f36268c492}, !- Handle
  Surface 959,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9746ea2-55cf-43b8-948a-a5d0e5fd19bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7fea02b-e7ad-4d2a-8fe7-160b41e0cef4}, !- Handle
  Surface 960,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9746ea2-55cf-43b8-948a-a5d0e5fd19bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7c96333c-a09e-4339-8ac0-c43a3f3836fd}, !- Handle
  Roof 105,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {56458dbf-803f-472b-8cd2-2273a997e937}; !- Thermal Zone Name

OS:Surface,
  {0128f8e6-c132-4f6c-a6ce-6b248dc1abdb}, !- Handle
  Surface 961,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c96333c-a09e-4339-8ac0-c43a3f3836fd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {449be954-c746-4400-b2f4-d74de325f5d6}, !- Handle
  Surface 962,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c96333c-a09e-4339-8ac0-c43a3f3836fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58bef3ca-99ec-4b09-bbfd-9272fe4d39aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {696c908d-c0e2-4cec-be65-6c69c8f84adf}, !- Handle
  Surface 963,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c96333c-a09e-4339-8ac0-c43a3f3836fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3634e2e1-d9c9-4c3b-bfe1-d99aafded5b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6734086-9d57-4192-97cf-504fce01a1f5}, !- Handle
  Surface 964,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c96333c-a09e-4339-8ac0-c43a3f3836fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5145a922-a6b4-4ed0-97a6-1126e45df207}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d54bcb4f-fbaf-4ea6-a5c3-8bc83a4d8aab}, !- Handle
  Surface 965,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c96333c-a09e-4339-8ac0-c43a3f3836fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74c02a87-02da-493d-8610-07d7929029f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f977b51-3839-4208-8f37-92d4e388f1c9}, !- Handle
  Surface 966,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c96333c-a09e-4339-8ac0-c43a3f3836fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4a73933f-a7f7-43aa-985d-eef78e971b2e}, !- Handle
  Roof 106,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {90135e81-c82a-4678-b234-6f01b73afa83}; !- Thermal Zone Name

OS:Surface,
  {345287ce-c1be-45c3-a39b-ace2a9aceb6a}, !- Handle
  Surface 967,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a73933f-a7f7-43aa-985d-eef78e971b2e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f52661d8-1980-45dc-8fa4-a4c4b54cd7a4}, !- Handle
  Surface 968,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a73933f-a7f7-43aa-985d-eef78e971b2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {882cc33e-890d-4235-8c6d-3f732922e75e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68807c6b-43a7-4103-8612-5b9c38d17541}, !- Handle
  Surface 969,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a73933f-a7f7-43aa-985d-eef78e971b2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15168242-3481-4f7f-837f-ddae4bf617aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f85edd9-9ae6-49ae-ba09-8f556225aada}, !- Handle
  Surface 970,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a73933f-a7f7-43aa-985d-eef78e971b2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {936822ae-ee0e-4028-b5d7-0037cc6ec173}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3634e2e1-d9c9-4c3b-bfe1-d99aafded5b3}, !- Handle
  Surface 971,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a73933f-a7f7-43aa-985d-eef78e971b2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {696c908d-c0e2-4cec-be65-6c69c8f84adf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82be30a0-2666-4e7d-991b-2c7489c0fed8}, !- Handle
  Surface 972,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a73933f-a7f7-43aa-985d-eef78e971b2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9692fc0b-a864-4c98-93df-817601214cc5}, !- Handle
  Roof 107,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {20d84bed-1fa9-496e-b8a2-67ee08d67376}; !- Thermal Zone Name

OS:Surface,
  {de761605-7661-4e9f-adbb-2558b39e1aab}, !- Handle
  Surface 973,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9692fc0b-a864-4c98-93df-817601214cc5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {669cddda-54e3-4098-bdf3-4450ee862f90}, !- Handle
  Surface 974,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9692fc0b-a864-4c98-93df-817601214cc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6814a8e-a864-4778-9068-0ca37028dce8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3564b54e-bd80-4a7b-b1e7-b91358a15b88}, !- Handle
  Surface 975,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9692fc0b-a864-4c98-93df-817601214cc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f43a4f1-d9a4-4e81-92b2-ab658ecf2653}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ac39f55-b725-4475-acf0-5d6b0860e6d0}, !- Handle
  Surface 976,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9692fc0b-a864-4c98-93df-817601214cc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12052234-ac61-4b20-9437-02890ee4d9fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15168242-3481-4f7f-837f-ddae4bf617aa}, !- Handle
  Surface 977,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9692fc0b-a864-4c98-93df-817601214cc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68807c6b-43a7-4103-8612-5b9c38d17541}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f17e698-f8cf-40d5-babd-5b35f1d4f6e5}, !- Handle
  Surface 978,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9692fc0b-a864-4c98-93df-817601214cc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77121468-4d3b-4364-a6be-cf9d62f39cd5}, !- Handle
  Roof 108,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a998580f-5042-4ed3-85dc-039a2c504a8d}; !- Thermal Zone Name

OS:Surface,
  {7b4b113c-3cc5-4f4d-9206-4faca0caeba2}, !- Handle
  Surface 979,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77121468-4d3b-4364-a6be-cf9d62f39cd5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baf316a6-2868-4bba-81c0-fffe1ab3a061}, !- Handle
  Surface 980,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77121468-4d3b-4364-a6be-cf9d62f39cd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6549994-d213-4e99-b668-940da7f2f1ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42c3fc6e-d918-4312-9773-c1d942824f96}, !- Handle
  Surface 981,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77121468-4d3b-4364-a6be-cf9d62f39cd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b9b851d-0023-4753-9c13-9b4ced410f69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0572ebb-e763-4c02-9c95-9afcc06e1e72}, !- Handle
  Surface 982,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77121468-4d3b-4364-a6be-cf9d62f39cd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52b537d1-9d2c-4e62-8baa-a6f816396bf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f43a4f1-d9a4-4e81-92b2-ab658ecf2653}, !- Handle
  Surface 983,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77121468-4d3b-4364-a6be-cf9d62f39cd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3564b54e-bd80-4a7b-b1e7-b91358a15b88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97fdbba5-c121-4848-aa1b-b2cbba0e18ff}, !- Handle
  Surface 984,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77121468-4d3b-4364-a6be-cf9d62f39cd5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {14b240b4-2800-46f2-9103-e9403b1ea38d}, !- Handle
  Roof 109,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {de0bee91-56e7-408f-b785-788c594e5872}; !- Thermal Zone Name

OS:Surface,
  {19d82a88-3edf-4f3c-afaa-238649793995}, !- Handle
  Surface 985,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14b240b4-2800-46f2-9103-e9403b1ea38d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53232547-7122-44d7-8b3b-1d31e66e78af}, !- Handle
  Surface 986,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14b240b4-2800-46f2-9103-e9403b1ea38d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a18a97fc-a58d-4348-8694-e8f28b79a75e}, !- Handle
  Surface 987,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14b240b4-2800-46f2-9103-e9403b1ea38d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d356f1b8-10d1-45c0-ad06-98e89421fc6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c364ad45-00ab-4df4-a8a6-874974af8ecf}, !- Handle
  Surface 988,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14b240b4-2800-46f2-9103-e9403b1ea38d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d254da3c-f5a6-4612-9f75-2773402326f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b9b851d-0023-4753-9c13-9b4ced410f69}, !- Handle
  Surface 989,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14b240b4-2800-46f2-9103-e9403b1ea38d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42c3fc6e-d918-4312-9773-c1d942824f96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd88dcaf-c51c-4b09-a04d-3222f31fdf98}, !- Handle
  Surface 990,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14b240b4-2800-46f2-9103-e9403b1ea38d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {da1c951a-2721-4ddd-960d-d5d41aa675df}, !- Handle
  Roof 110,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {db754535-49c5-4ca4-a2b2-dd5194c401bc}; !- Thermal Zone Name

OS:Surface,
  {eecfc30e-9182-4974-bc55-cb6061824f02}, !- Handle
  Surface 991,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {da1c951a-2721-4ddd-960d-d5d41aa675df}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4ac4383-738e-4d6a-8f18-9224eb8cc8c2}, !- Handle
  Surface 992,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da1c951a-2721-4ddd-960d-d5d41aa675df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60a9352a-e3e2-4cc3-a6a1-60c9e5401c60}, !- Handle
  Surface 993,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da1c951a-2721-4ddd-960d-d5d41aa675df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ab63f7a-fc5e-4ad3-b019-523bda6e5a68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03b19c09-60a8-4e9f-a85e-5b174b3a97c3}, !- Handle
  Surface 994,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da1c951a-2721-4ddd-960d-d5d41aa675df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7846f1d5-12ca-4912-a35c-cd9f7b2d1fcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d356f1b8-10d1-45c0-ad06-98e89421fc6d}, !- Handle
  Surface 995,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da1c951a-2721-4ddd-960d-d5d41aa675df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a18a97fc-a58d-4348-8694-e8f28b79a75e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11fd9187-ff8d-45bd-a8de-107f73651311}, !- Handle
  Surface 996,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {da1c951a-2721-4ddd-960d-d5d41aa675df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e8ee50a6-d068-44af-a5a8-8662a82a168c}, !- Handle
  Roof 111,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {df21d0e0-a2c1-4726-8aac-5a4a6141b61c}; !- Thermal Zone Name

OS:Surface,
  {416d508f-d94d-4e24-aaa4-184975dba98b}, !- Handle
  Surface 997,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e8ee50a6-d068-44af-a5a8-8662a82a168c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a0e3b3b-3bfe-4798-858f-bea03dc777e0}, !- Handle
  Surface 998,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8ee50a6-d068-44af-a5a8-8662a82a168c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92723455-dc19-401e-af60-e361299013a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc7bbac5-bd18-4f63-9b67-6d466f2ea0a3}, !- Handle
  Surface 999,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8ee50a6-d068-44af-a5a8-8662a82a168c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1693ccaf-94d4-43e0-9aa9-11833e084ec8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c2236b3-5fab-45ff-8f8b-5bcaa7697dac}, !- Handle
  Surface 1000,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8ee50a6-d068-44af-a5a8-8662a82a168c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77a7de64-358c-4b73-b7e3-44957fca467a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ab63f7a-fc5e-4ad3-b019-523bda6e5a68}, !- Handle
  Surface 1001,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8ee50a6-d068-44af-a5a8-8662a82a168c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60a9352a-e3e2-4cc3-a6a1-60c9e5401c60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db1f27d3-7d9f-4775-aba1-ef391dbee36a}, !- Handle
  Surface 1002,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e8ee50a6-d068-44af-a5a8-8662a82a168c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a3345dbf-38cc-456c-834c-84d788c51a46}, !- Handle
  Roof 112,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {47a151ca-1f44-4980-8d19-639fce2a5277}; !- Thermal Zone Name

OS:Surface,
  {513305e8-f15c-451c-b445-4046c09fc46f}, !- Handle
  Surface 1003,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3345dbf-38cc-456c-834c-84d788c51a46}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e9134e9-2e61-4648-a124-03e50e3f542a}, !- Handle
  Surface 1004,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3345dbf-38cc-456c-834c-84d788c51a46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cee3e5e-143d-40e5-8e05-a3be10a975c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54103eee-adaf-4bc6-82a3-9d971082ea89}, !- Handle
  Surface 1005,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3345dbf-38cc-456c-834c-84d788c51a46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4976214f-2c04-4ba7-a36a-32aa7fe1e3c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02c3a30b-89d1-45b2-818e-40983fc27f4f}, !- Handle
  Surface 1006,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3345dbf-38cc-456c-834c-84d788c51a46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {890a8acb-5e4a-419c-92d1-16333c35104e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1693ccaf-94d4-43e0-9aa9-11833e084ec8}, !- Handle
  Surface 1007,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3345dbf-38cc-456c-834c-84d788c51a46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc7bbac5-bd18-4f63-9b67-6d466f2ea0a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a58e780-16ad-4d61-8dea-0872b6c948d9}, !- Handle
  Surface 1008,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3345dbf-38cc-456c-834c-84d788c51a46}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {61f1d5c4-997a-4eea-b9ec-6e5d4abe8266}, !- Handle
  Roof 113,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4140f845-c8d6-4dd4-95da-dd75b30faac6}; !- Thermal Zone Name

OS:Surface,
  {4f1a8f4d-c3f6-4fe0-a251-9f96111987d6}, !- Handle
  Surface 1009,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {61f1d5c4-997a-4eea-b9ec-6e5d4abe8266}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1d7ccd8-c420-46b0-9fec-a0359b363e69}, !- Handle
  Surface 1010,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61f1d5c4-997a-4eea-b9ec-6e5d4abe8266}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {671bc135-2747-43df-807e-dfd2510bbec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ca5698d-7db8-4427-827b-651b7fb33a8c}, !- Handle
  Surface 1011,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61f1d5c4-997a-4eea-b9ec-6e5d4abe8266}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f92f935a-ffe3-4042-b15b-98b31fd663ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ffd1300-637e-433d-bacd-4b54696ae6df}, !- Handle
  Surface 1012,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61f1d5c4-997a-4eea-b9ec-6e5d4abe8266}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccb021be-6835-4f3d-9406-61bfa61049a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4976214f-2c04-4ba7-a36a-32aa7fe1e3c8}, !- Handle
  Surface 1013,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61f1d5c4-997a-4eea-b9ec-6e5d4abe8266}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54103eee-adaf-4bc6-82a3-9d971082ea89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80f079ab-6aed-4c20-b554-27878d1bce59}, !- Handle
  Surface 1014,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {61f1d5c4-997a-4eea-b9ec-6e5d4abe8266}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {665464b5-15b7-4457-a3a4-92657df366ea}, !- Handle
  Roof 114,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {62ada91b-8d85-413b-a56a-36058883cb39}; !- Thermal Zone Name

OS:Surface,
  {540fa131-bce9-4821-9ebe-d1006722353c}, !- Handle
  Surface 1015,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {665464b5-15b7-4457-a3a4-92657df366ea}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20397df3-892d-4fe7-aaae-68b939684049}, !- Handle
  Surface 1016,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {665464b5-15b7-4457-a3a4-92657df366ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c86866b0-5ae3-4e70-beec-c452a43779a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaa73002-439e-498e-81a2-bf64eaf10a68}, !- Handle
  Surface 1017,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {665464b5-15b7-4457-a3a4-92657df366ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5a2b9c0-5676-471a-8a78-2c7bdf881a99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbbb9424-48c2-48bc-b6b9-59d57f6d747a}, !- Handle
  Surface 1018,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {665464b5-15b7-4457-a3a4-92657df366ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f853bfe-ba9b-4da7-a425-ed161ebb639f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f92f935a-ffe3-4042-b15b-98b31fd663ac}, !- Handle
  Surface 1019,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {665464b5-15b7-4457-a3a4-92657df366ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ca5698d-7db8-4427-827b-651b7fb33a8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51ec0967-828c-4c66-9922-21dcedfd86ed}, !- Handle
  Surface 1020,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {665464b5-15b7-4457-a3a4-92657df366ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {df47cc7f-f4f8-4ec2-83a8-f58672e7229b}, !- Handle
  Roof 115,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  -30,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {318a3ed7-b267-4160-868e-fb34e82b5f49}; !- Thermal Zone Name

OS:Surface,
  {f6a5ce07-51f6-4e72-b323-3940d33f87db}, !- Handle
  Surface 1021,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df47cc7f-f4f8-4ec2-83a8-f58672e7229b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72ae9719-a9d2-45dc-b777-dbdc22ee3b77}, !- Handle
  Surface 1022,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df47cc7f-f4f8-4ec2-83a8-f58672e7229b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb7e79bf-6a53-4b2c-a223-39f9e3ede6dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68e23f50-93cc-4793-a02a-a5c0f8ac6534}, !- Handle
  Surface 1023,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df47cc7f-f4f8-4ec2-83a8-f58672e7229b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {313bbacb-a910-47e2-bf4c-d7c62d347086}, !- Handle
  Surface 1024,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df47cc7f-f4f8-4ec2-83a8-f58672e7229b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65fc79b4-5b3a-4c9b-aefe-6f09786732ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5a2b9c0-5676-471a-8a78-2c7bdf881a99}, !- Handle
  Surface 1025,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df47cc7f-f4f8-4ec2-83a8-f58672e7229b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaa73002-439e-498e-81a2-bf64eaf10a68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1d5e0c2-a226-4fc1-b173-038be9847490}, !- Handle
  Surface 1026,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df47cc7f-f4f8-4ec2-83a8-f58672e7229b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {03d3ae80-dbee-4a7d-8008-1af0352d58a2}, !- Handle
  Roof 116,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0c4bd5a1-51c9-486b-a8f9-140b48fa9515}; !- Thermal Zone Name

OS:Surface,
  {b29d221e-0dca-4ff1-9e4d-dff11869d324}, !- Handle
  Surface 1027,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {03d3ae80-dbee-4a7d-8008-1af0352d58a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c216078f-9e90-406d-a25d-d8b3a01b5e83}, !- Handle
  Surface 1028,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03d3ae80-dbee-4a7d-8008-1af0352d58a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fca263f6-910c-4640-831c-c552e51df2ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c62afb8-aec5-4b44-9871-9c25ee705029}, !- Handle
  Surface 1029,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03d3ae80-dbee-4a7d-8008-1af0352d58a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b144cc5-7e18-4c67-85b1-2d01118dc29d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acb958df-51e7-4740-87ad-eaa93a6915fc}, !- Handle
  Surface 1030,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03d3ae80-dbee-4a7d-8008-1af0352d58a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e8197cc-be1a-41ce-bf94-82aa7638ff23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a3753a6-f949-4225-a78a-c59e3458deab}, !- Handle
  Surface 1031,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03d3ae80-dbee-4a7d-8008-1af0352d58a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46ba6af3-0570-4dbb-968b-fe822269f0c7}, !- Handle
  Surface 1032,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {03d3ae80-dbee-4a7d-8008-1af0352d58a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fd567822-7d78-4688-a584-71d4814d7270}, !- Handle
  Roof 117,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {fa49df50-bb8f-42ab-bf1d-f53429666322}; !- Thermal Zone Name

OS:Surface,
  {8cb36779-8101-4688-a6fc-2c471dca25b4}, !- Handle
  Surface 1033,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd567822-7d78-4688-a584-71d4814d7270}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5145a922-a6b4-4ed0-97a6-1126e45df207}, !- Handle
  Surface 1034,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd567822-7d78-4688-a584-71d4814d7270}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6734086-9d57-4192-97cf-504fce01a1f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {555e43e4-ba24-404b-8a01-15bba578dda3}, !- Handle
  Surface 1035,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd567822-7d78-4688-a584-71d4814d7270}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a92747c-c7b6-4721-9cec-c1c4c8583126}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ecc7977-6fda-406f-94a5-99c0ca4253eb}, !- Handle
  Surface 1036,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd567822-7d78-4688-a584-71d4814d7270}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f04e812c-3924-419c-86cc-a0ce5d8dff5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b144cc5-7e18-4c67-85b1-2d01118dc29d}, !- Handle
  Surface 1037,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd567822-7d78-4688-a584-71d4814d7270}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c62afb8-aec5-4b44-9871-9c25ee705029}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {128d6679-3a65-4238-a500-4efc2495d32a}, !- Handle
  Surface 1038,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fd567822-7d78-4688-a584-71d4814d7270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6fcd7532-63fa-4848-af29-afa8c2fc38de}, !- Handle
  Roof 118,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1c2c4a6e-bb41-4314-b15a-1509ded828ff}; !- Thermal Zone Name

OS:Surface,
  {2bb28773-fe7f-48b4-bda8-2297357bb2b2}, !- Handle
  Surface 1039,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6fcd7532-63fa-4848-af29-afa8c2fc38de}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {936822ae-ee0e-4028-b5d7-0037cc6ec173}, !- Handle
  Surface 1040,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fcd7532-63fa-4848-af29-afa8c2fc38de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f85edd9-9ae6-49ae-ba09-8f556225aada}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cadf6685-c8f0-4361-9939-98e6b9fb477b}, !- Handle
  Surface 1041,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fcd7532-63fa-4848-af29-afa8c2fc38de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77ac9241-dc12-426b-bfc6-dba5c48a37e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {701262ec-4e74-48aa-839f-5ef509f597a1}, !- Handle
  Surface 1042,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fcd7532-63fa-4848-af29-afa8c2fc38de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b44dcd39-9b93-422e-976d-0c8bca6a9b55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a92747c-c7b6-4721-9cec-c1c4c8583126}, !- Handle
  Surface 1043,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fcd7532-63fa-4848-af29-afa8c2fc38de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {555e43e4-ba24-404b-8a01-15bba578dda3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {616a059a-06d2-49a3-acec-080c9f0c83aa}, !- Handle
  Surface 1044,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6fcd7532-63fa-4848-af29-afa8c2fc38de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4d03322f-e0a5-4dfb-b3c2-8e0889f0b389}, !- Handle
  Roof 119,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9353602f-605a-4fd1-8bc3-c9b174f1425d}; !- Thermal Zone Name

OS:Surface,
  {a3735235-a8bd-462f-8e1f-dd6cb0986728}, !- Handle
  Surface 1045,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d03322f-e0a5-4dfb-b3c2-8e0889f0b389}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12052234-ac61-4b20-9437-02890ee4d9fb}, !- Handle
  Surface 1046,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d03322f-e0a5-4dfb-b3c2-8e0889f0b389}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ac39f55-b725-4475-acf0-5d6b0860e6d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b504ed81-053e-40d3-9a20-817c52f8aad2}, !- Handle
  Surface 1047,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d03322f-e0a5-4dfb-b3c2-8e0889f0b389}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec1abd19-3e52-40af-846c-30f6347b5e7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee116874-ccf5-4c74-a605-34abac25cb8b}, !- Handle
  Surface 1048,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d03322f-e0a5-4dfb-b3c2-8e0889f0b389}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82466027-27d8-427d-80a8-117251107df1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77ac9241-dc12-426b-bfc6-dba5c48a37e2}, !- Handle
  Surface 1049,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d03322f-e0a5-4dfb-b3c2-8e0889f0b389}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cadf6685-c8f0-4361-9939-98e6b9fb477b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {085505fc-3438-4c0f-bf6d-e38ca373bbad}, !- Handle
  Surface 1050,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d03322f-e0a5-4dfb-b3c2-8e0889f0b389}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {69206be7-73ec-4088-b583-c36cb1fef039}, !- Handle
  Roof 120,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {089644f7-f51a-44b8-8710-bc603a8389a3}; !- Thermal Zone Name

OS:Surface,
  {8ed57954-4743-4757-823d-9c591d4db15c}, !- Handle
  Surface 1051,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69206be7-73ec-4088-b583-c36cb1fef039}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52b537d1-9d2c-4e62-8baa-a6f816396bf3}, !- Handle
  Surface 1052,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69206be7-73ec-4088-b583-c36cb1fef039}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0572ebb-e763-4c02-9c95-9afcc06e1e72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db4bc398-1e1d-495e-9d41-5d6b57482ef8}, !- Handle
  Surface 1053,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69206be7-73ec-4088-b583-c36cb1fef039}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65cd4e5e-4a25-40d5-a29f-3f7d0f3e9b21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ce75768-af0f-4090-bcbc-ad76c1ff3e72}, !- Handle
  Surface 1054,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69206be7-73ec-4088-b583-c36cb1fef039}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b5ddcca-10e1-43fa-bb67-f4ed384c12f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec1abd19-3e52-40af-846c-30f6347b5e7e}, !- Handle
  Surface 1055,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69206be7-73ec-4088-b583-c36cb1fef039}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b504ed81-053e-40d3-9a20-817c52f8aad2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8403b49-9e30-4336-b540-af7a122d8862}, !- Handle
  Surface 1056,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69206be7-73ec-4088-b583-c36cb1fef039}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {622d8465-8162-48f7-9980-df98fe0758c2}, !- Handle
  Roof 121,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7d80e6db-b249-4f4b-8235-e3be519c1b26}; !- Thermal Zone Name

OS:Surface,
  {3a073adc-b17c-416c-af11-a994c4939a86}, !- Handle
  Surface 1057,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {622d8465-8162-48f7-9980-df98fe0758c2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d254da3c-f5a6-4612-9f75-2773402326f8}, !- Handle
  Surface 1058,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {622d8465-8162-48f7-9980-df98fe0758c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c364ad45-00ab-4df4-a8a6-874974af8ecf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dca0031-99ea-4df8-b14d-7d96b131976f}, !- Handle
  Surface 1059,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {622d8465-8162-48f7-9980-df98fe0758c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96e7078b-3734-4207-9c73-6d8bd546f267}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {601766d3-188e-48d3-a955-16c64f8c8e2a}, !- Handle
  Surface 1060,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {622d8465-8162-48f7-9980-df98fe0758c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {823f866e-5602-4b1a-89e7-efddf7e159d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65cd4e5e-4a25-40d5-a29f-3f7d0f3e9b21}, !- Handle
  Surface 1061,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {622d8465-8162-48f7-9980-df98fe0758c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db4bc398-1e1d-495e-9d41-5d6b57482ef8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed7b5ef7-e84b-418d-8087-dfa7b0796807}, !- Handle
  Surface 1062,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {622d8465-8162-48f7-9980-df98fe0758c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f87c52d5-8574-4f42-aec5-f81df0eec386}, !- Handle
  Roof 122,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {fa1f3a67-51a3-432d-9170-b31c82723420}; !- Thermal Zone Name

OS:Surface,
  {79581bc3-82f3-4996-b2f1-da82f47e68f1}, !- Handle
  Surface 1063,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f87c52d5-8574-4f42-aec5-f81df0eec386}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7846f1d5-12ca-4912-a35c-cd9f7b2d1fcd}, !- Handle
  Surface 1064,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f87c52d5-8574-4f42-aec5-f81df0eec386}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03b19c09-60a8-4e9f-a85e-5b174b3a97c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85782c36-cf0d-49bf-88d3-6e50d3209232}, !- Handle
  Surface 1065,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f87c52d5-8574-4f42-aec5-f81df0eec386}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {246ae346-c433-4674-a061-0045e2badfe5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76ba5624-20b0-4f8e-ae70-f404c4a33f3c}, !- Handle
  Surface 1066,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f87c52d5-8574-4f42-aec5-f81df0eec386}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b2cfeec-0ccc-4118-8d1f-a2b08129e238}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96e7078b-3734-4207-9c73-6d8bd546f267}, !- Handle
  Surface 1067,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f87c52d5-8574-4f42-aec5-f81df0eec386}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dca0031-99ea-4df8-b14d-7d96b131976f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36eb029f-f3e6-4c00-9748-ed4235e48cdf}, !- Handle
  Surface 1068,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f87c52d5-8574-4f42-aec5-f81df0eec386}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {56a6f091-c21d-473c-bc82-0bd6bfecac09}, !- Handle
  Roof 123,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {300f467a-e61e-44d0-a35c-94c67a1a3427}; !- Thermal Zone Name

OS:Surface,
  {2f497fe8-122d-4b8b-979f-5829a970b5ce}, !- Handle
  Surface 1069,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {56a6f091-c21d-473c-bc82-0bd6bfecac09}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77a7de64-358c-4b73-b7e3-44957fca467a}, !- Handle
  Surface 1070,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56a6f091-c21d-473c-bc82-0bd6bfecac09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c2236b3-5fab-45ff-8f8b-5bcaa7697dac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {456e1f77-4321-41f0-8587-f59c4d8a7b1f}, !- Handle
  Surface 1071,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56a6f091-c21d-473c-bc82-0bd6bfecac09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fd9c00d-10a4-4aef-a53a-f131741202c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba0e620-cf19-4433-9c5c-5bf02cd5de57}, !- Handle
  Surface 1072,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56a6f091-c21d-473c-bc82-0bd6bfecac09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {871c878e-275d-4dbf-b8c9-4f19cbe98fe0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {246ae346-c433-4674-a061-0045e2badfe5}, !- Handle
  Surface 1073,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56a6f091-c21d-473c-bc82-0bd6bfecac09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85782c36-cf0d-49bf-88d3-6e50d3209232}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9faec2c6-bcb0-409d-af15-2f0a8d0bae12}, !- Handle
  Surface 1074,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {56a6f091-c21d-473c-bc82-0bd6bfecac09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a2443092-b965-4949-a602-59caf69e22ba}, !- Handle
  Roof 124,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {21dba2c7-e63c-49ec-85e7-6823b9779ed7}; !- Thermal Zone Name

OS:Surface,
  {2426ba88-781d-4fa1-8d25-9d9250fadb26}, !- Handle
  Surface 1075,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a2443092-b965-4949-a602-59caf69e22ba}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {890a8acb-5e4a-419c-92d1-16333c35104e}, !- Handle
  Surface 1076,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2443092-b965-4949-a602-59caf69e22ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02c3a30b-89d1-45b2-818e-40983fc27f4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39cda64b-101b-4b51-8427-46f9050b10c0}, !- Handle
  Surface 1077,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2443092-b965-4949-a602-59caf69e22ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7acb3955-b2e6-40a7-8aa2-a5d63e8c2000}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e39e1170-6919-4681-ae74-c539594e43a6}, !- Handle
  Surface 1078,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2443092-b965-4949-a602-59caf69e22ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ce70f6d-2a48-43ff-9c7f-ba73e7c66c1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fd9c00d-10a4-4aef-a53a-f131741202c0}, !- Handle
  Surface 1079,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2443092-b965-4949-a602-59caf69e22ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {456e1f77-4321-41f0-8587-f59c4d8a7b1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8ef5435-0be6-4585-b920-c2aef97dd077}, !- Handle
  Surface 1080,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a2443092-b965-4949-a602-59caf69e22ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e1e579d1-6c0c-463c-a064-dcd3ce92ae88}, !- Handle
  Roof 125,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {34c16024-7000-4243-b956-3409a406f91a}; !- Thermal Zone Name

OS:Surface,
  {fe911ce7-83b2-453f-96eb-9f382c72fd42}, !- Handle
  Surface 1081,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1e579d1-6c0c-463c-a064-dcd3ce92ae88}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccb021be-6835-4f3d-9406-61bfa61049a5}, !- Handle
  Surface 1082,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1e579d1-6c0c-463c-a064-dcd3ce92ae88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ffd1300-637e-433d-bacd-4b54696ae6df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f81d9f8-ba55-40a1-833b-ccaca3e52eaa}, !- Handle
  Surface 1083,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1e579d1-6c0c-463c-a064-dcd3ce92ae88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b64f073-056e-462c-a44b-114125c97e2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c5efff5-1d86-4f76-9e6d-56f2cbb41a78}, !- Handle
  Surface 1084,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1e579d1-6c0c-463c-a064-dcd3ce92ae88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {626ecd90-e13d-462f-883c-7e5ef9902093}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7acb3955-b2e6-40a7-8aa2-a5d63e8c2000}, !- Handle
  Surface 1085,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1e579d1-6c0c-463c-a064-dcd3ce92ae88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39cda64b-101b-4b51-8427-46f9050b10c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da449187-5368-4b69-a739-ed4129530fcb}, !- Handle
  Surface 1086,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1e579d1-6c0c-463c-a064-dcd3ce92ae88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {84dfa05f-49d1-4579-b596-34b5162add06}, !- Handle
  Roof 126,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1b490543-fc29-4c58-8fd6-3ca911c4a282}; !- Thermal Zone Name

OS:Surface,
  {48454623-1929-430c-9d5b-f2367cc5c505}, !- Handle
  Surface 1087,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {84dfa05f-49d1-4579-b596-34b5162add06}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f853bfe-ba9b-4da7-a425-ed161ebb639f}, !- Handle
  Surface 1088,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84dfa05f-49d1-4579-b596-34b5162add06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbbb9424-48c2-48bc-b6b9-59d57f6d747a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b8baa40-3ea7-4d86-976d-7ea147366c38}, !- Handle
  Surface 1089,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84dfa05f-49d1-4579-b596-34b5162add06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f1b8622-9613-4af2-b4d7-42604a886ecb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2f998b8-ed38-4801-9fa8-4f6dbf28bc57}, !- Handle
  Surface 1090,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84dfa05f-49d1-4579-b596-34b5162add06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1dbb983-7e5c-4ebe-b064-482fc78964b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b64f073-056e-462c-a44b-114125c97e2a}, !- Handle
  Surface 1091,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84dfa05f-49d1-4579-b596-34b5162add06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f81d9f8-ba55-40a1-833b-ccaca3e52eaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744206b1-446c-4752-91ea-c584e483b62d}, !- Handle
  Surface 1092,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {84dfa05f-49d1-4579-b596-34b5162add06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {29450f6a-bdba-4f93-af3a-8190e27cedda}, !- Handle
  Roof 127,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5c539268-0202-4803-8c49-9c467ad674b4}; !- Thermal Zone Name

OS:Surface,
  {e8c42150-2974-42ed-bcf5-b3373e8e2c91}, !- Handle
  Surface 1093,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {29450f6a-bdba-4f93-af3a-8190e27cedda}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65fc79b4-5b3a-4c9b-aefe-6f09786732ff}, !- Handle
  Surface 1094,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29450f6a-bdba-4f93-af3a-8190e27cedda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {313bbacb-a910-47e2-bf4c-d7c62d347086}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e8b3254-b865-4f5a-8485-77eb4c6b586a}, !- Handle
  Surface 1095,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29450f6a-bdba-4f93-af3a-8190e27cedda}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bcb8ada-81c5-4c03-b621-6c55f5fe29ef}, !- Handle
  Surface 1096,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29450f6a-bdba-4f93-af3a-8190e27cedda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a2b4f5d-8d06-400d-aa9d-b6882117dcdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f1b8622-9613-4af2-b4d7-42604a886ecb}, !- Handle
  Surface 1097,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29450f6a-bdba-4f93-af3a-8190e27cedda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b8baa40-3ea7-4d86-976d-7ea147366c38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25f2598b-b400-424d-b90b-ab2b0660a583}, !- Handle
  Surface 1098,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {29450f6a-bdba-4f93-af3a-8190e27cedda}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {91ef2e26-e48a-431d-a0c0-28f51c75b308}, !- Handle
  Roof 128,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e12f96e5-6625-494d-aaee-4391e10d4a62}; !- Thermal Zone Name

OS:Surface,
  {ce4ebf46-419d-4cd2-89c2-3e09b50f5e01}, !- Handle
  Surface 1099,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91ef2e26-e48a-431d-a0c0-28f51c75b308}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e8197cc-be1a-41ce-bf94-82aa7638ff23}, !- Handle
  Surface 1100,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91ef2e26-e48a-431d-a0c0-28f51c75b308}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acb958df-51e7-4740-87ad-eaa93a6915fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {653a41fa-d86a-429b-a967-07a6aa7d8789}, !- Handle
  Surface 1101,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91ef2e26-e48a-431d-a0c0-28f51c75b308}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5230a4c2-a1d4-47e7-bf50-d6562f307ec3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc361265-c6cc-4906-bf51-13198a97c23f}, !- Handle
  Surface 1102,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91ef2e26-e48a-431d-a0c0-28f51c75b308}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {818fa209-ab25-42ea-bb67-b75601b7fc23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb63644d-0003-40a6-bd5a-9b39eb417ae0}, !- Handle
  Surface 1103,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91ef2e26-e48a-431d-a0c0-28f51c75b308}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0177eecf-cbad-429c-9a09-0a72ad9cd30d}, !- Handle
  Surface 1104,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91ef2e26-e48a-431d-a0c0-28f51c75b308}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {697e53ef-3d39-433f-a16c-9a9ff5a4d709}, !- Handle
  Roof 129,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e27660fd-d61b-4b73-8896-133d275f7b5c}; !- Thermal Zone Name

OS:Surface,
  {528983d8-0d9c-4375-be3d-884eb482e6b6}, !- Handle
  Surface 1105,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {697e53ef-3d39-433f-a16c-9a9ff5a4d709}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f04e812c-3924-419c-86cc-a0ce5d8dff5b}, !- Handle
  Surface 1106,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {697e53ef-3d39-433f-a16c-9a9ff5a4d709}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ecc7977-6fda-406f-94a5-99c0ca4253eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1446fe80-8195-49eb-8e3d-a02640de2ebb}, !- Handle
  Surface 1107,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {697e53ef-3d39-433f-a16c-9a9ff5a4d709}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3416f636-f64f-42ce-bdc9-08db66536198}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e342aecc-b518-4b9a-ba21-9cf4ab5ba3c5}, !- Handle
  Surface 1108,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {697e53ef-3d39-433f-a16c-9a9ff5a4d709}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b556a8f9-ad55-41dd-ac06-60be42a118f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5230a4c2-a1d4-47e7-bf50-d6562f307ec3}, !- Handle
  Surface 1109,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {697e53ef-3d39-433f-a16c-9a9ff5a4d709}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {653a41fa-d86a-429b-a967-07a6aa7d8789}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24340421-e6ed-48e2-9838-5d14537cef0c}, !- Handle
  Surface 1110,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {697e53ef-3d39-433f-a16c-9a9ff5a4d709}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dc298d4d-b9ad-4efe-9d0c-94f22966315f}, !- Handle
  Roof 130,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a24993e5-91d2-4a07-9c70-78ed28f1685f}; !- Thermal Zone Name

OS:Surface,
  {2cc20ce6-63a3-49e5-b9ac-76263372d47c}, !- Handle
  Surface 1111,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dc298d4d-b9ad-4efe-9d0c-94f22966315f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b44dcd39-9b93-422e-976d-0c8bca6a9b55}, !- Handle
  Surface 1112,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc298d4d-b9ad-4efe-9d0c-94f22966315f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {701262ec-4e74-48aa-839f-5ef509f597a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b3480b4-c10b-437b-90fa-17546f6daf3b}, !- Handle
  Surface 1113,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc298d4d-b9ad-4efe-9d0c-94f22966315f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d8c719f-29a8-4e58-813e-2e69fc31d0b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75a5e9ec-e6b0-46cc-8a82-e4510f828aac}, !- Handle
  Surface 1114,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc298d4d-b9ad-4efe-9d0c-94f22966315f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {895a1d17-d72c-4bf3-b686-11983b6db1a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3416f636-f64f-42ce-bdc9-08db66536198}, !- Handle
  Surface 1115,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc298d4d-b9ad-4efe-9d0c-94f22966315f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1446fe80-8195-49eb-8e3d-a02640de2ebb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3c9d1c6-e038-457e-ba86-33ba7481d447}, !- Handle
  Surface 1116,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc298d4d-b9ad-4efe-9d0c-94f22966315f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5122e433-d38c-4a8d-ac63-cf9be20bd311}, !- Handle
  Roof 131,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {942188fc-6270-45f7-84fc-25cfca84f7c7}; !- Thermal Zone Name

OS:Surface,
  {12d780d5-f2cd-4df2-999e-7a59050c018b}, !- Handle
  Surface 1117,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5122e433-d38c-4a8d-ac63-cf9be20bd311}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82466027-27d8-427d-80a8-117251107df1}, !- Handle
  Surface 1118,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5122e433-d38c-4a8d-ac63-cf9be20bd311}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee116874-ccf5-4c74-a605-34abac25cb8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e549998-da56-4cd2-a707-4f4dacbb936f}, !- Handle
  Surface 1119,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5122e433-d38c-4a8d-ac63-cf9be20bd311}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bea36d9a-0413-401e-a825-e17eed41e057}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7b0801d-1ee3-4ec3-9854-2e5217c34ca2}, !- Handle
  Surface 1120,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5122e433-d38c-4a8d-ac63-cf9be20bd311}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5837ab15-4888-4c6e-94eb-cb9496f2c555}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d8c719f-29a8-4e58-813e-2e69fc31d0b7}, !- Handle
  Surface 1121,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5122e433-d38c-4a8d-ac63-cf9be20bd311}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b3480b4-c10b-437b-90fa-17546f6daf3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a4ce58a-152a-4e4e-8ca3-dd8f74c1576a}, !- Handle
  Surface 1122,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5122e433-d38c-4a8d-ac63-cf9be20bd311}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8b9b745e-6046-48ad-b8e3-0fec95c9764f}, !- Handle
  Roof 132,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3ac1ebef-bb9f-4b39-b0e0-8d5c6c41f325}; !- Thermal Zone Name

OS:Surface,
  {159c8ce2-844c-4961-bd0c-c746e80c3fea}, !- Handle
  Surface 1123,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8b9b745e-6046-48ad-b8e3-0fec95c9764f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b5ddcca-10e1-43fa-bb67-f4ed384c12f6}, !- Handle
  Surface 1124,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b9b745e-6046-48ad-b8e3-0fec95c9764f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ce75768-af0f-4090-bcbc-ad76c1ff3e72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {008c3048-2a8c-4d6b-af0b-115a7e18dab4}, !- Handle
  Surface 1125,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b9b745e-6046-48ad-b8e3-0fec95c9764f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd697574-6ff3-4fd9-83a9-69572b0a3ce7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f00726d6-bc68-4855-ad73-42a1b72dfade}, !- Handle
  Surface 1126,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b9b745e-6046-48ad-b8e3-0fec95c9764f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e91eb438-6571-4efb-8fd1-8c564f53b3e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bea36d9a-0413-401e-a825-e17eed41e057}, !- Handle
  Surface 1127,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b9b745e-6046-48ad-b8e3-0fec95c9764f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e549998-da56-4cd2-a707-4f4dacbb936f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bba6d640-dcfc-4132-af99-10c29b30b11c}, !- Handle
  Surface 1128,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8b9b745e-6046-48ad-b8e3-0fec95c9764f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a091957a-df57-4770-8175-628a613a113f}, !- Handle
  Roof 133,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4581f5c5-7101-4a3e-abdf-023b45e4058a}; !- Thermal Zone Name

OS:Surface,
  {66a12143-24a5-45c8-9f18-f42973f9c4dc}, !- Handle
  Surface 1129,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a091957a-df57-4770-8175-628a613a113f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {823f866e-5602-4b1a-89e7-efddf7e159d8}, !- Handle
  Surface 1130,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a091957a-df57-4770-8175-628a613a113f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {601766d3-188e-48d3-a955-16c64f8c8e2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4e3e10f-5a91-4b83-8c1d-cf87d463c3ee}, !- Handle
  Surface 1131,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a091957a-df57-4770-8175-628a613a113f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfa55d6d-0343-4a77-a90b-14d2e9bfeaf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {554f3d3b-daa8-49d5-9d6d-063c01a7a2cc}, !- Handle
  Surface 1132,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a091957a-df57-4770-8175-628a613a113f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7563ed53-7057-4fde-9915-e17ca0834a34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd697574-6ff3-4fd9-83a9-69572b0a3ce7}, !- Handle
  Surface 1133,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a091957a-df57-4770-8175-628a613a113f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {008c3048-2a8c-4d6b-af0b-115a7e18dab4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {355caa8c-21ce-4065-a49d-195dbf047b44}, !- Handle
  Surface 1134,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a091957a-df57-4770-8175-628a613a113f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7a5d2c33-2c06-4204-8b57-c07ff9a172de}, !- Handle
  Roof 134,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {95364553-a413-499d-a7c2-8a705fe85305}; !- Thermal Zone Name

OS:Surface,
  {c63194df-066e-4a93-9d69-6146823753bc}, !- Handle
  Surface 1135,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a5d2c33-2c06-4204-8b57-c07ff9a172de}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b2cfeec-0ccc-4118-8d1f-a2b08129e238}, !- Handle
  Surface 1136,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a5d2c33-2c06-4204-8b57-c07ff9a172de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76ba5624-20b0-4f8e-ae70-f404c4a33f3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b66b40d0-978b-4905-bc77-f45e18f0c407}, !- Handle
  Surface 1137,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a5d2c33-2c06-4204-8b57-c07ff9a172de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0114b3db-ca12-45ca-bbea-55878e8d454d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8c0e5bc-fb91-42b4-85ee-ea454cbc4d6a}, !- Handle
  Surface 1138,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a5d2c33-2c06-4204-8b57-c07ff9a172de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1764d29-7d75-43c2-b5c9-dbf264547932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfa55d6d-0343-4a77-a90b-14d2e9bfeaf5}, !- Handle
  Surface 1139,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a5d2c33-2c06-4204-8b57-c07ff9a172de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4e3e10f-5a91-4b83-8c1d-cf87d463c3ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f63cd4e4-e3ff-483d-b085-4c9cd1551247}, !- Handle
  Surface 1140,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a5d2c33-2c06-4204-8b57-c07ff9a172de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e816f65a-56f4-4af3-8441-bbb9e6414b62}, !- Handle
  Roof 135,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6edcd3d0-bab7-428b-9c2c-75a2cd65290a}; !- Thermal Zone Name

OS:Surface,
  {c7e06f2b-ef38-4583-abd8-f090ff35a555}, !- Handle
  Surface 1141,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e816f65a-56f4-4af3-8441-bbb9e6414b62}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {871c878e-275d-4dbf-b8c9-4f19cbe98fe0}, !- Handle
  Surface 1142,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e816f65a-56f4-4af3-8441-bbb9e6414b62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ba0e620-cf19-4433-9c5c-5bf02cd5de57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e17c49db-4ba1-432e-bb61-f18315726dd4}, !- Handle
  Surface 1143,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e816f65a-56f4-4af3-8441-bbb9e6414b62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91eca0f1-6f3d-49e8-9d55-551c05fc279e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f44d3619-a572-49de-ab2a-0ae98799f94a}, !- Handle
  Surface 1144,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e816f65a-56f4-4af3-8441-bbb9e6414b62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6040ead-e494-4551-b53c-a218729fb423}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0114b3db-ca12-45ca-bbea-55878e8d454d}, !- Handle
  Surface 1145,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e816f65a-56f4-4af3-8441-bbb9e6414b62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b66b40d0-978b-4905-bc77-f45e18f0c407}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a18ca38c-ba9b-4713-a28e-c2349cf5b210}, !- Handle
  Surface 1146,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e816f65a-56f4-4af3-8441-bbb9e6414b62}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {69e6e717-c3b0-4f10-b16f-b0c76ec41bce}, !- Handle
  Roof 136,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {02b82792-0f4e-4fcf-8016-bcb3137a88cb}; !- Thermal Zone Name

OS:Surface,
  {2f1cd66e-ddb4-44c0-9ccf-80816f96e09a}, !- Handle
  Surface 1147,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69e6e717-c3b0-4f10-b16f-b0c76ec41bce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ce70f6d-2a48-43ff-9c7f-ba73e7c66c1b}, !- Handle
  Surface 1148,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69e6e717-c3b0-4f10-b16f-b0c76ec41bce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e39e1170-6919-4681-ae74-c539594e43a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdae15f1-44dc-4b42-ab45-d84d6bccb92b}, !- Handle
  Surface 1149,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69e6e717-c3b0-4f10-b16f-b0c76ec41bce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0e06131-4fd0-496b-9d6b-2983a7325ff4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81fa9d51-8695-422b-b463-1c0f246dc217}, !- Handle
  Surface 1150,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69e6e717-c3b0-4f10-b16f-b0c76ec41bce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2d094dd-d151-48a9-ba66-50b99aa7a086}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91eca0f1-6f3d-49e8-9d55-551c05fc279e}, !- Handle
  Surface 1151,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69e6e717-c3b0-4f10-b16f-b0c76ec41bce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e17c49db-4ba1-432e-bb61-f18315726dd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3f39a89-ce1a-4e7c-b38d-82a03ae53e62}, !- Handle
  Surface 1152,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69e6e717-c3b0-4f10-b16f-b0c76ec41bce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c585f5ad-61f1-4764-ba54-ccc72b242f94}, !- Handle
  Roof 137,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0001a62f-f08b-4418-8678-cfd182c3f8a5}; !- Thermal Zone Name

OS:Surface,
  {02e75f75-a97b-49c5-9f08-50bff25ff9a6}, !- Handle
  Surface 1153,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c585f5ad-61f1-4764-ba54-ccc72b242f94}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {626ecd90-e13d-462f-883c-7e5ef9902093}, !- Handle
  Surface 1154,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c585f5ad-61f1-4764-ba54-ccc72b242f94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c5efff5-1d86-4f76-9e6d-56f2cbb41a78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {272228b8-906c-446d-8ce0-2abe29390bd5}, !- Handle
  Surface 1155,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c585f5ad-61f1-4764-ba54-ccc72b242f94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {464ef49e-44dc-4b93-b23d-c4fb3448780b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51612d28-c221-4984-9a40-b8d318372b04}, !- Handle
  Surface 1156,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c585f5ad-61f1-4764-ba54-ccc72b242f94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {633fbbed-0228-4da0-b501-85ff5572ca40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0e06131-4fd0-496b-9d6b-2983a7325ff4}, !- Handle
  Surface 1157,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c585f5ad-61f1-4764-ba54-ccc72b242f94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdae15f1-44dc-4b42-ab45-d84d6bccb92b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60707488-6f2c-44ad-a01e-27cc1f39de96}, !- Handle
  Surface 1158,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c585f5ad-61f1-4764-ba54-ccc72b242f94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {682f06d3-0627-4fe2-8838-f3aeec546eba}, !- Handle
  Roof 138,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {adc18653-d374-434f-b24b-7bdcd65a5539}; !- Thermal Zone Name

OS:Surface,
  {d2abd213-952f-4a43-baa4-b1d7600c0f59}, !- Handle
  Surface 1159,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {682f06d3-0627-4fe2-8838-f3aeec546eba}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1dbb983-7e5c-4ebe-b064-482fc78964b1}, !- Handle
  Surface 1160,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {682f06d3-0627-4fe2-8838-f3aeec546eba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2f998b8-ed38-4801-9fa8-4f6dbf28bc57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c6a5d41-2460-49b8-9e26-bd4377bc896e}, !- Handle
  Surface 1161,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {682f06d3-0627-4fe2-8838-f3aeec546eba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ae429a1-cd35-45a0-b29d-97251ea8eec3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f7d8723-6574-4b75-86bf-c5ed3065364c}, !- Handle
  Surface 1162,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {682f06d3-0627-4fe2-8838-f3aeec546eba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d820270-a9d5-4870-88d2-2a9c8b1ff49b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {464ef49e-44dc-4b93-b23d-c4fb3448780b}, !- Handle
  Surface 1163,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {682f06d3-0627-4fe2-8838-f3aeec546eba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {272228b8-906c-446d-8ce0-2abe29390bd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc86fad0-f812-4917-b0a8-ddc6ea54f263}, !- Handle
  Surface 1164,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {682f06d3-0627-4fe2-8838-f3aeec546eba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {da812194-93d0-4f20-8257-d47f1dfd470f}, !- Handle
  Roof 139,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  -90,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {04b46150-0ac4-4f81-973b-393b1dc68065}; !- Thermal Zone Name

OS:Surface,
  {fa39aa19-0924-4c1f-bbce-4d05056a039f}, !- Handle
  Surface 1165,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {da812194-93d0-4f20-8257-d47f1dfd470f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a2b4f5d-8d06-400d-aa9d-b6882117dcdf}, !- Handle
  Surface 1166,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da812194-93d0-4f20-8257-d47f1dfd470f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bcb8ada-81c5-4c03-b621-6c55f5fe29ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4ab8894-574f-4aa3-ab79-c279754a997c}, !- Handle
  Surface 1167,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da812194-93d0-4f20-8257-d47f1dfd470f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ef42fa7-adf4-48c4-bea1-3212c14d6ddc}, !- Handle
  Surface 1168,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da812194-93d0-4f20-8257-d47f1dfd470f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e239dc1-980c-41e0-bb0e-a903f821e7eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ae429a1-cd35-45a0-b29d-97251ea8eec3}, !- Handle
  Surface 1169,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da812194-93d0-4f20-8257-d47f1dfd470f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c6a5d41-2460-49b8-9e26-bd4377bc896e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46670f01-03fe-4b81-af91-4bea1efdb606}, !- Handle
  Surface 1170,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {da812194-93d0-4f20-8257-d47f1dfd470f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9b01578f-68b1-475f-a963-119b4632fc25}, !- Handle
  Roof 140,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3c74f4a7-2f92-4406-b27f-17f561c2fd5c}; !- Thermal Zone Name

OS:Surface,
  {7027f24d-570b-4475-8e82-ff8435397417}, !- Handle
  Surface 1171,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9b01578f-68b1-475f-a963-119b4632fc25}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {818fa209-ab25-42ea-bb67-b75601b7fc23}, !- Handle
  Surface 1172,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b01578f-68b1-475f-a963-119b4632fc25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc361265-c6cc-4906-bf51-13198a97c23f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd94a7f9-cea2-4f9d-a286-b7e43894fe22}, !- Handle
  Surface 1173,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b01578f-68b1-475f-a963-119b4632fc25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73c7f05b-2650-476b-942e-6a1a712249f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {890b0742-d0ee-4523-80ca-54a28d13c5ff}, !- Handle
  Surface 1174,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b01578f-68b1-475f-a963-119b4632fc25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {652d4a2d-1d86-42d3-b919-0b0e4f69b735}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5865f03-9cd5-4b86-80d0-5ea8eb3cbb70}, !- Handle
  Surface 1175,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b01578f-68b1-475f-a963-119b4632fc25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71e86e15-eddc-4932-af56-02c97ab1a70c}, !- Handle
  Surface 1176,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b01578f-68b1-475f-a963-119b4632fc25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a516b91b-9ee2-4ea6-b150-f655c690cc5e}, !- Handle
  Roof 141,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {fb46a346-4a1b-4ec7-a47f-bdf1a3cbced6}; !- Thermal Zone Name

OS:Surface,
  {29fbe329-855f-45ca-9a8c-4d68c0868a56}, !- Handle
  Surface 1177,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a516b91b-9ee2-4ea6-b150-f655c690cc5e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b556a8f9-ad55-41dd-ac06-60be42a118f2}, !- Handle
  Surface 1178,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a516b91b-9ee2-4ea6-b150-f655c690cc5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e342aecc-b518-4b9a-ba21-9cf4ab5ba3c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72b8efee-6551-4954-ae8f-e9b86f2f9b26}, !- Handle
  Surface 1179,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a516b91b-9ee2-4ea6-b150-f655c690cc5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f47e9d2-4e52-49de-b015-a55ef08e0ae5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2168c333-e3e6-47fd-ac87-1844ebf1b8c5}, !- Handle
  Surface 1180,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a516b91b-9ee2-4ea6-b150-f655c690cc5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3527ee1-fa7d-4726-8928-24f59167b1b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73c7f05b-2650-476b-942e-6a1a712249f4}, !- Handle
  Surface 1181,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a516b91b-9ee2-4ea6-b150-f655c690cc5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd94a7f9-cea2-4f9d-a286-b7e43894fe22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2193d4d7-17cc-4218-b9b7-f23496858d4b}, !- Handle
  Surface 1182,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a516b91b-9ee2-4ea6-b150-f655c690cc5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {762a4bbf-f905-4bdc-8fb8-6cf8e91216c5}, !- Handle
  Roof 142,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5b7d6d73-f81e-44bd-ad1a-404df32dee9e}; !- Thermal Zone Name

OS:Surface,
  {cb8c12b4-6565-4145-9edd-4ef6cdbb27b6}, !- Handle
  Surface 1183,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {762a4bbf-f905-4bdc-8fb8-6cf8e91216c5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {895a1d17-d72c-4bf3-b686-11983b6db1a1}, !- Handle
  Surface 1184,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {762a4bbf-f905-4bdc-8fb8-6cf8e91216c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75a5e9ec-e6b0-46cc-8a82-e4510f828aac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49710a80-64ad-471a-998f-2797af1febcb}, !- Handle
  Surface 1185,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {762a4bbf-f905-4bdc-8fb8-6cf8e91216c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4ccffdb-5c1c-4df7-9156-59ee34efc6c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa94b651-dd3e-4bfd-b64c-7010a71f34cf}, !- Handle
  Surface 1186,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {762a4bbf-f905-4bdc-8fb8-6cf8e91216c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7e53577-c726-40dc-bbb4-9d7d32266094}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f47e9d2-4e52-49de-b015-a55ef08e0ae5}, !- Handle
  Surface 1187,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {762a4bbf-f905-4bdc-8fb8-6cf8e91216c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72b8efee-6551-4954-ae8f-e9b86f2f9b26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78ea851a-fef4-438e-9112-2cf34f140d7f}, !- Handle
  Surface 1188,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {762a4bbf-f905-4bdc-8fb8-6cf8e91216c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {588c077e-1cf3-481f-968f-c005eee4d916}, !- Handle
  Roof 143,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {546b501f-e4dc-4560-9427-bcaa8a36b0f4}; !- Thermal Zone Name

OS:Surface,
  {08948f45-79f9-4fa3-92f7-2f15b6e7204e}, !- Handle
  Surface 1189,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {588c077e-1cf3-481f-968f-c005eee4d916}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5837ab15-4888-4c6e-94eb-cb9496f2c555}, !- Handle
  Surface 1190,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {588c077e-1cf3-481f-968f-c005eee4d916}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7b0801d-1ee3-4ec3-9854-2e5217c34ca2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dbdc00d-3fbf-4f92-8e72-c69118d29a76}, !- Handle
  Surface 1191,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {588c077e-1cf3-481f-968f-c005eee4d916}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a5c4ebd-92d1-45bf-abc2-ef56e691353a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a29ef33e-24c8-49e0-83f5-f52aa976107e}, !- Handle
  Surface 1192,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {588c077e-1cf3-481f-968f-c005eee4d916}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09fc507d-56df-4f89-8817-0aea5c569a00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4ccffdb-5c1c-4df7-9156-59ee34efc6c1}, !- Handle
  Surface 1193,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {588c077e-1cf3-481f-968f-c005eee4d916}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49710a80-64ad-471a-998f-2797af1febcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {855ce027-e077-49a5-b2d1-fddfd46d7b30}, !- Handle
  Surface 1194,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {588c077e-1cf3-481f-968f-c005eee4d916}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {03b1423f-45f0-49bb-b4fc-87da37937e92}, !- Handle
  Roof 144,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8aeb2316-c0c5-473d-bf59-8f376f9c9532}; !- Thermal Zone Name

OS:Surface,
  {ed28da73-71c0-4a45-acd5-6ffb706dbbcb}, !- Handle
  Surface 1195,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {03b1423f-45f0-49bb-b4fc-87da37937e92}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e91eb438-6571-4efb-8fd1-8c564f53b3e5}, !- Handle
  Surface 1196,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b1423f-45f0-49bb-b4fc-87da37937e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f00726d6-bc68-4855-ad73-42a1b72dfade}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85c09ad3-a343-48d7-930b-972b954b0d6e}, !- Handle
  Surface 1197,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b1423f-45f0-49bb-b4fc-87da37937e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10ac0ee8-4124-4f5b-945b-b8f3fdfd1bdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eb124ab-0278-4e1f-a3f7-86d4e21aeb1b}, !- Handle
  Surface 1198,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b1423f-45f0-49bb-b4fc-87da37937e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6423fc8-d177-46bb-aad5-7f0b3b74485c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a5c4ebd-92d1-45bf-abc2-ef56e691353a}, !- Handle
  Surface 1199,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b1423f-45f0-49bb-b4fc-87da37937e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dbdc00d-3fbf-4f92-8e72-c69118d29a76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6f4f889-3605-42d0-90c9-d8dee88452dd}, !- Handle
  Surface 1200,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {03b1423f-45f0-49bb-b4fc-87da37937e92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b871e6ec-723f-4348-a15f-17cd5a491028}, !- Handle
  Roof 145,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b44c41e1-5072-49ec-82c2-903be486f4ff}; !- Thermal Zone Name

OS:Surface,
  {e168818a-eaab-40a4-b0d3-412196c32622}, !- Handle
  Surface 1201,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b871e6ec-723f-4348-a15f-17cd5a491028}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7563ed53-7057-4fde-9915-e17ca0834a34}, !- Handle
  Surface 1202,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b871e6ec-723f-4348-a15f-17cd5a491028}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {554f3d3b-daa8-49d5-9d6d-063c01a7a2cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78d72727-8c14-45b7-a879-69e30f6577b4}, !- Handle
  Surface 1203,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b871e6ec-723f-4348-a15f-17cd5a491028}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a09e2343-17ee-4fa7-962b-45b953c74bf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9611d1e4-dc30-4d84-8d04-15827468ea57}, !- Handle
  Surface 1204,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b871e6ec-723f-4348-a15f-17cd5a491028}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6103b2fe-25dc-4760-aecb-07e25acdb569}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10ac0ee8-4124-4f5b-945b-b8f3fdfd1bdc}, !- Handle
  Surface 1205,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b871e6ec-723f-4348-a15f-17cd5a491028}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85c09ad3-a343-48d7-930b-972b954b0d6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc387cad-e7b4-4b4d-8445-f83cc8e41844}, !- Handle
  Surface 1206,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b871e6ec-723f-4348-a15f-17cd5a491028}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3234827b-af83-4f7f-bf87-c1e2dd77a586}, !- Handle
  Roof 146,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b2bc0961-2124-4c84-8b2a-e1836135d24a}; !- Thermal Zone Name

OS:Surface,
  {79efd2fb-8ea5-4314-b5de-7745b036a9af}, !- Handle
  Surface 1207,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3234827b-af83-4f7f-bf87-c1e2dd77a586}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1764d29-7d75-43c2-b5c9-dbf264547932}, !- Handle
  Surface 1208,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3234827b-af83-4f7f-bf87-c1e2dd77a586}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8c0e5bc-fb91-42b4-85ee-ea454cbc4d6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5542eec2-ae51-4874-bc6d-a8452c0416aa}, !- Handle
  Surface 1209,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3234827b-af83-4f7f-bf87-c1e2dd77a586}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22220138-e462-4423-b98c-d6e4b1c84f4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c0eff96-f338-4a8e-9879-4317bf20099b}, !- Handle
  Surface 1210,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3234827b-af83-4f7f-bf87-c1e2dd77a586}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03f2597a-53fa-4ecc-ad7f-6596ae5e9442}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a09e2343-17ee-4fa7-962b-45b953c74bf4}, !- Handle
  Surface 1211,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3234827b-af83-4f7f-bf87-c1e2dd77a586}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78d72727-8c14-45b7-a879-69e30f6577b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbed5fc1-eab7-4a62-83e8-03114796a06d}, !- Handle
  Surface 1212,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3234827b-af83-4f7f-bf87-c1e2dd77a586}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a726e058-7bf1-45db-8fe3-952e84d915b6}, !- Handle
  Roof 147,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {47ba9399-1217-4426-a298-a1cf287521b7}; !- Thermal Zone Name

OS:Surface,
  {da491ce6-02b4-41c8-910d-5bfa176481a6}, !- Handle
  Surface 1213,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a726e058-7bf1-45db-8fe3-952e84d915b6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6040ead-e494-4551-b53c-a218729fb423}, !- Handle
  Surface 1214,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a726e058-7bf1-45db-8fe3-952e84d915b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f44d3619-a572-49de-ab2a-0ae98799f94a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8aa9df2-2b52-492a-9eb2-f36d5ff68e06}, !- Handle
  Surface 1215,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a726e058-7bf1-45db-8fe3-952e84d915b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43ab3c68-ee2c-4d5c-89ab-6f9807625c68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62e2adae-3f3a-4198-9faf-599e978872fc}, !- Handle
  Surface 1216,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a726e058-7bf1-45db-8fe3-952e84d915b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9332a6d-ee66-4391-9674-12c7f0156ae3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22220138-e462-4423-b98c-d6e4b1c84f4d}, !- Handle
  Surface 1217,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a726e058-7bf1-45db-8fe3-952e84d915b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5542eec2-ae51-4874-bc6d-a8452c0416aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46581b6a-bf42-4f84-a523-c927464e1d63}, !- Handle
  Surface 1218,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a726e058-7bf1-45db-8fe3-952e84d915b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6a92f090-51e4-4a30-a348-17625f0438bd}, !- Handle
  Roof 148,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c9bc871e-a350-489f-a1e9-d61b30ea0723}; !- Thermal Zone Name

OS:Surface,
  {dd768b63-c9e7-4039-a968-ca4b2f7ed87e}, !- Handle
  Surface 1219,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a92f090-51e4-4a30-a348-17625f0438bd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2d094dd-d151-48a9-ba66-50b99aa7a086}, !- Handle
  Surface 1220,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a92f090-51e4-4a30-a348-17625f0438bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81fa9d51-8695-422b-b463-1c0f246dc217}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b878ab36-c1d8-4758-8c64-d6f2cbdf93df}, !- Handle
  Surface 1221,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a92f090-51e4-4a30-a348-17625f0438bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed6e4b27-3f05-49e0-ad03-2be3175bf7c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15b96436-de5b-48c1-a166-47017bcdd035}, !- Handle
  Surface 1222,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a92f090-51e4-4a30-a348-17625f0438bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc65f7b0-d901-4b6d-a399-e8e9954e8684}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43ab3c68-ee2c-4d5c-89ab-6f9807625c68}, !- Handle
  Surface 1223,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a92f090-51e4-4a30-a348-17625f0438bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8aa9df2-2b52-492a-9eb2-f36d5ff68e06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4f78ffc-f1d7-48c9-8736-ea415e30c78b}, !- Handle
  Surface 1224,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a92f090-51e4-4a30-a348-17625f0438bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d6e93903-71a7-43d4-94d2-c3f170d15d6a}, !- Handle
  Roof 149,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6b6752fa-47c4-483f-aa76-87f129e35a8e}; !- Thermal Zone Name

OS:Surface,
  {95358bf1-9123-4e25-8e19-428b735b94e6}, !- Handle
  Surface 1225,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6e93903-71a7-43d4-94d2-c3f170d15d6a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {633fbbed-0228-4da0-b501-85ff5572ca40}, !- Handle
  Surface 1226,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e93903-71a7-43d4-94d2-c3f170d15d6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51612d28-c221-4984-9a40-b8d318372b04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f6f87d9-4fe0-42e5-8b95-659f2c07a20f}, !- Handle
  Surface 1227,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e93903-71a7-43d4-94d2-c3f170d15d6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aac372d5-26a8-42a4-9938-a11d560ce19a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b24d93a3-f692-4379-a32c-5f56d55567cb}, !- Handle
  Surface 1228,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e93903-71a7-43d4-94d2-c3f170d15d6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e1849b9-44f0-43d9-9770-76a0e73bce1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed6e4b27-3f05-49e0-ad03-2be3175bf7c9}, !- Handle
  Surface 1229,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e93903-71a7-43d4-94d2-c3f170d15d6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b878ab36-c1d8-4758-8c64-d6f2cbdf93df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b43cceba-3e5d-4908-b657-b9363fa703b0}, !- Handle
  Surface 1230,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d6e93903-71a7-43d4-94d2-c3f170d15d6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2d8c127b-dbfe-4ad4-8ce5-84ffa377d1ed}, !- Handle
  Roof 150,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {35c629e8-5825-4252-868b-6e807e695dda}; !- Thermal Zone Name

OS:Surface,
  {8295f276-61a3-4ef6-848e-0f38204eb85e}, !- Handle
  Surface 1231,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2d8c127b-dbfe-4ad4-8ce5-84ffa377d1ed}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d820270-a9d5-4870-88d2-2a9c8b1ff49b}, !- Handle
  Surface 1232,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d8c127b-dbfe-4ad4-8ce5-84ffa377d1ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f7d8723-6574-4b75-86bf-c5ed3065364c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cefe677-77f5-4917-b6b7-2d01781f5d23}, !- Handle
  Surface 1233,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d8c127b-dbfe-4ad4-8ce5-84ffa377d1ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bbaa9d0-d934-4d33-b47a-2de1c76d56d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7917456a-1473-48a0-9682-1cfd936c6d3e}, !- Handle
  Surface 1234,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d8c127b-dbfe-4ad4-8ce5-84ffa377d1ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1a76e5e-232c-4f1a-b110-53b8dda8afde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aac372d5-26a8-42a4-9938-a11d560ce19a}, !- Handle
  Surface 1235,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d8c127b-dbfe-4ad4-8ce5-84ffa377d1ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f6f87d9-4fe0-42e5-8b95-659f2c07a20f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b87a4b51-0bb9-476b-97a5-466ab1af9723}, !- Handle
  Surface 1236,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2d8c127b-dbfe-4ad4-8ce5-84ffa377d1ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f2502228-be54-4b33-8419-a3108d22bb12}, !- Handle
  Roof 151,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  -120,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {073eaf41-99ba-481b-9f15-28c9988e1a1f}; !- Thermal Zone Name

OS:Surface,
  {3c5efbb9-612d-463a-97c8-f37312fb8bcb}, !- Handle
  Surface 1237,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f2502228-be54-4b33-8419-a3108d22bb12}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e239dc1-980c-41e0-bb0e-a903f821e7eb}, !- Handle
  Surface 1238,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2502228-be54-4b33-8419-a3108d22bb12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ef42fa7-adf4-48c4-bea1-3212c14d6ddc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {659649ea-5933-4763-ba56-df8b95492d4d}, !- Handle
  Surface 1239,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2502228-be54-4b33-8419-a3108d22bb12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c31a4a28-bd05-42a8-b221-601b73c34f64}, !- Handle
  Surface 1240,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2502228-be54-4b33-8419-a3108d22bb12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {281965a7-ad71-4148-a8ee-601adc299981}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bbaa9d0-d934-4d33-b47a-2de1c76d56d3}, !- Handle
  Surface 1241,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2502228-be54-4b33-8419-a3108d22bb12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cefe677-77f5-4917-b6b7-2d01781f5d23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d591d15-90dd-4d52-a251-09f78c882e25}, !- Handle
  Surface 1242,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2502228-be54-4b33-8419-a3108d22bb12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {828f1ede-9572-4101-9788-12602275572d}, !- Handle
  Roof 152,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -180,                                   !- X Origin {m}
  -150,                                   !- Y Origin {m}
