  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d6fb35b1-a952-4dbe-a4ba-b210500066dc}; !- Thermal Zone Name

OS:Surface,
  {b7fbb8bb-60d7-419a-a241-cd5ceb8e38eb}, !- Handle
  Surface 1243,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {828f1ede-9572-4101-9788-12602275572d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {652d4a2d-1d86-42d3-b919-0b0e4f69b735}, !- Handle
  Surface 1244,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {828f1ede-9572-4101-9788-12602275572d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {890b0742-d0ee-4523-80ca-54a28d13c5ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {169478cd-9787-4149-b322-4920978dfa6f}, !- Handle
  Surface 1245,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {828f1ede-9572-4101-9788-12602275572d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcc1eade-2869-41f2-afe6-d40a760b637d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8ead9f5-4eed-470b-a067-6aec6eaac5ac}, !- Handle
  Surface 1246,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {828f1ede-9572-4101-9788-12602275572d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e30698e9-c222-43ca-a16c-63e98abc4c41}, !- Handle
  Surface 1247,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {828f1ede-9572-4101-9788-12602275572d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e7722ce-129d-42c5-93ec-604c2545ae33}, !- Handle
  Surface 1248,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {828f1ede-9572-4101-9788-12602275572d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3c92f53d-8d0d-4066-932d-9669cc9881fc}, !- Handle
  Roof 153,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -150,                                   !- X Origin {m}
  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5ed993db-67b7-4dbe-ab64-90bd29328db2}; !- Thermal Zone Name

OS:Surface,
  {7e55b660-ef18-4c3f-9018-686e1e3fd00f}, !- Handle
  Surface 1249,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3c92f53d-8d0d-4066-932d-9669cc9881fc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3527ee1-fa7d-4726-8928-24f59167b1b2}, !- Handle
  Surface 1250,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c92f53d-8d0d-4066-932d-9669cc9881fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2168c333-e3e6-47fd-ac87-1844ebf1b8c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed77e334-b7c2-4195-9334-a1574f61df13}, !- Handle
  Surface 1251,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c92f53d-8d0d-4066-932d-9669cc9881fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc99382d-887c-4431-997a-64bc6246a102}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b97f35f-ef72-4dc4-9a5b-b215ffbceb4b}, !- Handle
  Surface 1252,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c92f53d-8d0d-4066-932d-9669cc9881fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcc1eade-2869-41f2-afe6-d40a760b637d}, !- Handle
  Surface 1253,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c92f53d-8d0d-4066-932d-9669cc9881fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {169478cd-9787-4149-b322-4920978dfa6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc17cb0b-c75d-40a9-9a14-d00f206b16b6}, !- Handle
  Surface 1254,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3c92f53d-8d0d-4066-932d-9669cc9881fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2e26b914-0186-42be-83eb-b234953c04d3}, !- Handle
  Roof 154,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -120,                                   !- X Origin {m}
  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1d0ad6eb-744c-46cd-aa42-0187b37b189a}; !- Thermal Zone Name

OS:Surface,
  {4b56dc4a-8fe4-40bf-a539-9bfd693cac38}, !- Handle
  Surface 1255,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2e26b914-0186-42be-83eb-b234953c04d3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7e53577-c726-40dc-bbb4-9d7d32266094}, !- Handle
  Surface 1256,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e26b914-0186-42be-83eb-b234953c04d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa94b651-dd3e-4bfd-b64c-7010a71f34cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c87b9e77-57ed-457a-a7b0-47d55213d6b6}, !- Handle
  Surface 1257,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e26b914-0186-42be-83eb-b234953c04d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f24c87bc-035d-413f-98d4-57d2fdf22f8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6b97e91-499f-4cbf-a2f8-7dd9b3a69b26}, !- Handle
  Surface 1258,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e26b914-0186-42be-83eb-b234953c04d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc99382d-887c-4431-997a-64bc6246a102}, !- Handle
  Surface 1259,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e26b914-0186-42be-83eb-b234953c04d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed77e334-b7c2-4195-9334-a1574f61df13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fb09c57-c9cd-462e-9c82-4350b4f9fb6d}, !- Handle
  Surface 1260,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2e26b914-0186-42be-83eb-b234953c04d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {594ca3f3-ea6e-4c5d-9adb-b49d9fdc7ed3}, !- Handle
  Roof 155,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90,                                    !- X Origin {m}
  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {37d90bcb-e820-42c9-a207-fb58d656235e}; !- Thermal Zone Name

OS:Surface,
  {e304c4c8-17fb-4f80-9c15-79247ffc44ea}, !- Handle
  Surface 1261,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {594ca3f3-ea6e-4c5d-9adb-b49d9fdc7ed3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09fc507d-56df-4f89-8817-0aea5c569a00}, !- Handle
  Surface 1262,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {594ca3f3-ea6e-4c5d-9adb-b49d9fdc7ed3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a29ef33e-24c8-49e0-83f5-f52aa976107e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85090a15-2f5f-4ad9-b80b-6c9beb25bae2}, !- Handle
  Surface 1263,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {594ca3f3-ea6e-4c5d-9adb-b49d9fdc7ed3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8a13e76-ff12-4153-bc62-4262da8e4d68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db74703c-4c93-466e-a088-077d840abbee}, !- Handle
  Surface 1264,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {594ca3f3-ea6e-4c5d-9adb-b49d9fdc7ed3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f24c87bc-035d-413f-98d4-57d2fdf22f8c}, !- Handle
  Surface 1265,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {594ca3f3-ea6e-4c5d-9adb-b49d9fdc7ed3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c87b9e77-57ed-457a-a7b0-47d55213d6b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f5a0e04-245b-41c8-b637-8deb185bd393}, !- Handle
  Surface 1266,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {594ca3f3-ea6e-4c5d-9adb-b49d9fdc7ed3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a10c478c-bdd3-4b18-9a51-71170397b8b3}, !- Handle
  Roof 156,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {91073b3e-3383-4af0-9a26-e98d022b9dd6}; !- Thermal Zone Name

OS:Surface,
  {51d576f6-9829-4de0-acb3-e4a2b1d4b1dc}, !- Handle
  Surface 1267,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a10c478c-bdd3-4b18-9a51-71170397b8b3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6423fc8-d177-46bb-aad5-7f0b3b74485c}, !- Handle
  Surface 1268,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a10c478c-bdd3-4b18-9a51-71170397b8b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0eb124ab-0278-4e1f-a3f7-86d4e21aeb1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23a62a58-35f5-41bd-a7da-e1860c358587}, !- Handle
  Surface 1269,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a10c478c-bdd3-4b18-9a51-71170397b8b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aab11128-c908-4a7c-8802-7ab2ac23659e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d813ba6a-9093-476c-a93c-09aa6b0c4b6f}, !- Handle
  Surface 1270,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a10c478c-bdd3-4b18-9a51-71170397b8b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8a13e76-ff12-4153-bc62-4262da8e4d68}, !- Handle
  Surface 1271,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a10c478c-bdd3-4b18-9a51-71170397b8b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85090a15-2f5f-4ad9-b80b-6c9beb25bae2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1f9ffb7-6bcf-4da3-95ab-1970eeec73b5}, !- Handle
  Surface 1272,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a10c478c-bdd3-4b18-9a51-71170397b8b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {79da958d-7a1b-48f1-ab94-6e7ab90ad8a0}, !- Handle
  Roof 157,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ac913e75-e829-468c-8239-ce6e6a6947ea}; !- Thermal Zone Name

OS:Surface,
  {c6bcb73c-9ab4-4745-96d9-a0316129a322}, !- Handle
  Surface 1273,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79da958d-7a1b-48f1-ab94-6e7ab90ad8a0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6103b2fe-25dc-4760-aecb-07e25acdb569}, !- Handle
  Surface 1274,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79da958d-7a1b-48f1-ab94-6e7ab90ad8a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9611d1e4-dc30-4d84-8d04-15827468ea57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {521823d9-21f8-401c-8cfb-af6ab44e4f49}, !- Handle
  Surface 1275,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79da958d-7a1b-48f1-ab94-6e7ab90ad8a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {580c349f-d9b0-49f1-8290-1f7e2cc6eced}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fb90731-7476-4006-bc59-6748bbd00f89}, !- Handle
  Surface 1276,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79da958d-7a1b-48f1-ab94-6e7ab90ad8a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aab11128-c908-4a7c-8802-7ab2ac23659e}, !- Handle
  Surface 1277,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79da958d-7a1b-48f1-ab94-6e7ab90ad8a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23a62a58-35f5-41bd-a7da-e1860c358587}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {992b8f07-d7ea-4381-a568-d5bd5d173735}, !- Handle
  Surface 1278,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79da958d-7a1b-48f1-ab94-6e7ab90ad8a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1cdbeb98-80c9-4f24-87a4-604d327ff3c7}, !- Handle
  Roof 158,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cdc037be-3527-4521-b79b-82393f5a0617}; !- Thermal Zone Name

OS:Surface,
  {37798a5c-66aa-4b48-abe7-2f6cd0bcf511}, !- Handle
  Surface 1279,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1cdbeb98-80c9-4f24-87a4-604d327ff3c7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03f2597a-53fa-4ecc-ad7f-6596ae5e9442}, !- Handle
  Surface 1280,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cdbeb98-80c9-4f24-87a4-604d327ff3c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c0eff96-f338-4a8e-9879-4317bf20099b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {597c3a04-d4be-414d-a2c9-1ba404f3f036}, !- Handle
  Surface 1281,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cdbeb98-80c9-4f24-87a4-604d327ff3c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2709207f-8edc-45d9-9d35-fe7c00269699}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1faf96b-bbcf-47d4-95d8-c24e07338699}, !- Handle
  Surface 1282,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cdbeb98-80c9-4f24-87a4-604d327ff3c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {580c349f-d9b0-49f1-8290-1f7e2cc6eced}, !- Handle
  Surface 1283,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cdbeb98-80c9-4f24-87a4-604d327ff3c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {521823d9-21f8-401c-8cfb-af6ab44e4f49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38915d4e-ffdc-40dc-bcec-9c023d21eb0d}, !- Handle
  Surface 1284,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1cdbeb98-80c9-4f24-87a4-604d327ff3c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {86941741-4dac-4937-8023-5467fb3dadf5}, !- Handle
  Roof 159,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {875ed08c-c3b5-462a-9a3e-fe89695b5099}; !- Thermal Zone Name

OS:Surface,
  {62bcf72e-3679-42de-8ec0-f65dd51a1863}, !- Handle
  Surface 1285,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {86941741-4dac-4937-8023-5467fb3dadf5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9332a6d-ee66-4391-9674-12c7f0156ae3}, !- Handle
  Surface 1286,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86941741-4dac-4937-8023-5467fb3dadf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62e2adae-3f3a-4198-9faf-599e978872fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53c45979-56d6-4ff6-a67c-c6eb69a1bda0}, !- Handle
  Surface 1287,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86941741-4dac-4937-8023-5467fb3dadf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3fe9fde-ed37-4599-83e5-705d48d8e5d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {025a507e-f77d-4c61-abe4-52d81b0ff717}, !- Handle
  Surface 1288,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86941741-4dac-4937-8023-5467fb3dadf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2709207f-8edc-45d9-9d35-fe7c00269699}, !- Handle
  Surface 1289,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86941741-4dac-4937-8023-5467fb3dadf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {597c3a04-d4be-414d-a2c9-1ba404f3f036}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46a1429d-286e-4223-a4c6-7fc7296c94b9}, !- Handle
  Surface 1290,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86941741-4dac-4937-8023-5467fb3dadf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {120dbcb1-033c-434c-9d20-8d28648f7706}, !- Handle
  Roof 160,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d5f86e55-3796-4f7e-8b69-9cd45e9624c3}; !- Thermal Zone Name

OS:Surface,
  {0967d199-ceea-4ea7-b914-6530c20fbb81}, !- Handle
  Surface 1291,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {120dbcb1-033c-434c-9d20-8d28648f7706}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc65f7b0-d901-4b6d-a399-e8e9954e8684}, !- Handle
  Surface 1292,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {120dbcb1-033c-434c-9d20-8d28648f7706}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15b96436-de5b-48c1-a166-47017bcdd035}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73332ded-bc55-4ff7-8283-ba2f67f01a3d}, !- Handle
  Surface 1293,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {120dbcb1-033c-434c-9d20-8d28648f7706}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb5b09a2-f1ce-4745-a66d-cabd5b65890e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9587ee0-662c-4b69-ba35-2e0776af28a6}, !- Handle
  Surface 1294,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {120dbcb1-033c-434c-9d20-8d28648f7706}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3fe9fde-ed37-4599-83e5-705d48d8e5d3}, !- Handle
  Surface 1295,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {120dbcb1-033c-434c-9d20-8d28648f7706}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53c45979-56d6-4ff6-a67c-c6eb69a1bda0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1623bb96-a33d-40d1-a314-74ae1f86a195}, !- Handle
  Surface 1296,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {120dbcb1-033c-434c-9d20-8d28648f7706}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {782ce1c1-e8e1-497b-b294-fc5478f8feaf}, !- Handle
  Roof 161,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {25a02453-0994-4864-b2b7-9cc74efc46de}; !- Thermal Zone Name

OS:Surface,
  {d68f8fdb-1b1a-4e79-8d5d-b0efc3a4841f}, !- Handle
  Surface 1297,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {782ce1c1-e8e1-497b-b294-fc5478f8feaf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e1849b9-44f0-43d9-9770-76a0e73bce1a}, !- Handle
  Surface 1298,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {782ce1c1-e8e1-497b-b294-fc5478f8feaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b24d93a3-f692-4379-a32c-5f56d55567cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cb6aba1-2fe2-4830-b781-eea7a671b7fa}, !- Handle
  Surface 1299,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {782ce1c1-e8e1-497b-b294-fc5478f8feaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9115c4f6-2486-4c24-93d8-e8ba0443b0eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7dcf506-3c74-49b8-95c0-f14783f3813c}, !- Handle
  Surface 1300,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {782ce1c1-e8e1-497b-b294-fc5478f8feaf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb5b09a2-f1ce-4745-a66d-cabd5b65890e}, !- Handle
  Surface 1301,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {782ce1c1-e8e1-497b-b294-fc5478f8feaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73332ded-bc55-4ff7-8283-ba2f67f01a3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7ff8ef1-f28d-4324-83c4-401d26149016}, !- Handle
  Surface 1302,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {782ce1c1-e8e1-497b-b294-fc5478f8feaf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {92ec5305-5455-469d-a205-d29c9e4fe439}, !- Handle
  Roof 162,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  120,                                    !- X Origin {m}
  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8c91e5b8-0861-4743-8a1d-e7b1aa48899a}; !- Thermal Zone Name

OS:Surface,
  {3804ca5c-98e2-4250-b6c2-e2b19ee1ce44}, !- Handle
  Surface 1303,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {92ec5305-5455-469d-a205-d29c9e4fe439}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1a76e5e-232c-4f1a-b110-53b8dda8afde}, !- Handle
  Surface 1304,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92ec5305-5455-469d-a205-d29c9e4fe439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7917456a-1473-48a0-9682-1cfd936c6d3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {715e76da-b99b-4263-928f-474babc5569b}, !- Handle
  Surface 1305,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92ec5305-5455-469d-a205-d29c9e4fe439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21392e35-c83a-46fe-a81c-138410156485}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6f1a213-9d92-4b1e-8493-ac36e5cf40dc}, !- Handle
  Surface 1306,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92ec5305-5455-469d-a205-d29c9e4fe439}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9115c4f6-2486-4c24-93d8-e8ba0443b0eb}, !- Handle
  Surface 1307,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92ec5305-5455-469d-a205-d29c9e4fe439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cb6aba1-2fe2-4830-b781-eea7a671b7fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f95ae6a-2c34-4ad3-a42b-e52e18e31d61}, !- Handle
  Surface 1308,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {92ec5305-5455-469d-a205-d29c9e4fe439}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9b5ec45b-6022-4567-a745-e30fe9176072}, !- Handle
  Roof 163,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150,                                    !- X Origin {m}
  -150,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8b64d274-441f-4219-bdc2-00a9c1da6344}; !- Thermal Zone Name

OS:Surface,
  {357de09e-b3ed-4e5d-b80f-397f62b86389}, !- Handle
  Surface 1309,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9b5ec45b-6022-4567-a745-e30fe9176072}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {281965a7-ad71-4148-a8ee-601adc299981}, !- Handle
  Surface 1310,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b5ec45b-6022-4567-a745-e30fe9176072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c31a4a28-bd05-42a8-b221-601b73c34f64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e170413-5346-40c5-a57e-65a8621de699}, !- Handle
  Surface 1311,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b5ec45b-6022-4567-a745-e30fe9176072}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {976c749d-0c15-4bb7-bc45-f6cfa39e129f}, !- Handle
  Surface 1312,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b5ec45b-6022-4567-a745-e30fe9176072}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -30, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21392e35-c83a-46fe-a81c-138410156485}, !- Handle
  Surface 1313,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b5ec45b-6022-4567-a745-e30fe9176072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {715e76da-b99b-4263-928f-474babc5569b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a056fcc4-04a1-4464-be9b-ad2fa358bd3b}, !- Handle
  Surface 1314,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b5ec45b-6022-4567-a745-e30fe9176072}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8aeb2316-c0c5-473d-bf59-8f376f9c9532}, !- Handle
  Thermal Zone 138,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb40dfdc-992c-4862-bd59-63356da365e9}, !- Zone Air Inlet Port List
  {4a699eb0-167e-4e52-8d9c-f7417f8e17fc}, !- Zone Air Exhaust Port List
  {81020a02-b033-44bf-90ad-95483781e1eb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {89689ef5-b091-422e-9d7a-51839de03594}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8e6dbc9-dc11-4061-abe7-a47712a3e2c3}, !- Handle
  Node 138,                               !- Name
  {81020a02-b033-44bf-90ad-95483781e1eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81020a02-b033-44bf-90ad-95483781e1eb}, !- Handle
  {e1e9e6d6-6bb3-4674-b8a0-ecced62346d6}, !- Name
  {8aeb2316-c0c5-473d-bf59-8f376f9c9532}, !- Source Object
  11,                                     !- Outlet Port
  {a8e6dbc9-dc11-4061-abe7-a47712a3e2c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb40dfdc-992c-4862-bd59-63356da365e9}, !- Handle
  Port List 275,                          !- Name
  {8aeb2316-c0c5-473d-bf59-8f376f9c9532}; !- HVAC Component

OS:PortList,
  {4a699eb0-167e-4e52-8d9c-f7417f8e17fc}, !- Handle
  Port List 276,                          !- Name
  {8aeb2316-c0c5-473d-bf59-8f376f9c9532}; !- HVAC Component

OS:Sizing:Zone,
  {9db0b84d-e584-4b6e-a057-b9f8bc25633e}, !- Handle
  {8aeb2316-c0c5-473d-bf59-8f376f9c9532}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fafdadf1-1faf-4bb7-9420-b6ec78d3dced}, !- Handle
  Zone HVAC Equipment List 138,           !- Name
  {8aeb2316-c0c5-473d-bf59-8f376f9c9532}; !- Thermal Zone

OS:ThermalZone,
  {0c4bd5a1-51c9-486b-a8f9-140b48fa9515}, !- Handle
  Thermal Zone 139,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b06636a7-b3e3-4615-890d-7d0c196f3b2a}, !- Zone Air Inlet Port List
  {868175fa-978a-4211-8712-851c39e9dbd1}, !- Zone Air Exhaust Port List
  {5b06b20e-9781-4580-9392-a7b954050a74}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a3193e57-0c1d-4459-9bef-d40ede2efa5e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {768b9214-032c-4544-bdfe-411ffc61cdab}, !- Handle
  Node 139,                               !- Name
  {5b06b20e-9781-4580-9392-a7b954050a74}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b06b20e-9781-4580-9392-a7b954050a74}, !- Handle
  {f8703f03-d084-488b-964a-3f76dfd03595}, !- Name
  {0c4bd5a1-51c9-486b-a8f9-140b48fa9515}, !- Source Object
  11,                                     !- Outlet Port
  {768b9214-032c-4544-bdfe-411ffc61cdab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b06636a7-b3e3-4615-890d-7d0c196f3b2a}, !- Handle
  Port List 277,                          !- Name
  {0c4bd5a1-51c9-486b-a8f9-140b48fa9515}; !- HVAC Component

OS:PortList,
  {868175fa-978a-4211-8712-851c39e9dbd1}, !- Handle
  Port List 278,                          !- Name
  {0c4bd5a1-51c9-486b-a8f9-140b48fa9515}; !- HVAC Component

OS:Sizing:Zone,
  {28ee5d9c-a050-45d7-b3be-28d921f57071}, !- Handle
  {0c4bd5a1-51c9-486b-a8f9-140b48fa9515}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {05541ca5-1810-4085-a4b4-6ecac6a35f54}, !- Handle
  Zone HVAC Equipment List 139,           !- Name
  {0c4bd5a1-51c9-486b-a8f9-140b48fa9515}; !- Thermal Zone

OS:ThermalZone,
  {d5f86e55-3796-4f7e-8b69-9cd45e9624c3}, !- Handle
  Thermal Zone 140,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6febfb88-f9d6-4682-9b8c-ffdb761111ce}, !- Zone Air Inlet Port List
  {1011bae7-9e86-42e5-9456-e6658679638a}, !- Zone Air Exhaust Port List
  {42e6e995-5fd3-4f8f-a8f9-6ca70bc3a7b6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0e23ae6a-efe0-4e4b-80eb-dc507ccf47da}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed7d87c1-edba-4bdd-a57e-7b674216efff}, !- Handle
  Node 140,                               !- Name
  {42e6e995-5fd3-4f8f-a8f9-6ca70bc3a7b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42e6e995-5fd3-4f8f-a8f9-6ca70bc3a7b6}, !- Handle
  {4d5dc295-d79b-420f-93b8-b20e67dc9fc4}, !- Name
  {d5f86e55-3796-4f7e-8b69-9cd45e9624c3}, !- Source Object
  11,                                     !- Outlet Port
  {ed7d87c1-edba-4bdd-a57e-7b674216efff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6febfb88-f9d6-4682-9b8c-ffdb761111ce}, !- Handle
  Port List 279,                          !- Name
  {d5f86e55-3796-4f7e-8b69-9cd45e9624c3}; !- HVAC Component

OS:PortList,
  {1011bae7-9e86-42e5-9456-e6658679638a}, !- Handle
  Port List 280,                          !- Name
  {d5f86e55-3796-4f7e-8b69-9cd45e9624c3}; !- HVAC Component

OS:Sizing:Zone,
  {63461a1c-92ae-4087-af9e-b3eac5bf5a4f}, !- Handle
  {d5f86e55-3796-4f7e-8b69-9cd45e9624c3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {08a14475-0f3d-4e2b-beee-c136e8ec3264}, !- Handle
  Zone HVAC Equipment List 140,           !- Name
  {d5f86e55-3796-4f7e-8b69-9cd45e9624c3}; !- Thermal Zone

OS:ThermalZone,
  {de0bee91-56e7-408f-b785-788c594e5872}, !- Handle
  Thermal Zone 141,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1fb02d38-5a4b-4b27-a8ea-4050c4d22bcc}, !- Zone Air Inlet Port List
  {0ee1c1b2-f899-4029-812d-b50fc3fb4ad5}, !- Zone Air Exhaust Port List
  {fa2b7b5b-cab1-48ae-a397-2e900e09adbc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {281733e1-03e4-424d-9bd8-462e5b2d6d75}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d29a78b2-870f-46e0-89d1-a86460b176a3}, !- Handle
  Node 141,                               !- Name
  {fa2b7b5b-cab1-48ae-a397-2e900e09adbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa2b7b5b-cab1-48ae-a397-2e900e09adbc}, !- Handle
  {4d3d51b6-487f-4b7b-b4ca-988205d66757}, !- Name
  {de0bee91-56e7-408f-b785-788c594e5872}, !- Source Object
  11,                                     !- Outlet Port
  {d29a78b2-870f-46e0-89d1-a86460b176a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fb02d38-5a4b-4b27-a8ea-4050c4d22bcc}, !- Handle
  Port List 281,                          !- Name
  {de0bee91-56e7-408f-b785-788c594e5872}; !- HVAC Component

OS:PortList,
  {0ee1c1b2-f899-4029-812d-b50fc3fb4ad5}, !- Handle
  Port List 282,                          !- Name
  {de0bee91-56e7-408f-b785-788c594e5872}; !- HVAC Component

OS:Sizing:Zone,
  {d571fd8e-0744-45ef-890e-c3279d956272}, !- Handle
  {de0bee91-56e7-408f-b785-788c594e5872}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a97d3455-653d-4250-a0e9-df5185fe95f1}, !- Handle
  Zone HVAC Equipment List 141,           !- Name
  {de0bee91-56e7-408f-b785-788c594e5872}; !- Thermal Zone

OS:ThermalZone,
  {cdc037be-3527-4521-b79b-82393f5a0617}, !- Handle
  Thermal Zone 142,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c1b38ab-4690-4166-b1e2-3871a61fa37f}, !- Zone Air Inlet Port List
  {107311da-c704-4758-abf3-db1d642c15c6}, !- Zone Air Exhaust Port List
  {04856085-116a-4bde-b5e0-aa711cc0077f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {121008c2-b227-4000-9663-56029c100b97}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc8819de-4a71-48b4-925b-0df280fefbb6}, !- Handle
  Node 142,                               !- Name
  {04856085-116a-4bde-b5e0-aa711cc0077f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04856085-116a-4bde-b5e0-aa711cc0077f}, !- Handle
  {39166b95-0566-4d73-9ecc-6cd4a6b82e5d}, !- Name
  {cdc037be-3527-4521-b79b-82393f5a0617}, !- Source Object
  11,                                     !- Outlet Port
  {fc8819de-4a71-48b4-925b-0df280fefbb6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c1b38ab-4690-4166-b1e2-3871a61fa37f}, !- Handle
  Port List 283,                          !- Name
  {cdc037be-3527-4521-b79b-82393f5a0617}; !- HVAC Component

OS:PortList,
  {107311da-c704-4758-abf3-db1d642c15c6}, !- Handle
  Port List 284,                          !- Name
  {cdc037be-3527-4521-b79b-82393f5a0617}; !- HVAC Component

OS:Sizing:Zone,
  {ac847c16-dcf8-4850-8ab2-32b1c6892662}, !- Handle
  {cdc037be-3527-4521-b79b-82393f5a0617}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8c7d3008-34d9-4383-803d-61417a154862}, !- Handle
  Zone HVAC Equipment List 142,           !- Name
  {cdc037be-3527-4521-b79b-82393f5a0617}; !- Thermal Zone

OS:ThermalZone,
  {5c539268-0202-4803-8c49-9c467ad674b4}, !- Handle
  Thermal Zone 143,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43a9a114-79f2-4b0c-b9bf-72f1ec3f1bab}, !- Zone Air Inlet Port List
  {8806f044-200e-49fd-a74b-45825bba6205}, !- Zone Air Exhaust Port List
  {46fb749c-ab72-4e68-9649-c88f45b05562}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e727e79d-9b8b-448e-b182-f903f0389d55}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86d0c538-0c15-4273-983d-f647a2555904}, !- Handle
  Node 143,                               !- Name
  {46fb749c-ab72-4e68-9649-c88f45b05562}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46fb749c-ab72-4e68-9649-c88f45b05562}, !- Handle
  {8ff7a342-0b1a-47a5-a5e6-e6e964f896c6}, !- Name
  {5c539268-0202-4803-8c49-9c467ad674b4}, !- Source Object
  11,                                     !- Outlet Port
  {86d0c538-0c15-4273-983d-f647a2555904}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43a9a114-79f2-4b0c-b9bf-72f1ec3f1bab}, !- Handle
  Port List 285,                          !- Name
  {5c539268-0202-4803-8c49-9c467ad674b4}; !- HVAC Component

OS:PortList,
  {8806f044-200e-49fd-a74b-45825bba6205}, !- Handle
  Port List 286,                          !- Name
  {5c539268-0202-4803-8c49-9c467ad674b4}; !- HVAC Component

OS:Sizing:Zone,
  {09bc93b5-db18-4727-962c-4a0c2c7c090a}, !- Handle
  {5c539268-0202-4803-8c49-9c467ad674b4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a0df944f-40b4-4c97-8139-1153abcf7fe1}, !- Handle
  Zone HVAC Equipment List 143,           !- Name
  {5c539268-0202-4803-8c49-9c467ad674b4}; !- Thermal Zone

OS:ThermalZone,
  {35c629e8-5825-4252-868b-6e807e695dda}, !- Handle
  Thermal Zone 144,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41cc752b-6983-4834-8b62-1897a0b3c89f}, !- Zone Air Inlet Port List
  {3c93ef67-572d-4178-a45b-aab366aa6a4e}, !- Zone Air Exhaust Port List
  {e5a3c17c-18d8-4c3a-971e-bfecf26f29aa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {21560c2d-112c-40c6-9d1a-0f1ae042dbba}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d03f0664-a198-4f89-8e35-ddca3a736636}, !- Handle
  Node 144,                               !- Name
  {e5a3c17c-18d8-4c3a-971e-bfecf26f29aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5a3c17c-18d8-4c3a-971e-bfecf26f29aa}, !- Handle
  {ab304ea2-602e-4638-b1d2-0aca85bdf79c}, !- Name
  {35c629e8-5825-4252-868b-6e807e695dda}, !- Source Object
  11,                                     !- Outlet Port
  {d03f0664-a198-4f89-8e35-ddca3a736636}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41cc752b-6983-4834-8b62-1897a0b3c89f}, !- Handle
  Port List 287,                          !- Name
  {35c629e8-5825-4252-868b-6e807e695dda}; !- HVAC Component

OS:PortList,
  {3c93ef67-572d-4178-a45b-aab366aa6a4e}, !- Handle
  Port List 288,                          !- Name
  {35c629e8-5825-4252-868b-6e807e695dda}; !- HVAC Component

OS:Sizing:Zone,
  {b5e7aae7-66dd-487e-9f77-bdf110578bd9}, !- Handle
  {35c629e8-5825-4252-868b-6e807e695dda}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {82c73368-2f2c-44f7-b718-dda7b09cdd71}, !- Handle
  Zone HVAC Equipment List 144,           !- Name
  {35c629e8-5825-4252-868b-6e807e695dda}; !- Thermal Zone

OS:ThermalZone,
  {1d0ad6eb-744c-46cd-aa42-0187b37b189a}, !- Handle
  Thermal Zone 145,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ddbdc429-a93c-41d3-89cf-4751fb52e11a}, !- Zone Air Inlet Port List
  {4faf802d-b664-4774-bb07-1dac6be67188}, !- Zone Air Exhaust Port List
  {c1f14111-2346-484a-b51e-b023036031fc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {91eff3bd-099e-444f-8646-6d52bfc383ed}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52e0c783-5463-4a4a-992c-42ce1893a427}, !- Handle
  Node 145,                               !- Name
  {c1f14111-2346-484a-b51e-b023036031fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1f14111-2346-484a-b51e-b023036031fc}, !- Handle
  {67aa0857-8fac-4d75-901d-c50c7aed75eb}, !- Name
  {1d0ad6eb-744c-46cd-aa42-0187b37b189a}, !- Source Object
  11,                                     !- Outlet Port
  {52e0c783-5463-4a4a-992c-42ce1893a427}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ddbdc429-a93c-41d3-89cf-4751fb52e11a}, !- Handle
  Port List 289,                          !- Name
  {1d0ad6eb-744c-46cd-aa42-0187b37b189a}; !- HVAC Component

OS:PortList,
  {4faf802d-b664-4774-bb07-1dac6be67188}, !- Handle
  Port List 290,                          !- Name
  {1d0ad6eb-744c-46cd-aa42-0187b37b189a}; !- HVAC Component

OS:Sizing:Zone,
  {ac944e71-937f-4b11-9ddf-3e89a670f45e}, !- Handle
  {1d0ad6eb-744c-46cd-aa42-0187b37b189a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ae21663d-87c3-4355-b208-642d8b6fcc2a}, !- Handle
  Zone HVAC Equipment List 145,           !- Name
  {1d0ad6eb-744c-46cd-aa42-0187b37b189a}; !- Thermal Zone

OS:ThermalZone,
  {b2bc0961-2124-4c84-8b2a-e1836135d24a}, !- Handle
  Thermal Zone 146,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86878750-de15-49f7-834d-2d52ab01fbb4}, !- Zone Air Inlet Port List
  {fa4c6983-30fe-4499-a30f-a01d178a0d27}, !- Zone Air Exhaust Port List
  {7348fb76-7f27-4d9e-a680-496f7e0ff7ea}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {62326b10-45ce-4332-82a9-6177c68f1c3a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fad7cce8-4fc4-4df5-b633-20d505c2bed1}, !- Handle
  Node 146,                               !- Name
  {7348fb76-7f27-4d9e-a680-496f7e0ff7ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7348fb76-7f27-4d9e-a680-496f7e0ff7ea}, !- Handle
  {4a045ee2-d0b8-4a9a-ae5b-da8a9feb93f5}, !- Name
  {b2bc0961-2124-4c84-8b2a-e1836135d24a}, !- Source Object
  11,                                     !- Outlet Port
  {fad7cce8-4fc4-4df5-b633-20d505c2bed1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86878750-de15-49f7-834d-2d52ab01fbb4}, !- Handle
  Port List 291,                          !- Name
  {b2bc0961-2124-4c84-8b2a-e1836135d24a}; !- HVAC Component

OS:PortList,
  {fa4c6983-30fe-4499-a30f-a01d178a0d27}, !- Handle
  Port List 292,                          !- Name
  {b2bc0961-2124-4c84-8b2a-e1836135d24a}; !- HVAC Component

OS:Sizing:Zone,
  {e157ad15-428e-4fa2-8171-2f89241c7379}, !- Handle
  {b2bc0961-2124-4c84-8b2a-e1836135d24a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7ff79dca-67f4-4f2e-98f8-fe3fa8b59abe}, !- Handle
  Zone HVAC Equipment List 146,           !- Name
  {b2bc0961-2124-4c84-8b2a-e1836135d24a}; !- Thermal Zone

OS:ThermalZone,
  {5ed993db-67b7-4dbe-ab64-90bd29328db2}, !- Handle
  Thermal Zone 147,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7d1bd0b-cb48-4ce0-a823-6c933838e636}, !- Zone Air Inlet Port List
  {a7a3b9be-e34c-46a4-ae5c-0fa0b6f5eeca}, !- Zone Air Exhaust Port List
  {aeb1e75a-3602-4ce6-9a46-39509de6b7b7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f21512bf-51a1-4191-95ff-57a2eece4f7d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7164be5-692a-476c-81d8-efc8805f1821}, !- Handle
  Node 147,                               !- Name
  {aeb1e75a-3602-4ce6-9a46-39509de6b7b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aeb1e75a-3602-4ce6-9a46-39509de6b7b7}, !- Handle
  {f4abab4e-e382-488b-a45b-281575459ebf}, !- Name
  {5ed993db-67b7-4dbe-ab64-90bd29328db2}, !- Source Object
  11,                                     !- Outlet Port
  {e7164be5-692a-476c-81d8-efc8805f1821}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7d1bd0b-cb48-4ce0-a823-6c933838e636}, !- Handle
  Port List 293,                          !- Name
  {5ed993db-67b7-4dbe-ab64-90bd29328db2}; !- HVAC Component

OS:PortList,
  {a7a3b9be-e34c-46a4-ae5c-0fa0b6f5eeca}, !- Handle
  Port List 294,                          !- Name
  {5ed993db-67b7-4dbe-ab64-90bd29328db2}; !- HVAC Component

OS:Sizing:Zone,
  {401ced03-2d1c-426e-b27f-0ac291a8fb2f}, !- Handle
  {5ed993db-67b7-4dbe-ab64-90bd29328db2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b7e47e09-4c79-45b1-ad19-6c5ece19d80e}, !- Handle
  Zone HVAC Equipment List 147,           !- Name
  {5ed993db-67b7-4dbe-ab64-90bd29328db2}; !- Thermal Zone

OS:ThermalZone,
  {90135e81-c82a-4678-b234-6f01b73afa83}, !- Handle
  Thermal Zone 148,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d42da865-53df-4292-8f86-c78dea7ab2cd}, !- Zone Air Inlet Port List
  {c844f50d-c84f-4ef8-a5e5-9c8e610ccc97}, !- Zone Air Exhaust Port List
  {2c01c2ed-9d2c-4772-a29f-89772ea2e163}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {43f571e2-0ca3-475b-a855-cf255dff0324}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc092bdf-e2a3-4e29-81fb-93e5abbe590e}, !- Handle
  Node 148,                               !- Name
  {2c01c2ed-9d2c-4772-a29f-89772ea2e163}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c01c2ed-9d2c-4772-a29f-89772ea2e163}, !- Handle
  {f1719083-a23a-4cf4-a16d-53c46a7470ca}, !- Name
  {90135e81-c82a-4678-b234-6f01b73afa83}, !- Source Object
  11,                                     !- Outlet Port
  {fc092bdf-e2a3-4e29-81fb-93e5abbe590e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d42da865-53df-4292-8f86-c78dea7ab2cd}, !- Handle
  Port List 295,                          !- Name
  {90135e81-c82a-4678-b234-6f01b73afa83}; !- HVAC Component

OS:PortList,
  {c844f50d-c84f-4ef8-a5e5-9c8e610ccc97}, !- Handle
  Port List 296,                          !- Name
  {90135e81-c82a-4678-b234-6f01b73afa83}; !- HVAC Component

OS:Sizing:Zone,
  {c74b77ab-377d-47d9-90ef-d9205e48e079}, !- Handle
  {90135e81-c82a-4678-b234-6f01b73afa83}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2ab0a33a-a732-4773-8b8e-11485747bf2d}, !- Handle
  Zone HVAC Equipment List 148,           !- Name
  {90135e81-c82a-4678-b234-6f01b73afa83}; !- Thermal Zone

OS:ThermalZone,
  {9353602f-605a-4fd1-8bc3-c9b174f1425d}, !- Handle
  Thermal Zone 149,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46da1841-a1d2-4947-a95e-e3eba26e197d}, !- Zone Air Inlet Port List
  {83a35b1b-cb42-4c66-a935-98a608acc391}, !- Zone Air Exhaust Port List
  {33333f7c-4b26-4398-a7b9-b9fc1f2c4236}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {93f42a02-39d0-461c-8cfe-b8e29a0d61c6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ead402e-fce7-4b05-b914-0294fcdecd1f}, !- Handle
  Node 149,                               !- Name
  {33333f7c-4b26-4398-a7b9-b9fc1f2c4236}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33333f7c-4b26-4398-a7b9-b9fc1f2c4236}, !- Handle
  {f3fd7bbe-49fa-4905-a9cc-28f15abf9126}, !- Name
  {9353602f-605a-4fd1-8bc3-c9b174f1425d}, !- Source Object
  11,                                     !- Outlet Port
  {9ead402e-fce7-4b05-b914-0294fcdecd1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46da1841-a1d2-4947-a95e-e3eba26e197d}, !- Handle
  Port List 297,                          !- Name
  {9353602f-605a-4fd1-8bc3-c9b174f1425d}; !- HVAC Component

OS:PortList,
  {83a35b1b-cb42-4c66-a935-98a608acc391}, !- Handle
  Port List 298,                          !- Name
  {9353602f-605a-4fd1-8bc3-c9b174f1425d}; !- HVAC Component

OS:Sizing:Zone,
  {346a413c-83af-4c22-81c2-c135cd38ad3a}, !- Handle
  {9353602f-605a-4fd1-8bc3-c9b174f1425d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f4a15d2d-2576-422d-9e62-a411e0b0ca07}, !- Handle
  Zone HVAC Equipment List 149,           !- Name
  {9353602f-605a-4fd1-8bc3-c9b174f1425d}; !- Thermal Zone

OS:ThermalZone,
  {942188fc-6270-45f7-84fc-25cfca84f7c7}, !- Handle
  Thermal Zone 150,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54450b9d-ea52-4fca-872f-87de9026f5d1}, !- Zone Air Inlet Port List
  {678572f1-83b4-426d-bba2-99ac671d8c6c}, !- Zone Air Exhaust Port List
  {cd005381-04e9-4c76-a57e-7de9bd52dd6d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c746f8f4-9e6b-4f4d-8419-5bf28a7caf67}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3442d320-6754-417b-91f4-dbc1c680b245}, !- Handle
  Node 150,                               !- Name
  {cd005381-04e9-4c76-a57e-7de9bd52dd6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd005381-04e9-4c76-a57e-7de9bd52dd6d}, !- Handle
  {1b9c3601-6429-486b-9b05-4614e5f064cc}, !- Name
  {942188fc-6270-45f7-84fc-25cfca84f7c7}, !- Source Object
  11,                                     !- Outlet Port
  {3442d320-6754-417b-91f4-dbc1c680b245}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54450b9d-ea52-4fca-872f-87de9026f5d1}, !- Handle
  Port List 299,                          !- Name
  {942188fc-6270-45f7-84fc-25cfca84f7c7}; !- HVAC Component

OS:PortList,
  {678572f1-83b4-426d-bba2-99ac671d8c6c}, !- Handle
  Port List 300,                          !- Name
  {942188fc-6270-45f7-84fc-25cfca84f7c7}; !- HVAC Component

OS:Sizing:Zone,
  {87cd81fc-cd2a-47c6-9379-a7e775e7bca1}, !- Handle
  {942188fc-6270-45f7-84fc-25cfca84f7c7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {66e834dc-7f6d-4574-8a0a-11af0e3da47f}, !- Handle
  Zone HVAC Equipment List 150,           !- Name
  {942188fc-6270-45f7-84fc-25cfca84f7c7}; !- Thermal Zone

OS:ThermalZone,
  {300f467a-e61e-44d0-a35c-94c67a1a3427}, !- Handle
  Thermal Zone 151,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01003f22-5e98-45d1-a7be-fb2863233a02}, !- Zone Air Inlet Port List
  {7f05de98-8679-4c6c-b70c-a5fcd7991fa5}, !- Zone Air Exhaust Port List
  {1e734710-c39b-4166-9b19-ede0c7d9a232}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5eb0bb9b-a5f7-4621-9504-da480130c3fa}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47cea4d7-689c-4a05-9099-bf4eae15194b}, !- Handle
  Node 151,                               !- Name
  {1e734710-c39b-4166-9b19-ede0c7d9a232}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e734710-c39b-4166-9b19-ede0c7d9a232}, !- Handle
  {dce88aa0-b869-484c-8925-24a0fec04a7b}, !- Name
  {300f467a-e61e-44d0-a35c-94c67a1a3427}, !- Source Object
  11,                                     !- Outlet Port
  {47cea4d7-689c-4a05-9099-bf4eae15194b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01003f22-5e98-45d1-a7be-fb2863233a02}, !- Handle
  Port List 301,                          !- Name
  {300f467a-e61e-44d0-a35c-94c67a1a3427}; !- HVAC Component

OS:PortList,
  {7f05de98-8679-4c6c-b70c-a5fcd7991fa5}, !- Handle
  Port List 302,                          !- Name
  {300f467a-e61e-44d0-a35c-94c67a1a3427}; !- HVAC Component

OS:Sizing:Zone,
  {77539f7a-dcad-4a9f-b613-802a393cd1be}, !- Handle
  {300f467a-e61e-44d0-a35c-94c67a1a3427}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0eedf600-c14a-4180-b84c-63b575700b8c}, !- Handle
  Zone HVAC Equipment List 151,           !- Name
  {300f467a-e61e-44d0-a35c-94c67a1a3427}; !- Thermal Zone

OS:ThermalZone,
  {546b501f-e4dc-4560-9427-bcaa8a36b0f4}, !- Handle
  Thermal Zone 152,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15f916b1-3791-4cde-9c90-c7ba93c17b68}, !- Zone Air Inlet Port List
  {5d3d9d15-6536-40ab-9e65-78e96afe9579}, !- Zone Air Exhaust Port List
  {fbbb9d7b-d8d0-46b1-8ea8-9a5fca146b4d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bf16f613-3871-49dd-8b64-3ddbe120de87}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {987f1a43-21d5-49f5-9424-7b08df6c029a}, !- Handle
  Node 152,                               !- Name
  {fbbb9d7b-d8d0-46b1-8ea8-9a5fca146b4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbbb9d7b-d8d0-46b1-8ea8-9a5fca146b4d}, !- Handle
  {3e2ee057-dc79-4b6a-a425-10edbdf14970}, !- Name
  {546b501f-e4dc-4560-9427-bcaa8a36b0f4}, !- Source Object
  11,                                     !- Outlet Port
  {987f1a43-21d5-49f5-9424-7b08df6c029a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15f916b1-3791-4cde-9c90-c7ba93c17b68}, !- Handle
  Port List 303,                          !- Name
  {546b501f-e4dc-4560-9427-bcaa8a36b0f4}; !- HVAC Component

OS:PortList,
  {5d3d9d15-6536-40ab-9e65-78e96afe9579}, !- Handle
  Port List 304,                          !- Name
  {546b501f-e4dc-4560-9427-bcaa8a36b0f4}; !- HVAC Component

OS:Sizing:Zone,
  {76cd6ea3-a671-4f22-aedf-34b6330d6e24}, !- Handle
  {546b501f-e4dc-4560-9427-bcaa8a36b0f4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b3991718-ce9c-49b3-9faf-0e4a195d2a6a}, !- Handle
  Zone HVAC Equipment List 152,           !- Name
  {546b501f-e4dc-4560-9427-bcaa8a36b0f4}; !- Thermal Zone

OS:ThermalZone,
  {37d90bcb-e820-42c9-a207-fb58d656235e}, !- Handle
  Thermal Zone 153,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36281d2d-f7e8-4559-8916-dcaa9cee42b7}, !- Zone Air Inlet Port List
  {52986392-8e77-4871-a131-f587d08f1eeb}, !- Zone Air Exhaust Port List
  {e83446a3-9ef0-4ad4-a525-984142f492cc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0f49a760-bf61-40e5-acac-8fdc16aabb1f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b017cdd-7b6e-4f85-a3d2-a69748da147f}, !- Handle
  Node 153,                               !- Name
  {e83446a3-9ef0-4ad4-a525-984142f492cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e83446a3-9ef0-4ad4-a525-984142f492cc}, !- Handle
  {bff1c700-c8b5-415f-ba4b-dd96bf90e090}, !- Name
  {37d90bcb-e820-42c9-a207-fb58d656235e}, !- Source Object
  11,                                     !- Outlet Port
  {4b017cdd-7b6e-4f85-a3d2-a69748da147f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36281d2d-f7e8-4559-8916-dcaa9cee42b7}, !- Handle
  Port List 305,                          !- Name
  {37d90bcb-e820-42c9-a207-fb58d656235e}; !- HVAC Component

OS:PortList,
  {52986392-8e77-4871-a131-f587d08f1eeb}, !- Handle
  Port List 306,                          !- Name
  {37d90bcb-e820-42c9-a207-fb58d656235e}; !- HVAC Component

OS:Sizing:Zone,
  {30c7e104-e78d-4fb3-a8c8-da40f54c95ed}, !- Handle
  {37d90bcb-e820-42c9-a207-fb58d656235e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {db1c7676-b91d-4ee1-83bd-3f4f821a7680}, !- Handle
  Zone HVAC Equipment List 153,           !- Name
  {37d90bcb-e820-42c9-a207-fb58d656235e}; !- Thermal Zone

OS:ThermalZone,
  {4140f845-c8d6-4dd4-95da-dd75b30faac6}, !- Handle
  Thermal Zone 154,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70e5ebf2-4fff-4298-8c6c-7d06c68af027}, !- Zone Air Inlet Port List
  {588b5a0d-cb3f-4f84-84c1-d993f4097062}, !- Zone Air Exhaust Port List
  {d6ba1225-b8b5-47e1-9586-8be791c28aeb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fb029999-be88-4640-a187-11b2615469ac}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9091dced-a12a-4e67-9f75-e5bddd168610}, !- Handle
  Node 154,                               !- Name
  {d6ba1225-b8b5-47e1-9586-8be791c28aeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6ba1225-b8b5-47e1-9586-8be791c28aeb}, !- Handle
  {9e2bd829-8353-4465-b487-2b46c0e0a0f6}, !- Name
  {4140f845-c8d6-4dd4-95da-dd75b30faac6}, !- Source Object
  11,                                     !- Outlet Port
  {9091dced-a12a-4e67-9f75-e5bddd168610}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70e5ebf2-4fff-4298-8c6c-7d06c68af027}, !- Handle
  Port List 307,                          !- Name
  {4140f845-c8d6-4dd4-95da-dd75b30faac6}; !- HVAC Component

OS:PortList,
  {588b5a0d-cb3f-4f84-84c1-d993f4097062}, !- Handle
  Port List 308,                          !- Name
  {4140f845-c8d6-4dd4-95da-dd75b30faac6}; !- HVAC Component

OS:Sizing:Zone,
  {ce1d401c-fdb7-491b-96b4-a5d52b88101d}, !- Handle
  {4140f845-c8d6-4dd4-95da-dd75b30faac6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fb9eff3c-48af-40d2-81c1-8024f497e8ac}, !- Handle
  Zone HVAC Equipment List 154,           !- Name
  {4140f845-c8d6-4dd4-95da-dd75b30faac6}; !- Thermal Zone

OS:ThermalZone,
  {7d80e6db-b249-4f4b-8235-e3be519c1b26}, !- Handle
  Thermal Zone 155,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {485889c7-a92d-4e20-9c9f-c708270d850a}, !- Zone Air Inlet Port List
  {bbb33c7c-0622-4a8d-923d-d5a6f9274b7b}, !- Zone Air Exhaust Port List
  {b61da06f-2d82-45f0-b74b-56046a499bf4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2ac7d828-6048-4abc-8688-596956d7e68f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e2667f4-7718-4d7c-a1d3-5de47a97d3f2}, !- Handle
  Node 155,                               !- Name
  {b61da06f-2d82-45f0-b74b-56046a499bf4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b61da06f-2d82-45f0-b74b-56046a499bf4}, !- Handle
  {11fa51d4-622b-44bf-b29b-5ec61f1b135d}, !- Name
  {7d80e6db-b249-4f4b-8235-e3be519c1b26}, !- Source Object
  11,                                     !- Outlet Port
  {7e2667f4-7718-4d7c-a1d3-5de47a97d3f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {485889c7-a92d-4e20-9c9f-c708270d850a}, !- Handle
  Port List 309,                          !- Name
  {7d80e6db-b249-4f4b-8235-e3be519c1b26}; !- HVAC Component

OS:PortList,
  {bbb33c7c-0622-4a8d-923d-d5a6f9274b7b}, !- Handle
  Port List 310,                          !- Name
  {7d80e6db-b249-4f4b-8235-e3be519c1b26}; !- HVAC Component

OS:Sizing:Zone,
  {a9649a9c-0033-4b95-9c9f-3a5fc89b8329}, !- Handle
  {7d80e6db-b249-4f4b-8235-e3be519c1b26}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {394d8676-644f-4444-91af-04322664bf19}, !- Handle
  Zone HVAC Equipment List 155,           !- Name
  {7d80e6db-b249-4f4b-8235-e3be519c1b26}; !- Thermal Zone

OS:ThermalZone,
  {62ada91b-8d85-413b-a56a-36058883cb39}, !- Handle
  Thermal Zone 156,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c35a63c5-fd6e-4da8-85ab-499398f6efc3}, !- Zone Air Inlet Port List
  {be714a8f-06ac-4007-a8b2-dc22f9e44844}, !- Zone Air Exhaust Port List
  {f512061e-8380-4352-b26d-c7f6617593c7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {73e9ee14-15f1-443e-b462-03e651ed2850}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {afd8159f-66ab-4c79-b0f2-4dfb63c93718}, !- Handle
  Node 156,                               !- Name
  {f512061e-8380-4352-b26d-c7f6617593c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f512061e-8380-4352-b26d-c7f6617593c7}, !- Handle
  {641ed813-47fb-4864-bcd8-e06549590da3}, !- Name
  {62ada91b-8d85-413b-a56a-36058883cb39}, !- Source Object
  11,                                     !- Outlet Port
  {afd8159f-66ab-4c79-b0f2-4dfb63c93718}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c35a63c5-fd6e-4da8-85ab-499398f6efc3}, !- Handle
  Port List 311,                          !- Name
  {62ada91b-8d85-413b-a56a-36058883cb39}; !- HVAC Component

OS:PortList,
  {be714a8f-06ac-4007-a8b2-dc22f9e44844}, !- Handle
  Port List 312,                          !- Name
  {62ada91b-8d85-413b-a56a-36058883cb39}; !- HVAC Component

OS:Sizing:Zone,
  {f2283013-d858-4604-889e-b090f1fea65f}, !- Handle
  {62ada91b-8d85-413b-a56a-36058883cb39}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {116f85c9-165b-456d-9140-3cbc518b47c0}, !- Handle
  Zone HVAC Equipment List 156,           !- Name
  {62ada91b-8d85-413b-a56a-36058883cb39}; !- Thermal Zone

OS:ThermalZone,
  {adc18653-d374-434f-b24b-7bdcd65a5539}, !- Handle
  Thermal Zone 157,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc17f89d-1ded-400a-a352-ff643069c788}, !- Zone Air Inlet Port List
  {3eae8130-20a3-416b-b3da-2ba16e95c2d2}, !- Zone Air Exhaust Port List
  {520e277a-c84c-4c08-97ce-8a9086b39716}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {58d32074-c704-4e8f-a550-3d4125261502}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7e001d5-79b8-4658-a0aa-a2b9fe59b4f0}, !- Handle
  Node 157,                               !- Name
  {520e277a-c84c-4c08-97ce-8a9086b39716}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {520e277a-c84c-4c08-97ce-8a9086b39716}, !- Handle
  {62707fd9-c1f4-4dfe-8328-c15f42efb42b}, !- Name
  {adc18653-d374-434f-b24b-7bdcd65a5539}, !- Source Object
  11,                                     !- Outlet Port
  {e7e001d5-79b8-4658-a0aa-a2b9fe59b4f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc17f89d-1ded-400a-a352-ff643069c788}, !- Handle
  Port List 313,                          !- Name
  {adc18653-d374-434f-b24b-7bdcd65a5539}; !- HVAC Component

OS:PortList,
  {3eae8130-20a3-416b-b3da-2ba16e95c2d2}, !- Handle
  Port List 314,                          !- Name
  {adc18653-d374-434f-b24b-7bdcd65a5539}; !- HVAC Component

OS:Sizing:Zone,
  {cf81050e-ba64-44f9-92d7-f4f66230afcf}, !- Handle
  {adc18653-d374-434f-b24b-7bdcd65a5539}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9ca57f99-7fda-4c2b-a419-bd6414582316}, !- Handle
  Zone HVAC Equipment List 157,           !- Name
  {adc18653-d374-434f-b24b-7bdcd65a5539}; !- Thermal Zone

OS:ThermalZone,
  {089644f7-f51a-44b8-8710-bc603a8389a3}, !- Handle
  Thermal Zone 158,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e29f919b-2df6-4ea2-b070-bf6852f9c5f3}, !- Zone Air Inlet Port List
  {cf8cb7b8-7140-412c-8f27-9de20ad9122d}, !- Zone Air Exhaust Port List
  {0405de40-d538-472b-a8f6-68bc8e46e5af}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c492bec6-ff5d-48ff-bdb4-bba2b3836ba1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6893f912-25a0-4356-86e2-418581fbf46a}, !- Handle
  Node 158,                               !- Name
  {0405de40-d538-472b-a8f6-68bc8e46e5af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0405de40-d538-472b-a8f6-68bc8e46e5af}, !- Handle
  {c792ee1c-f3fc-4e27-b39c-a40c80b5646a}, !- Name
  {089644f7-f51a-44b8-8710-bc603a8389a3}, !- Source Object
  11,                                     !- Outlet Port
  {6893f912-25a0-4356-86e2-418581fbf46a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e29f919b-2df6-4ea2-b070-bf6852f9c5f3}, !- Handle
  Port List 315,                          !- Name
  {089644f7-f51a-44b8-8710-bc603a8389a3}; !- HVAC Component

OS:PortList,
  {cf8cb7b8-7140-412c-8f27-9de20ad9122d}, !- Handle
  Port List 316,                          !- Name
  {089644f7-f51a-44b8-8710-bc603a8389a3}; !- HVAC Component

OS:Sizing:Zone,
  {a63068fe-d4c0-4f41-9fe1-97e79449fe9b}, !- Handle
  {089644f7-f51a-44b8-8710-bc603a8389a3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7468f8d2-7fb7-42e0-bfe3-a559acea747b}, !- Handle
  Zone HVAC Equipment List 158,           !- Name
  {089644f7-f51a-44b8-8710-bc603a8389a3}; !- Thermal Zone

OS:ThermalZone,
  {e27660fd-d61b-4b73-8896-133d275f7b5c}, !- Handle
  Thermal Zone 159,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4325d021-cf37-42ca-a0a4-d269e8eafe68}, !- Zone Air Inlet Port List
  {7c06ce28-fef6-419d-ad19-45d47091c2e8}, !- Zone Air Exhaust Port List
  {c25bfab8-c767-4174-9464-a720467f4688}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8f011e97-d812-4b9f-8f79-a9c560d228a3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d947446e-f02f-43be-ac10-ad755c3bdf46}, !- Handle
  Node 159,                               !- Name
  {c25bfab8-c767-4174-9464-a720467f4688}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c25bfab8-c767-4174-9464-a720467f4688}, !- Handle
  {5327a028-783a-431c-968d-e12c03745471}, !- Name
  {e27660fd-d61b-4b73-8896-133d275f7b5c}, !- Source Object
  11,                                     !- Outlet Port
  {d947446e-f02f-43be-ac10-ad755c3bdf46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4325d021-cf37-42ca-a0a4-d269e8eafe68}, !- Handle
  Port List 317,                          !- Name
  {e27660fd-d61b-4b73-8896-133d275f7b5c}; !- HVAC Component

OS:PortList,
  {7c06ce28-fef6-419d-ad19-45d47091c2e8}, !- Handle
  Port List 318,                          !- Name
  {e27660fd-d61b-4b73-8896-133d275f7b5c}; !- HVAC Component

OS:Sizing:Zone,
  {9f87a7d4-aed1-4990-9b63-8758e8175287}, !- Handle
  {e27660fd-d61b-4b73-8896-133d275f7b5c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a28d078e-afb9-405a-be1f-611a187bb342}, !- Handle
  Zone HVAC Equipment List 159,           !- Name
  {e27660fd-d61b-4b73-8896-133d275f7b5c}; !- Thermal Zone

OS:ThermalZone,
  {02b82792-0f4e-4fcf-8016-bcb3137a88cb}, !- Handle
  Thermal Zone 160,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef7b9cea-bd0f-4f32-8b68-ae79ecc5d62c}, !- Zone Air Inlet Port List
  {4940b2f3-e165-4570-94ff-da9d27eda43a}, !- Zone Air Exhaust Port List
  {4a025afb-5d5b-40d3-8487-4b5305001e05}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {887f278d-50e1-4827-8a93-48ee9a30f987}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f7fbc7f-d420-405a-b818-2938fee5878c}, !- Handle
  Node 160,                               !- Name
  {4a025afb-5d5b-40d3-8487-4b5305001e05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a025afb-5d5b-40d3-8487-4b5305001e05}, !- Handle
  {2ffcf221-87c0-4fdb-8d69-bc89fc3dadfc}, !- Name
  {02b82792-0f4e-4fcf-8016-bcb3137a88cb}, !- Source Object
  11,                                     !- Outlet Port
  {8f7fbc7f-d420-405a-b818-2938fee5878c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef7b9cea-bd0f-4f32-8b68-ae79ecc5d62c}, !- Handle
  Port List 319,                          !- Name
  {02b82792-0f4e-4fcf-8016-bcb3137a88cb}; !- HVAC Component

OS:PortList,
  {4940b2f3-e165-4570-94ff-da9d27eda43a}, !- Handle
  Port List 320,                          !- Name
  {02b82792-0f4e-4fcf-8016-bcb3137a88cb}; !- HVAC Component

OS:Sizing:Zone,
  {5a6fa955-76a5-4892-ae5b-51fe547d496d}, !- Handle
  {02b82792-0f4e-4fcf-8016-bcb3137a88cb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f6ed64c7-f433-4bdb-8267-c49a1cddd8a7}, !- Handle
  Zone HVAC Equipment List 160,           !- Name
  {02b82792-0f4e-4fcf-8016-bcb3137a88cb}; !- Thermal Zone

OS:ThermalZone,
  {c9bc871e-a350-489f-a1e9-d61b30ea0723}, !- Handle
  Thermal Zone 161,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9275e35b-671d-470c-ab9d-0c0802966cc0}, !- Zone Air Inlet Port List
  {3edf2019-63a5-41f5-8082-f3a70021418e}, !- Zone Air Exhaust Port List
  {42ff1f08-5fbc-4368-b668-fda105e53ebd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1540d29f-7dfc-4796-8b3a-be2ad46a6b95}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ab4312b-1391-441a-9518-69c564ffa8c1}, !- Handle
  Node 161,                               !- Name
  {42ff1f08-5fbc-4368-b668-fda105e53ebd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42ff1f08-5fbc-4368-b668-fda105e53ebd}, !- Handle
  {f700a3ba-7614-4ee8-a1e1-9c2d67933378}, !- Name
  {c9bc871e-a350-489f-a1e9-d61b30ea0723}, !- Source Object
  11,                                     !- Outlet Port
  {0ab4312b-1391-441a-9518-69c564ffa8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9275e35b-671d-470c-ab9d-0c0802966cc0}, !- Handle
  Port List 321,                          !- Name
  {c9bc871e-a350-489f-a1e9-d61b30ea0723}; !- HVAC Component

OS:PortList,
  {3edf2019-63a5-41f5-8082-f3a70021418e}, !- Handle
  Port List 322,                          !- Name
  {c9bc871e-a350-489f-a1e9-d61b30ea0723}; !- HVAC Component

OS:Sizing:Zone,
  {2627a11c-3aae-4a9a-99d4-e69c727e6bb2}, !- Handle
  {c9bc871e-a350-489f-a1e9-d61b30ea0723}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9a192159-54d0-4f70-8681-0e8c980a510c}, !- Handle
  Zone HVAC Equipment List 161,           !- Name
  {c9bc871e-a350-489f-a1e9-d61b30ea0723}; !- Thermal Zone

OS:ThermalZone,
  {1c2c4a6e-bb41-4314-b15a-1509ded828ff}, !- Handle
  Thermal Zone 162,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b6e45f5-28cb-4515-871f-17f2be9a88de}, !- Zone Air Inlet Port List
  {9f968d40-c371-4549-a13c-504f37ecac26}, !- Zone Air Exhaust Port List
  {3e366580-da92-4fb4-8309-be8031130b43}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3475f379-ed51-42c9-8637-a2efb4560fd9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61710701-7391-4e1e-8c4b-607c4c0eff92}, !- Handle
  Node 162,                               !- Name
  {3e366580-da92-4fb4-8309-be8031130b43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e366580-da92-4fb4-8309-be8031130b43}, !- Handle
  {3113d966-0a7c-44a2-9d96-7583d95e925f}, !- Name
  {1c2c4a6e-bb41-4314-b15a-1509ded828ff}, !- Source Object
  11,                                     !- Outlet Port
  {61710701-7391-4e1e-8c4b-607c4c0eff92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b6e45f5-28cb-4515-871f-17f2be9a88de}, !- Handle
  Port List 323,                          !- Name
  {1c2c4a6e-bb41-4314-b15a-1509ded828ff}; !- HVAC Component

OS:PortList,
  {9f968d40-c371-4549-a13c-504f37ecac26}, !- Handle
  Port List 324,                          !- Name
  {1c2c4a6e-bb41-4314-b15a-1509ded828ff}; !- HVAC Component

OS:Sizing:Zone,
  {323e19f4-c287-4916-9a87-8bc9a81c0390}, !- Handle
  {1c2c4a6e-bb41-4314-b15a-1509ded828ff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {24e256ba-8fe8-4688-9f4a-3454922f33ae}, !- Handle
  Zone HVAC Equipment List 162,           !- Name
  {1c2c4a6e-bb41-4314-b15a-1509ded828ff}; !- Thermal Zone

OS:ThermalZone,
  {5b7d6d73-f81e-44bd-ad1a-404df32dee9e}, !- Handle
  Thermal Zone 163,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76b7b51f-ba43-4e14-a91a-38bff3dac252}, !- Zone Air Inlet Port List
  {937f4a20-4969-483b-b4f7-b25885814ac7}, !- Zone Air Exhaust Port List
  {239eea6b-fa9c-47f8-99ca-210ce327447b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a19c2087-d19c-423d-addf-2d1c86d3453c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01746065-5240-49bb-bc45-589739d41f55}, !- Handle
  Node 163,                               !- Name
  {239eea6b-fa9c-47f8-99ca-210ce327447b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {239eea6b-fa9c-47f8-99ca-210ce327447b}, !- Handle
  {6bfd2d9a-9e6a-4ebd-8614-572496edb144}, !- Name
  {5b7d6d73-f81e-44bd-ad1a-404df32dee9e}, !- Source Object
  11,                                     !- Outlet Port
  {01746065-5240-49bb-bc45-589739d41f55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76b7b51f-ba43-4e14-a91a-38bff3dac252}, !- Handle
  Port List 325,                          !- Name
  {5b7d6d73-f81e-44bd-ad1a-404df32dee9e}; !- HVAC Component

OS:PortList,
  {937f4a20-4969-483b-b4f7-b25885814ac7}, !- Handle
  Port List 326,                          !- Name
  {5b7d6d73-f81e-44bd-ad1a-404df32dee9e}; !- HVAC Component

OS:Sizing:Zone,
  {e9264a0a-5b0c-4843-8bbe-7554a0c54ecb}, !- Handle
  {5b7d6d73-f81e-44bd-ad1a-404df32dee9e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {39b13abf-4d36-4ce8-aef4-8c41717408b0}, !- Handle
  Zone HVAC Equipment List 163,           !- Name
  {5b7d6d73-f81e-44bd-ad1a-404df32dee9e}; !- Thermal Zone

OS:ThermalZone,
  {a998580f-5042-4ed3-85dc-039a2c504a8d}, !- Handle
  Thermal Zone 164,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0bb3bd10-cbbf-4747-9477-938aac1a2630}, !- Zone Air Inlet Port List
  {ec5e925f-d96d-47e4-b5e7-7c891fd30631}, !- Zone Air Exhaust Port List
  {547cab73-7609-49a7-9934-e715c8d8daac}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {49a41379-eda3-4c79-9615-2e0d75555b61}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {663199a8-aa21-4ece-b53c-1b7d508c314e}, !- Handle
  Node 164,                               !- Name
  {547cab73-7609-49a7-9934-e715c8d8daac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {547cab73-7609-49a7-9934-e715c8d8daac}, !- Handle
  {fcf60a78-41d8-4ea3-b0e7-33bcb450b4b0}, !- Name
  {a998580f-5042-4ed3-85dc-039a2c504a8d}, !- Source Object
  11,                                     !- Outlet Port
  {663199a8-aa21-4ece-b53c-1b7d508c314e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0bb3bd10-cbbf-4747-9477-938aac1a2630}, !- Handle
  Port List 327,                          !- Name
  {a998580f-5042-4ed3-85dc-039a2c504a8d}; !- HVAC Component

OS:PortList,
  {ec5e925f-d96d-47e4-b5e7-7c891fd30631}, !- Handle
  Port List 328,                          !- Name
  {a998580f-5042-4ed3-85dc-039a2c504a8d}; !- HVAC Component

OS:Sizing:Zone,
  {2428c73b-3b55-4b7b-acd7-3e3b99a278f4}, !- Handle
  {a998580f-5042-4ed3-85dc-039a2c504a8d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e39a7755-b053-439f-99a1-02cc5d1820c8}, !- Handle
  Zone HVAC Equipment List 164,           !- Name
  {a998580f-5042-4ed3-85dc-039a2c504a8d}; !- Thermal Zone

OS:ThermalZone,
  {25a02453-0994-4864-b2b7-9cc74efc46de}, !- Handle
  Thermal Zone 165,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2be5110f-8c63-4e1a-b028-5f3ff9aa57dd}, !- Zone Air Inlet Port List
  {095725c9-845b-47ed-826a-1af9d473ae61}, !- Zone Air Exhaust Port List
  {aacd976f-f120-4019-8c9e-444c111ad721}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {988656c9-d208-40d1-b308-4fdc38ff160b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a145770-70df-4d91-bfe6-175fed76ce9d}, !- Handle
  Node 165,                               !- Name
  {aacd976f-f120-4019-8c9e-444c111ad721}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aacd976f-f120-4019-8c9e-444c111ad721}, !- Handle
  {7646f0e4-a91f-4d37-82e2-6d1d7416ca00}, !- Name
  {25a02453-0994-4864-b2b7-9cc74efc46de}, !- Source Object
  11,                                     !- Outlet Port
  {9a145770-70df-4d91-bfe6-175fed76ce9d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2be5110f-8c63-4e1a-b028-5f3ff9aa57dd}, !- Handle
  Port List 329,                          !- Name
  {25a02453-0994-4864-b2b7-9cc74efc46de}; !- HVAC Component

OS:PortList,
  {095725c9-845b-47ed-826a-1af9d473ae61}, !- Handle
  Port List 330,                          !- Name
  {25a02453-0994-4864-b2b7-9cc74efc46de}; !- HVAC Component

OS:Sizing:Zone,
  {b25ddfcc-80f5-4865-9a9f-039f51900f50}, !- Handle
  {25a02453-0994-4864-b2b7-9cc74efc46de}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {091b753d-1f00-4c4c-a9e8-896858a405d7}, !- Handle
  Zone HVAC Equipment List 165,           !- Name
  {25a02453-0994-4864-b2b7-9cc74efc46de}; !- Thermal Zone

OS:ThermalZone,
  {ac913e75-e829-468c-8239-ce6e6a6947ea}, !- Handle
  Thermal Zone 166,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4d71efe-192d-4c72-bdea-75ef49d57eec}, !- Zone Air Inlet Port List
  {68bd0b3e-1228-41b8-a4d7-6cb3a7fa4c8a}, !- Zone Air Exhaust Port List
  {17bb97a7-6f0e-435b-878a-25333eb58a5c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fdec55b7-d42e-4fa9-a55a-c747ec9c1130}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b9328bc-1aac-475c-88f2-38372880f5f2}, !- Handle
  Node 166,                               !- Name
  {17bb97a7-6f0e-435b-878a-25333eb58a5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17bb97a7-6f0e-435b-878a-25333eb58a5c}, !- Handle
  {84a4c536-7ba4-4896-835c-f3b1321e2352}, !- Name
  {ac913e75-e829-468c-8239-ce6e6a6947ea}, !- Source Object
  11,                                     !- Outlet Port
  {3b9328bc-1aac-475c-88f2-38372880f5f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4d71efe-192d-4c72-bdea-75ef49d57eec}, !- Handle
  Port List 331,                          !- Name
  {ac913e75-e829-468c-8239-ce6e6a6947ea}; !- HVAC Component

OS:PortList,
  {68bd0b3e-1228-41b8-a4d7-6cb3a7fa4c8a}, !- Handle
  Port List 332,                          !- Name
  {ac913e75-e829-468c-8239-ce6e6a6947ea}; !- HVAC Component

OS:Sizing:Zone,
  {ec008da4-9a17-4ef8-935b-4ca0ae838e2e}, !- Handle
  {ac913e75-e829-468c-8239-ce6e6a6947ea}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {39ed3058-0526-4e6f-927f-d8c85a4263e3}, !- Handle
  Zone HVAC Equipment List 166,           !- Name
  {ac913e75-e829-468c-8239-ce6e6a6947ea}; !- Thermal Zone

OS:ThermalZone,
  {95364553-a413-499d-a7c2-8a705fe85305}, !- Handle
  Thermal Zone 167,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1b6556e-5a09-447b-9eaa-1169f05b4a29}, !- Zone Air Inlet Port List
  {c313175b-1aff-4a14-a133-ed6217f9fe15}, !- Zone Air Exhaust Port List
  {ed88360e-ce66-47be-adfc-2618a5b0266a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {25be3fa0-d964-4aac-9542-b00862143209}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6968c53b-9bcc-4ca1-9f0b-2f8e1cee3523}, !- Handle
  Node 167,                               !- Name
  {ed88360e-ce66-47be-adfc-2618a5b0266a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed88360e-ce66-47be-adfc-2618a5b0266a}, !- Handle
  {1e04639c-7371-472f-b987-96bb74de2570}, !- Name
  {95364553-a413-499d-a7c2-8a705fe85305}, !- Source Object
  11,                                     !- Outlet Port
  {6968c53b-9bcc-4ca1-9f0b-2f8e1cee3523}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1b6556e-5a09-447b-9eaa-1169f05b4a29}, !- Handle
  Port List 333,                          !- Name
  {95364553-a413-499d-a7c2-8a705fe85305}; !- HVAC Component

OS:PortList,
  {c313175b-1aff-4a14-a133-ed6217f9fe15}, !- Handle
  Port List 334,                          !- Name
  {95364553-a413-499d-a7c2-8a705fe85305}; !- HVAC Component

OS:Sizing:Zone,
  {91f4340b-a615-4650-8e1f-01a3bda1f47a}, !- Handle
  {95364553-a413-499d-a7c2-8a705fe85305}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0c047d28-1582-4b09-b715-db5f8b5504b9}, !- Handle
  Zone HVAC Equipment List 167,           !- Name
  {95364553-a413-499d-a7c2-8a705fe85305}; !- Thermal Zone

OS:ThermalZone,
  {56458dbf-803f-472b-8cd2-2273a997e937}, !- Handle
  Thermal Zone 168,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f940eb7-69ec-4d1b-a75e-5f5632b0acea}, !- Zone Air Inlet Port List
  {f333f034-3e10-40c7-9f94-c9dea358668c}, !- Zone Air Exhaust Port List
  {c130210c-0a1c-4f99-a2de-ad9b9c8bb176}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1e746133-2f83-4233-8f6f-ef49390a37fd}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6b409cb-44ed-4050-8157-1157bfb747a3}, !- Handle
  Node 168,                               !- Name
  {c130210c-0a1c-4f99-a2de-ad9b9c8bb176}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c130210c-0a1c-4f99-a2de-ad9b9c8bb176}, !- Handle
  {15144148-53bd-4b24-948f-1df7aff47232}, !- Name
  {56458dbf-803f-472b-8cd2-2273a997e937}, !- Source Object
  11,                                     !- Outlet Port
  {a6b409cb-44ed-4050-8157-1157bfb747a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f940eb7-69ec-4d1b-a75e-5f5632b0acea}, !- Handle
  Port List 335,                          !- Name
  {56458dbf-803f-472b-8cd2-2273a997e937}; !- HVAC Component

OS:PortList,
  {f333f034-3e10-40c7-9f94-c9dea358668c}, !- Handle
  Port List 336,                          !- Name
  {56458dbf-803f-472b-8cd2-2273a997e937}; !- HVAC Component

OS:Sizing:Zone,
  {42a1203a-28af-4813-afcd-4076afdd2cd3}, !- Handle
  {56458dbf-803f-472b-8cd2-2273a997e937}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c3e52da4-dea9-411b-903a-9a44b28b7c0c}, !- Handle
  Zone HVAC Equipment List 168,           !- Name
  {56458dbf-803f-472b-8cd2-2273a997e937}; !- Thermal Zone

OS:ThermalZone,
  {d6fb35b1-a952-4dbe-a4ba-b210500066dc}, !- Handle
  Thermal Zone 169,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b7d3b0c-9108-482a-a9fb-472b62988418}, !- Zone Air Inlet Port List
  {ffcb8e4c-991c-4a12-aa6a-9006aec3c6c3}, !- Zone Air Exhaust Port List
  {b0e5e63e-7014-4d21-9fb3-1c7d5c3a1d6f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {76276e7e-9b98-4efb-ba39-9cd82ec9295d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e69c1298-6f47-4c36-af55-c3bdb8a047f8}, !- Handle
  Node 169,                               !- Name
  {b0e5e63e-7014-4d21-9fb3-1c7d5c3a1d6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0e5e63e-7014-4d21-9fb3-1c7d5c3a1d6f}, !- Handle
  {e7963de4-2c56-4d04-a5bf-2332ecdcf8cd}, !- Name
  {d6fb35b1-a952-4dbe-a4ba-b210500066dc}, !- Source Object
  11,                                     !- Outlet Port
  {e69c1298-6f47-4c36-af55-c3bdb8a047f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b7d3b0c-9108-482a-a9fb-472b62988418}, !- Handle
  Port List 337,                          !- Name
  {d6fb35b1-a952-4dbe-a4ba-b210500066dc}; !- HVAC Component

OS:PortList,
  {ffcb8e4c-991c-4a12-aa6a-9006aec3c6c3}, !- Handle
  Port List 338,                          !- Name
  {d6fb35b1-a952-4dbe-a4ba-b210500066dc}; !- HVAC Component

OS:Sizing:Zone,
  {720b4062-38b8-4c29-a445-6731dc55b237}, !- Handle
  {d6fb35b1-a952-4dbe-a4ba-b210500066dc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {57a8cf27-6f4d-4d9b-84cc-f3c231a8cbbe}, !- Handle
  Zone HVAC Equipment List 169,           !- Name
  {d6fb35b1-a952-4dbe-a4ba-b210500066dc}; !- Thermal Zone

OS:ThermalZone,
  {1b490543-fc29-4c58-8fd6-3ca911c4a282}, !- Handle
  Thermal Zone 170,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f67f89d-b3c9-4ef2-b516-2bf1120cdf27}, !- Zone Air Inlet Port List
  {b95c9fc0-a0f4-49e1-a24a-57e9d549c9be}, !- Zone Air Exhaust Port List
  {8cf11f72-ad12-4948-9603-edebc42587b7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4117d813-8589-4645-a893-ab06fe3b2a68}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe941b81-6cc9-4c77-af6e-4ebb13441ed7}, !- Handle
  Node 170,                               !- Name
  {8cf11f72-ad12-4948-9603-edebc42587b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cf11f72-ad12-4948-9603-edebc42587b7}, !- Handle
  {2c2577c9-8684-44c4-b5dd-e48f12afb167}, !- Name
  {1b490543-fc29-4c58-8fd6-3ca911c4a282}, !- Source Object
  11,                                     !- Outlet Port
  {fe941b81-6cc9-4c77-af6e-4ebb13441ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f67f89d-b3c9-4ef2-b516-2bf1120cdf27}, !- Handle
  Port List 339,                          !- Name
  {1b490543-fc29-4c58-8fd6-3ca911c4a282}; !- HVAC Component

OS:PortList,
  {b95c9fc0-a0f4-49e1-a24a-57e9d549c9be}, !- Handle
  Port List 340,                          !- Name
  {1b490543-fc29-4c58-8fd6-3ca911c4a282}; !- HVAC Component

OS:Sizing:Zone,
  {9bb6ac63-bffa-46f3-ae2e-1d410f9a052c}, !- Handle
  {1b490543-fc29-4c58-8fd6-3ca911c4a282}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b1252a09-1732-4bae-86d4-c2f3ac578c19}, !- Handle
  Zone HVAC Equipment List 170,           !- Name
  {1b490543-fc29-4c58-8fd6-3ca911c4a282}; !- Thermal Zone

OS:ThermalZone,
  {875ed08c-c3b5-462a-9a3e-fe89695b5099}, !- Handle
  Thermal Zone 171,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8279971-bd78-4ba7-915a-ca95430e986e}, !- Zone Air Inlet Port List
  {9fa8b9f1-d9ef-4a77-87d3-3948cd02ac65}, !- Zone Air Exhaust Port List
  {e1674768-c919-4d99-b652-5e10000191de}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {23235ff0-2abd-4f69-a13d-f549ec7ea5c7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e09548c-8738-432c-8038-d25cf0afadbf}, !- Handle
  Node 171,                               !- Name
  {e1674768-c919-4d99-b652-5e10000191de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1674768-c919-4d99-b652-5e10000191de}, !- Handle
  {cc713ddd-ca5c-4de0-a96a-e4068b9e1ca2}, !- Name
  {875ed08c-c3b5-462a-9a3e-fe89695b5099}, !- Source Object
  11,                                     !- Outlet Port
  {3e09548c-8738-432c-8038-d25cf0afadbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8279971-bd78-4ba7-915a-ca95430e986e}, !- Handle
  Port List 341,                          !- Name
  {875ed08c-c3b5-462a-9a3e-fe89695b5099}; !- HVAC Component

OS:PortList,
  {9fa8b9f1-d9ef-4a77-87d3-3948cd02ac65}, !- Handle
  Port List 342,                          !- Name
  {875ed08c-c3b5-462a-9a3e-fe89695b5099}; !- HVAC Component

OS:Sizing:Zone,
  {9b7c0b55-076b-400b-b03b-356e946d12e5}, !- Handle
  {875ed08c-c3b5-462a-9a3e-fe89695b5099}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {111566f3-2b22-4724-95a7-c5b90adfed8d}, !- Handle
  Zone HVAC Equipment List 171,           !- Name
  {875ed08c-c3b5-462a-9a3e-fe89695b5099}; !- Thermal Zone

OS:ThermalZone,
  {3ac1ebef-bb9f-4b39-b0e0-8d5c6c41f325}, !- Handle
  Thermal Zone 172,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09c319f0-757b-4b48-91ac-f428c785dab5}, !- Zone Air Inlet Port List
  {ddd30a94-1321-4622-bee9-215e961393f5}, !- Zone Air Exhaust Port List
  {8ce05e65-970a-4056-9442-c7c5aafbba13}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a711a686-49fc-4e09-849b-f530785294e3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e577a704-2e91-4dfd-a716-01cf2fa961f2}, !- Handle
  Node 172,                               !- Name
  {8ce05e65-970a-4056-9442-c7c5aafbba13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ce05e65-970a-4056-9442-c7c5aafbba13}, !- Handle
  {08f9a791-43e1-4a0e-a65c-95dda656ca9a}, !- Name
  {3ac1ebef-bb9f-4b39-b0e0-8d5c6c41f325}, !- Source Object
  11,                                     !- Outlet Port
  {e577a704-2e91-4dfd-a716-01cf2fa961f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09c319f0-757b-4b48-91ac-f428c785dab5}, !- Handle
  Port List 343,                          !- Name
  {3ac1ebef-bb9f-4b39-b0e0-8d5c6c41f325}; !- HVAC Component

OS:PortList,
  {ddd30a94-1321-4622-bee9-215e961393f5}, !- Handle
  Port List 344,                          !- Name
  {3ac1ebef-bb9f-4b39-b0e0-8d5c6c41f325}; !- HVAC Component

OS:Sizing:Zone,
  {a17c6e10-70de-4e38-93aa-a71a4410f150}, !- Handle
  {3ac1ebef-bb9f-4b39-b0e0-8d5c6c41f325}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e07cdd87-1aa4-4554-b252-4feeb89202a2}, !- Handle
  Zone HVAC Equipment List 172,           !- Name
  {3ac1ebef-bb9f-4b39-b0e0-8d5c6c41f325}; !- Thermal Zone

OS:ThermalZone,
  {e12f96e5-6625-494d-aaee-4391e10d4a62}, !- Handle
  Thermal Zone 173,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7ffbf54-0818-4929-8c07-25a5a2e70915}, !- Zone Air Inlet Port List
  {1a6616c3-07f8-471c-8af4-910e988bd845}, !- Zone Air Exhaust Port List
  {7a2c82a7-8beb-4e1a-813e-036781d017c5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a3ecf570-0c67-4858-a351-b42ee8639c06}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab6efad7-9513-401c-81d8-c03b0c864863}, !- Handle
  Node 173,                               !- Name
  {7a2c82a7-8beb-4e1a-813e-036781d017c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a2c82a7-8beb-4e1a-813e-036781d017c5}, !- Handle
  {841a17f2-f400-49e0-90dd-9b7b40c49a56}, !- Name
  {e12f96e5-6625-494d-aaee-4391e10d4a62}, !- Source Object
  11,                                     !- Outlet Port
  {ab6efad7-9513-401c-81d8-c03b0c864863}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7ffbf54-0818-4929-8c07-25a5a2e70915}, !- Handle
  Port List 345,                          !- Name
  {e12f96e5-6625-494d-aaee-4391e10d4a62}; !- HVAC Component

OS:PortList,
  {1a6616c3-07f8-471c-8af4-910e988bd845}, !- Handle
  Port List 346,                          !- Name
  {e12f96e5-6625-494d-aaee-4391e10d4a62}; !- HVAC Component

OS:Sizing:Zone,
  {87cd6241-c2ee-4029-8853-6ba8b637881c}, !- Handle
  {e12f96e5-6625-494d-aaee-4391e10d4a62}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cf05e9b1-b60b-473e-83c7-99b1404e303b}, !- Handle
  Zone HVAC Equipment List 173,           !- Name
  {e12f96e5-6625-494d-aaee-4391e10d4a62}; !- Thermal Zone

OS:ThermalZone,
  {8c91e5b8-0861-4743-8a1d-e7b1aa48899a}, !- Handle
  Thermal Zone 174,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9671f5a1-8687-483d-a322-8b7544f97d5c}, !- Zone Air Inlet Port List
  {07390730-a4b9-4361-901f-e708527423de}, !- Zone Air Exhaust Port List
  {a0b3671a-9f52-43e9-a1b5-4746fd95694d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6cff5123-2c8e-4674-ad60-534f27d3d4ab}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a295e62-b106-4eaf-b21f-3218f12e3ea8}, !- Handle
  Node 174,                               !- Name
  {a0b3671a-9f52-43e9-a1b5-4746fd95694d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0b3671a-9f52-43e9-a1b5-4746fd95694d}, !- Handle
  {ced3ad72-340c-4045-a659-dea667cb1647}, !- Name
  {8c91e5b8-0861-4743-8a1d-e7b1aa48899a}, !- Source Object
  11,                                     !- Outlet Port
  {4a295e62-b106-4eaf-b21f-3218f12e3ea8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9671f5a1-8687-483d-a322-8b7544f97d5c}, !- Handle
  Port List 347,                          !- Name
  {8c91e5b8-0861-4743-8a1d-e7b1aa48899a}; !- HVAC Component

OS:PortList,
  {07390730-a4b9-4361-901f-e708527423de}, !- Handle
  Port List 348,                          !- Name
  {8c91e5b8-0861-4743-8a1d-e7b1aa48899a}; !- HVAC Component

OS:Sizing:Zone,
  {4aad213c-23a8-43c2-8db1-151bb35b00ab}, !- Handle
  {8c91e5b8-0861-4743-8a1d-e7b1aa48899a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {43429f87-bf62-42e2-8d1b-f851df04ca5f}, !- Handle
  Zone HVAC Equipment List 174,           !- Name
  {8c91e5b8-0861-4743-8a1d-e7b1aa48899a}; !- Thermal Zone

OS:ThermalZone,
  {20d84bed-1fa9-496e-b8a2-67ee08d67376}, !- Handle
  Thermal Zone 175,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a9fe47e-731b-4a12-b788-490eff0ec951}, !- Zone Air Inlet Port List
  {138f7d53-73a7-4f52-a987-060b559ce649}, !- Zone Air Exhaust Port List
  {eaffa3ac-630f-4b50-b26b-2830095b4dde}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {533bfcf4-eb17-4028-a6f6-6d302a72a931}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f92dab90-bedd-4e14-9b48-ec0e751f1872}, !- Handle
  Node 175,                               !- Name
  {eaffa3ac-630f-4b50-b26b-2830095b4dde}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eaffa3ac-630f-4b50-b26b-2830095b4dde}, !- Handle
  {b22c8a85-14e7-4c33-8698-11e8202ee74d}, !- Name
  {20d84bed-1fa9-496e-b8a2-67ee08d67376}, !- Source Object
  11,                                     !- Outlet Port
  {f92dab90-bedd-4e14-9b48-ec0e751f1872}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a9fe47e-731b-4a12-b788-490eff0ec951}, !- Handle
  Port List 349,                          !- Name
  {20d84bed-1fa9-496e-b8a2-67ee08d67376}; !- HVAC Component

OS:PortList,
  {138f7d53-73a7-4f52-a987-060b559ce649}, !- Handle
  Port List 350,                          !- Name
  {20d84bed-1fa9-496e-b8a2-67ee08d67376}; !- HVAC Component

OS:Sizing:Zone,
  {e0856eb6-22f3-4e40-84d6-ec351581d780}, !- Handle
  {20d84bed-1fa9-496e-b8a2-67ee08d67376}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a1e526a2-0841-41e1-9886-2c135e56dcd7}, !- Handle
  Zone HVAC Equipment List 175,           !- Name
  {20d84bed-1fa9-496e-b8a2-67ee08d67376}; !- Thermal Zone

OS:ThermalZone,
  {3c74f4a7-2f92-4406-b27f-17f561c2fd5c}, !- Handle
  Thermal Zone 176,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2f011de-5413-4aa3-a005-0f98239fff29}, !- Zone Air Inlet Port List
  {e7f00f59-2b40-40a3-82bf-eb392401178a}, !- Zone Air Exhaust Port List
  {57ccdf2c-9f9b-4aa7-b698-b5df3fdcb062}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9657aa3f-5eaa-4b89-a956-6e92c7273052}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf44afb9-e6db-4ae0-a96a-69ac0ea21734}, !- Handle
  Node 176,                               !- Name
  {57ccdf2c-9f9b-4aa7-b698-b5df3fdcb062}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57ccdf2c-9f9b-4aa7-b698-b5df3fdcb062}, !- Handle
  {a12c644b-98ef-47c7-be76-7213249ef20a}, !- Name
  {3c74f4a7-2f92-4406-b27f-17f561c2fd5c}, !- Source Object
  11,                                     !- Outlet Port
  {cf44afb9-e6db-4ae0-a96a-69ac0ea21734}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2f011de-5413-4aa3-a005-0f98239fff29}, !- Handle
  Port List 351,                          !- Name
  {3c74f4a7-2f92-4406-b27f-17f561c2fd5c}; !- HVAC Component

OS:PortList,
  {e7f00f59-2b40-40a3-82bf-eb392401178a}, !- Handle
  Port List 352,                          !- Name
  {3c74f4a7-2f92-4406-b27f-17f561c2fd5c}; !- HVAC Component

OS:Sizing:Zone,
  {e4fdb955-9ac4-4cd8-83d7-7593543c1fa5}, !- Handle
  {3c74f4a7-2f92-4406-b27f-17f561c2fd5c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {26b33f77-4427-469b-88f9-8f2762018217}, !- Handle
  Zone HVAC Equipment List 176,           !- Name
  {3c74f4a7-2f92-4406-b27f-17f561c2fd5c}; !- Thermal Zone

OS:ThermalZone,
  {8b64d274-441f-4219-bdc2-00a9c1da6344}, !- Handle
  Thermal Zone 177,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56e1b494-956f-4f9f-abee-2dc5febd775c}, !- Zone Air Inlet Port List
  {dd277cb6-d5cd-41f5-a8fd-3380d6f0515c}, !- Zone Air Exhaust Port List
  {2ddba9f1-edb9-4be0-a59c-e4165a42f06f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6ab7436c-daf8-448b-aa96-7542ee29a54d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9bde42f0-e7d6-4860-a956-9f41fb36180a}, !- Handle
  Node 177,                               !- Name
  {2ddba9f1-edb9-4be0-a59c-e4165a42f06f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ddba9f1-edb9-4be0-a59c-e4165a42f06f}, !- Handle
  {ea0bcaad-ea0b-4c84-8506-67d282b6f7b7}, !- Name
  {8b64d274-441f-4219-bdc2-00a9c1da6344}, !- Source Object
  11,                                     !- Outlet Port
  {9bde42f0-e7d6-4860-a956-9f41fb36180a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56e1b494-956f-4f9f-abee-2dc5febd775c}, !- Handle
  Port List 353,                          !- Name
  {8b64d274-441f-4219-bdc2-00a9c1da6344}; !- HVAC Component

OS:PortList,
  {dd277cb6-d5cd-41f5-a8fd-3380d6f0515c}, !- Handle
  Port List 354,                          !- Name
  {8b64d274-441f-4219-bdc2-00a9c1da6344}; !- HVAC Component

OS:Sizing:Zone,
  {5fb6ca98-ec07-44a5-805a-1e5bd9b5c4a4}, !- Handle
  {8b64d274-441f-4219-bdc2-00a9c1da6344}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {87237a41-cbc9-4ae3-932c-4fbe70ec82f2}, !- Handle
  Zone HVAC Equipment List 177,           !- Name
  {8b64d274-441f-4219-bdc2-00a9c1da6344}; !- Thermal Zone

OS:ThermalZone,
  {4581f5c5-7101-4a3e-abdf-023b45e4058a}, !- Handle
  Thermal Zone 178,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99f2b5aa-a5dc-4278-8bd9-c58623f85ff0}, !- Zone Air Inlet Port List
  {0cc763d1-9276-455b-aa4a-dea157ae6290}, !- Zone Air Exhaust Port List
  {c5f9d05b-10ce-47df-a0c0-ce456cbb81bf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {80e22632-0ba0-45f9-83c0-4402bd002987}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a7eae01-e1a2-42e8-9729-a79e4598b33e}, !- Handle
  Node 178,                               !- Name
  {c5f9d05b-10ce-47df-a0c0-ce456cbb81bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5f9d05b-10ce-47df-a0c0-ce456cbb81bf}, !- Handle
  {ca83dd49-d764-4e60-b4dc-2f5472583276}, !- Name
  {4581f5c5-7101-4a3e-abdf-023b45e4058a}, !- Source Object
  11,                                     !- Outlet Port
  {2a7eae01-e1a2-42e8-9729-a79e4598b33e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99f2b5aa-a5dc-4278-8bd9-c58623f85ff0}, !- Handle
  Port List 355,                          !- Name
  {4581f5c5-7101-4a3e-abdf-023b45e4058a}; !- HVAC Component

OS:PortList,
  {0cc763d1-9276-455b-aa4a-dea157ae6290}, !- Handle
  Port List 356,                          !- Name
  {4581f5c5-7101-4a3e-abdf-023b45e4058a}; !- HVAC Component

OS:Sizing:Zone,
  {0de5592a-a796-4419-b39d-9f0da4a160d3}, !- Handle
  {4581f5c5-7101-4a3e-abdf-023b45e4058a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4a4a7f2e-e9ef-468c-a796-cd66eabe277a}, !- Handle
  Zone HVAC Equipment List 178,           !- Name
  {4581f5c5-7101-4a3e-abdf-023b45e4058a}; !- Thermal Zone

OS:ThermalZone,
  {91073b3e-3383-4af0-9a26-e98d022b9dd6}, !- Handle
  Thermal Zone 179,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {636cd25f-36dd-4ddf-bb61-34f70c53d883}, !- Zone Air Inlet Port List
  {fabe2839-d39b-44c0-8238-cd4099d1feb4}, !- Zone Air Exhaust Port List
  {75886969-82f5-4ac9-9f83-02c71651eb56}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f3aa4a18-0731-4dc3-a003-4f49ee963a6e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {789686bb-3ee5-4857-bd5d-31f5cd39b41f}, !- Handle
  Node 179,                               !- Name
  {75886969-82f5-4ac9-9f83-02c71651eb56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75886969-82f5-4ac9-9f83-02c71651eb56}, !- Handle
  {a97e55cd-f198-4da0-861c-397afae2640d}, !- Name
  {91073b3e-3383-4af0-9a26-e98d022b9dd6}, !- Source Object
  11,                                     !- Outlet Port
  {789686bb-3ee5-4857-bd5d-31f5cd39b41f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {636cd25f-36dd-4ddf-bb61-34f70c53d883}, !- Handle
  Port List 357,                          !- Name
  {91073b3e-3383-4af0-9a26-e98d022b9dd6}; !- HVAC Component

OS:PortList,
  {fabe2839-d39b-44c0-8238-cd4099d1feb4}, !- Handle
  Port List 358,                          !- Name
  {91073b3e-3383-4af0-9a26-e98d022b9dd6}; !- HVAC Component

OS:Sizing:Zone,
  {c934ff18-665d-4f5f-99db-6c313e40994a}, !- Handle
  {91073b3e-3383-4af0-9a26-e98d022b9dd6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {020d0fe0-39ef-40b3-bbe2-a5cb18ab6c40}, !- Handle
  Zone HVAC Equipment List 179,           !- Name
  {91073b3e-3383-4af0-9a26-e98d022b9dd6}; !- Thermal Zone

OS:ThermalZone,
  {21dba2c7-e63c-49ec-85e7-6823b9779ed7}, !- Handle
  Thermal Zone 180,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f021e4c-2144-463b-adb9-c38a83439257}, !- Zone Air Inlet Port List
  {0c3e0167-9818-44dc-b8cd-4d43137a3e1d}, !- Zone Air Exhaust Port List
  {50fe0ee7-87c5-4888-913a-7c6cce752640}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7a50d9f0-cea0-470f-a34f-18ed1ef96214}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c2a5cde-e649-41fe-b9d9-3e1e3a5c9e26}, !- Handle
  Node 180,                               !- Name
  {50fe0ee7-87c5-4888-913a-7c6cce752640}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50fe0ee7-87c5-4888-913a-7c6cce752640}, !- Handle
  {cd1b86d7-02f2-4ab6-89e1-a13391dffb72}, !- Name
  {21dba2c7-e63c-49ec-85e7-6823b9779ed7}, !- Source Object
  11,                                     !- Outlet Port
  {9c2a5cde-e649-41fe-b9d9-3e1e3a5c9e26}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f021e4c-2144-463b-adb9-c38a83439257}, !- Handle
  Port List 359,                          !- Name
  {21dba2c7-e63c-49ec-85e7-6823b9779ed7}; !- HVAC Component

OS:PortList,
  {0c3e0167-9818-44dc-b8cd-4d43137a3e1d}, !- Handle
  Port List 360,                          !- Name
  {21dba2c7-e63c-49ec-85e7-6823b9779ed7}; !- HVAC Component

OS:Sizing:Zone,
  {c2b89232-f2c2-439c-9227-3840fbf513a5}, !- Handle
  {21dba2c7-e63c-49ec-85e7-6823b9779ed7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3dc37fad-2dd6-47d5-b449-28c2e19108df}, !- Handle
  Zone HVAC Equipment List 180,           !- Name
  {21dba2c7-e63c-49ec-85e7-6823b9779ed7}; !- Thermal Zone

OS:ThermalZone,
  {47a151ca-1f44-4980-8d19-639fce2a5277}, !- Handle
  Thermal Zone 181,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17619270-9798-40ae-99cc-64c9760817a1}, !- Zone Air Inlet Port List
  {e860c0c8-6ae8-4d50-8865-d90317c0fc6d}, !- Zone Air Exhaust Port List
  {fcd5fe6c-b22c-4e50-9b75-674dad59a277}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e1c1f54c-3477-4222-a30b-87da1054ec56}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c481d35-1365-4546-94b6-606fe56c46c7}, !- Handle
  Node 181,                               !- Name
  {fcd5fe6c-b22c-4e50-9b75-674dad59a277}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fcd5fe6c-b22c-4e50-9b75-674dad59a277}, !- Handle
  {73bceeea-7c20-47d0-98c0-0b14f240e2ed}, !- Name
  {47a151ca-1f44-4980-8d19-639fce2a5277}, !- Source Object
  11,                                     !- Outlet Port
  {5c481d35-1365-4546-94b6-606fe56c46c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17619270-9798-40ae-99cc-64c9760817a1}, !- Handle
  Port List 361,                          !- Name
  {47a151ca-1f44-4980-8d19-639fce2a5277}; !- HVAC Component

OS:PortList,
  {e860c0c8-6ae8-4d50-8865-d90317c0fc6d}, !- Handle
  Port List 362,                          !- Name
  {47a151ca-1f44-4980-8d19-639fce2a5277}; !- HVAC Component

OS:Sizing:Zone,
  {c4a2737c-8619-4a6e-abfb-d37bc27dfd13}, !- Handle
  {47a151ca-1f44-4980-8d19-639fce2a5277}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6e88c5da-fb90-46d0-b896-4708d764e2ff}, !- Handle
  Zone HVAC Equipment List 181,           !- Name
  {47a151ca-1f44-4980-8d19-639fce2a5277}; !- Thermal Zone

OS:ThermalZone,
  {fb46a346-4a1b-4ec7-a47f-bdf1a3cbced6}, !- Handle
  Thermal Zone 182,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1af11c3-054c-4390-addb-efa1814e0fa5}, !- Zone Air Inlet Port List
  {324ef6f1-d04d-459f-be78-11b89ffba207}, !- Zone Air Exhaust Port List
  {6631952a-5081-47bf-ba9d-87a88025a65a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e469486-a664-4c9a-a2f6-9ffab3fe2864}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36190883-45d1-40b7-b043-0aac124cc8ed}, !- Handle
  Node 182,                               !- Name
  {6631952a-5081-47bf-ba9d-87a88025a65a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6631952a-5081-47bf-ba9d-87a88025a65a}, !- Handle
  {53a357d4-84d4-4da8-a949-0055624903f6}, !- Name
  {fb46a346-4a1b-4ec7-a47f-bdf1a3cbced6}, !- Source Object
  11,                                     !- Outlet Port
  {36190883-45d1-40b7-b043-0aac124cc8ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1af11c3-054c-4390-addb-efa1814e0fa5}, !- Handle
  Port List 363,                          !- Name
  {fb46a346-4a1b-4ec7-a47f-bdf1a3cbced6}; !- HVAC Component

OS:PortList,
  {324ef6f1-d04d-459f-be78-11b89ffba207}, !- Handle
  Port List 364,                          !- Name
  {fb46a346-4a1b-4ec7-a47f-bdf1a3cbced6}; !- HVAC Component

OS:Sizing:Zone,
  {278c2969-99d9-48ba-9596-9e69e89a0f0a}, !- Handle
  {fb46a346-4a1b-4ec7-a47f-bdf1a3cbced6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {51aa4e80-8c51-4f04-b9b1-3622aebff160}, !- Handle
  Zone HVAC Equipment List 182,           !- Name
  {fb46a346-4a1b-4ec7-a47f-bdf1a3cbced6}; !- Thermal Zone

OS:ThermalZone,
  {47ba9399-1217-4426-a298-a1cf287521b7}, !- Handle
  Thermal Zone 183,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a20cf387-4b14-4359-a4fa-723e886ce190}, !- Zone Air Inlet Port List
  {48b516bb-c033-4cf6-89dc-1c6ae1362e5d}, !- Zone Air Exhaust Port List
  {6e1207e3-ed24-4e51-a27d-a9e4ba8a61d1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7675174-d4e8-48d7-8115-753aa62e2a39}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {775b673b-7524-4628-976c-b974f9e8d865}, !- Handle
  Node 183,                               !- Name
  {6e1207e3-ed24-4e51-a27d-a9e4ba8a61d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e1207e3-ed24-4e51-a27d-a9e4ba8a61d1}, !- Handle
  {8bb2532d-e995-4d7a-b4e6-94512c00086d}, !- Name
  {47ba9399-1217-4426-a298-a1cf287521b7}, !- Source Object
  11,                                     !- Outlet Port
  {775b673b-7524-4628-976c-b974f9e8d865}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a20cf387-4b14-4359-a4fa-723e886ce190}, !- Handle
  Port List 365,                          !- Name
  {47ba9399-1217-4426-a298-a1cf287521b7}; !- HVAC Component

OS:PortList,
  {48b516bb-c033-4cf6-89dc-1c6ae1362e5d}, !- Handle
  Port List 366,                          !- Name
  {47ba9399-1217-4426-a298-a1cf287521b7}; !- HVAC Component

OS:Sizing:Zone,
  {dd9b9234-806b-40c1-8faa-e41520266597}, !- Handle
  {47ba9399-1217-4426-a298-a1cf287521b7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {644ecc5e-d334-45e3-8e0d-ffe02dd4f817}, !- Handle
  Zone HVAC Equipment List 183,           !- Name
  {47ba9399-1217-4426-a298-a1cf287521b7}; !- Thermal Zone

OS:ThermalZone,
  {b44c41e1-5072-49ec-82c2-903be486f4ff}, !- Handle
  Thermal Zone 184,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc26eba6-b947-4e52-b992-2f9ba2ef0ada}, !- Zone Air Inlet Port List
  {acc0c739-0b45-4a83-9d60-9c8630ea63e7}, !- Zone Air Exhaust Port List
  {bf4cf50f-0029-4df2-8b7e-96d3e1ba36c5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0468c309-d457-43eb-abf7-5251877559f8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {637c72ca-fc7f-4d1c-878a-eb3e5ff55b27}, !- Handle
  Node 184,                               !- Name
  {bf4cf50f-0029-4df2-8b7e-96d3e1ba36c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf4cf50f-0029-4df2-8b7e-96d3e1ba36c5}, !- Handle
  {3bb022a6-f20f-4971-bd73-2fb621e97f34}, !- Name
  {b44c41e1-5072-49ec-82c2-903be486f4ff}, !- Source Object
  11,                                     !- Outlet Port
  {637c72ca-fc7f-4d1c-878a-eb3e5ff55b27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc26eba6-b947-4e52-b992-2f9ba2ef0ada}, !- Handle
  Port List 367,                          !- Name
  {b44c41e1-5072-49ec-82c2-903be486f4ff}; !- HVAC Component

OS:PortList,
  {acc0c739-0b45-4a83-9d60-9c8630ea63e7}, !- Handle
  Port List 368,                          !- Name
  {b44c41e1-5072-49ec-82c2-903be486f4ff}; !- HVAC Component

OS:Sizing:Zone,
  {0bdd03e0-8565-47fe-a01a-62adbfa328c3}, !- Handle
  {b44c41e1-5072-49ec-82c2-903be486f4ff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {02fc9f7f-fb81-4c62-942e-fe5254eee3a2}, !- Handle
  Zone HVAC Equipment List 184,           !- Name
  {b44c41e1-5072-49ec-82c2-903be486f4ff}; !- Thermal Zone

OS:ThermalZone,
  {0001a62f-f08b-4418-8678-cfd182c3f8a5}, !- Handle
  Thermal Zone 185,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ab50569-de13-4f6e-8b53-6cd68b155573}, !- Zone Air Inlet Port List
  {dbc11938-cf53-4808-88a3-9df213d08bfd}, !- Zone Air Exhaust Port List
  {5472b326-4900-4f6d-bf73-41bcef4816a8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a5303772-92bf-42f8-b180-94cdf8d8bf3c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0de51b8-1968-4a66-ae2c-0ab387e02764}, !- Handle
  Node 185,                               !- Name
  {5472b326-4900-4f6d-bf73-41bcef4816a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5472b326-4900-4f6d-bf73-41bcef4816a8}, !- Handle
  {4a15c8b9-1ad5-4146-8a53-1dc4f6ed3acd}, !- Name
  {0001a62f-f08b-4418-8678-cfd182c3f8a5}, !- Source Object
  11,                                     !- Outlet Port
  {a0de51b8-1968-4a66-ae2c-0ab387e02764}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ab50569-de13-4f6e-8b53-6cd68b155573}, !- Handle
  Port List 369,                          !- Name
  {0001a62f-f08b-4418-8678-cfd182c3f8a5}; !- HVAC Component

OS:PortList,
  {dbc11938-cf53-4808-88a3-9df213d08bfd}, !- Handle
  Port List 370,                          !- Name
  {0001a62f-f08b-4418-8678-cfd182c3f8a5}; !- HVAC Component

OS:Sizing:Zone,
  {2bbf3bdd-1410-4cbd-a877-d0a64c259138}, !- Handle
  {0001a62f-f08b-4418-8678-cfd182c3f8a5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {37e5f692-f612-42fb-944f-663ccc863b40}, !- Handle
  Zone HVAC Equipment List 185,           !- Name
  {0001a62f-f08b-4418-8678-cfd182c3f8a5}; !- Thermal Zone

OS:ThermalZone,
  {6b6752fa-47c4-483f-aa76-87f129e35a8e}, !- Handle
  Thermal Zone 186,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fe7027a-74a4-4404-8caf-73a86f582a3e}, !- Zone Air Inlet Port List
  {f34238a7-37dd-4264-8bd9-16dce801a468}, !- Zone Air Exhaust Port List
  {53af74cd-c72d-4853-94aa-75a9e59233d0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d5715f99-5c99-484b-b659-34c97b8fc825}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15a32325-eedc-4e96-974e-0300f6580e60}, !- Handle
  Node 186,                               !- Name
  {53af74cd-c72d-4853-94aa-75a9e59233d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53af74cd-c72d-4853-94aa-75a9e59233d0}, !- Handle
  {57b67e40-e4fe-47e1-9862-ab515fef6862}, !- Name
  {6b6752fa-47c4-483f-aa76-87f129e35a8e}, !- Source Object
  11,                                     !- Outlet Port
  {15a32325-eedc-4e96-974e-0300f6580e60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fe7027a-74a4-4404-8caf-73a86f582a3e}, !- Handle
  Port List 371,                          !- Name
  {6b6752fa-47c4-483f-aa76-87f129e35a8e}; !- HVAC Component

OS:PortList,
  {f34238a7-37dd-4264-8bd9-16dce801a468}, !- Handle
  Port List 372,                          !- Name
  {6b6752fa-47c4-483f-aa76-87f129e35a8e}; !- HVAC Component

OS:Sizing:Zone,
  {a6c98ef1-0747-4a24-b2fa-eaa6b3de3989}, !- Handle
  {6b6752fa-47c4-483f-aa76-87f129e35a8e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {670f5556-bc38-4985-9d5c-1f3998f4705c}, !- Handle
  Zone HVAC Equipment List 186,           !- Name
  {6b6752fa-47c4-483f-aa76-87f129e35a8e}; !- Thermal Zone

OS:ThermalZone,
  {db754535-49c5-4ca4-a2b2-dd5194c401bc}, !- Handle
  Thermal Zone 187,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39cc9d4c-94e2-4912-917d-31d289105ba2}, !- Zone Air Inlet Port List
  {fe2e6f43-f2f9-43b9-816c-9a00f2d749aa}, !- Zone Air Exhaust Port List
  {46bd7fb4-3a2f-460b-b1d2-567c9f82b036}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f1edb9d6-04f3-4293-bdaf-a3b2b5158aee}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {878b5afc-3284-4d82-9812-e332aa4478c0}, !- Handle
  Node 187,                               !- Name
  {46bd7fb4-3a2f-460b-b1d2-567c9f82b036}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46bd7fb4-3a2f-460b-b1d2-567c9f82b036}, !- Handle
  {d391f2c4-1e3a-4853-8036-2cdbd0468a84}, !- Name
  {db754535-49c5-4ca4-a2b2-dd5194c401bc}, !- Source Object
  11,                                     !- Outlet Port
  {878b5afc-3284-4d82-9812-e332aa4478c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39cc9d4c-94e2-4912-917d-31d289105ba2}, !- Handle
  Port List 373,                          !- Name
  {db754535-49c5-4ca4-a2b2-dd5194c401bc}; !- HVAC Component

OS:PortList,
  {fe2e6f43-f2f9-43b9-816c-9a00f2d749aa}, !- Handle
  Port List 374,                          !- Name
  {db754535-49c5-4ca4-a2b2-dd5194c401bc}; !- HVAC Component

OS:Sizing:Zone,
  {9dcaab98-233e-4bb2-b4d5-94edec559589}, !- Handle
  {db754535-49c5-4ca4-a2b2-dd5194c401bc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {744201b7-99c0-4136-a651-e5ac92a478fc}, !- Handle
  Zone HVAC Equipment List 187,           !- Name
  {db754535-49c5-4ca4-a2b2-dd5194c401bc}; !- Thermal Zone

OS:ThermalZone,
  {04b46150-0ac4-4f81-973b-393b1dc68065}, !- Handle
  Thermal Zone 188,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28b77216-75c6-4737-925b-2b40debf23b9}, !- Zone Air Inlet Port List
  {e7d7e55f-9b5e-44df-9d12-520b289e818b}, !- Zone Air Exhaust Port List
  {af1e0866-67cb-49f1-8979-48696b45fc34}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {829e6cb3-09c4-43b4-a7b5-8d82fe60484a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7fffcf1-63bc-4c80-8c6c-e98368f2d5e2}, !- Handle
  Node 188,                               !- Name
  {af1e0866-67cb-49f1-8979-48696b45fc34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af1e0866-67cb-49f1-8979-48696b45fc34}, !- Handle
  {1fc6d442-71c1-471f-9f7d-6df4c82b1744}, !- Name
  {04b46150-0ac4-4f81-973b-393b1dc68065}, !- Source Object
  11,                                     !- Outlet Port
  {b7fffcf1-63bc-4c80-8c6c-e98368f2d5e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28b77216-75c6-4737-925b-2b40debf23b9}, !- Handle
  Port List 375,                          !- Name
  {04b46150-0ac4-4f81-973b-393b1dc68065}; !- HVAC Component

OS:PortList,
  {e7d7e55f-9b5e-44df-9d12-520b289e818b}, !- Handle
  Port List 376,                          !- Name
  {04b46150-0ac4-4f81-973b-393b1dc68065}; !- HVAC Component

OS:Sizing:Zone,
  {95a67cf3-6c01-4e0e-b81a-15f31ff5a789}, !- Handle
  {04b46150-0ac4-4f81-973b-393b1dc68065}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fd5f5de6-03d8-4672-9d55-b51caf2290bf}, !- Handle
  Zone HVAC Equipment List 188,           !- Name
  {04b46150-0ac4-4f81-973b-393b1dc68065}; !- Thermal Zone

OS:ThermalZone,
  {a24993e5-91d2-4a07-9c70-78ed28f1685f}, !- Handle
  Thermal Zone 189,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f8207b0-f5d7-4ef2-b7a5-8837a758ed6f}, !- Zone Air Inlet Port List
  {7a442bee-5f75-4ae4-8d2e-cf170f7b7182}, !- Zone Air Exhaust Port List
  {05dc6826-77d6-41e8-b14c-9fae479a91b2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb75fe66-3956-4e4e-b97e-b5843f582acc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58d940da-499c-47d6-9d15-1665faae5081}, !- Handle
  Node 189,                               !- Name
  {05dc6826-77d6-41e8-b14c-9fae479a91b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05dc6826-77d6-41e8-b14c-9fae479a91b2}, !- Handle
  {2720f83b-db37-45d5-a6c5-8f597bc46dfa}, !- Name
  {a24993e5-91d2-4a07-9c70-78ed28f1685f}, !- Source Object
  11,                                     !- Outlet Port
  {58d940da-499c-47d6-9d15-1665faae5081}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f8207b0-f5d7-4ef2-b7a5-8837a758ed6f}, !- Handle
  Port List 377,                          !- Name
  {a24993e5-91d2-4a07-9c70-78ed28f1685f}; !- HVAC Component

OS:PortList,
  {7a442bee-5f75-4ae4-8d2e-cf170f7b7182}, !- Handle
  Port List 378,                          !- Name
  {a24993e5-91d2-4a07-9c70-78ed28f1685f}; !- HVAC Component

OS:Sizing:Zone,
  {273cba8d-16d7-4faf-8b79-0a8dc5c42cc9}, !- Handle
  {a24993e5-91d2-4a07-9c70-78ed28f1685f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c1166a82-51ef-482f-a231-3e2d8deb0e51}, !- Handle
  Zone HVAC Equipment List 189,           !- Name
  {a24993e5-91d2-4a07-9c70-78ed28f1685f}; !- Thermal Zone

OS:ThermalZone,
  {318a3ed7-b267-4160-868e-fb34e82b5f49}, !- Handle
  Thermal Zone 190,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08303bd3-0f5f-4d26-9db5-a51bb610ae16}, !- Zone Air Inlet Port List
  {1460e1d6-807b-4ae7-9739-de487b5ebbc1}, !- Zone Air Exhaust Port List
  {b2d18771-e570-432f-8d70-0c1f15098526}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {48dcdc97-0814-4981-bfdc-4c75f8b12760}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54f7f100-c366-412e-a1bd-8f3de22bbfef}, !- Handle
  Node 190,                               !- Name
  {b2d18771-e570-432f-8d70-0c1f15098526}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2d18771-e570-432f-8d70-0c1f15098526}, !- Handle
  {2be5178c-41c4-4cc6-bdd8-435c4926b54f}, !- Name
  {318a3ed7-b267-4160-868e-fb34e82b5f49}, !- Source Object
  11,                                     !- Outlet Port
  {54f7f100-c366-412e-a1bd-8f3de22bbfef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08303bd3-0f5f-4d26-9db5-a51bb610ae16}, !- Handle
  Port List 379,                          !- Name
  {318a3ed7-b267-4160-868e-fb34e82b5f49}; !- HVAC Component

OS:PortList,
  {1460e1d6-807b-4ae7-9739-de487b5ebbc1}, !- Handle
  Port List 380,                          !- Name
  {318a3ed7-b267-4160-868e-fb34e82b5f49}; !- HVAC Component

OS:Sizing:Zone,
  {a334ebb0-d032-4210-af26-d7d92fecf0c7}, !- Handle
  {318a3ed7-b267-4160-868e-fb34e82b5f49}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f6a62cc7-324c-4d3b-ac36-5d8003a7d021}, !- Handle
  Zone HVAC Equipment List 190,           !- Name
  {318a3ed7-b267-4160-868e-fb34e82b5f49}; !- Thermal Zone

OS:ThermalZone,
  {34c16024-7000-4243-b956-3409a406f91a}, !- Handle
  Thermal Zone 191,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88220974-e9d8-43ec-98e6-1b8b1411d72c}, !- Zone Air Inlet Port List
  {9da86ceb-ec67-457a-9433-0374e95a5276}, !- Zone Air Exhaust Port List
  {b9ec6c04-af49-40b0-b809-dda40a8ad31d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5cac90ab-3f02-4675-baad-ad4ce3b4fd5c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {860585f6-5d14-4bdb-bb97-e34f7ac12c89}, !- Handle
  Node 191,                               !- Name
  {b9ec6c04-af49-40b0-b809-dda40a8ad31d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9ec6c04-af49-40b0-b809-dda40a8ad31d}, !- Handle
  {dc1c12c3-56f6-46dd-9a71-fce1a4b0a18f}, !- Name
  {34c16024-7000-4243-b956-3409a406f91a}, !- Source Object
  11,                                     !- Outlet Port
  {860585f6-5d14-4bdb-bb97-e34f7ac12c89}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88220974-e9d8-43ec-98e6-1b8b1411d72c}, !- Handle
  Port List 381,                          !- Name
  {34c16024-7000-4243-b956-3409a406f91a}; !- HVAC Component

OS:PortList,
  {9da86ceb-ec67-457a-9433-0374e95a5276}, !- Handle
  Port List 382,                          !- Name
  {34c16024-7000-4243-b956-3409a406f91a}; !- HVAC Component

OS:Sizing:Zone,
  {48e1e401-6daf-44b0-b8df-b328c0100fb4}, !- Handle
  {34c16024-7000-4243-b956-3409a406f91a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4cc82db2-e8b5-4208-8e10-09f7181b6945}, !- Handle
  Zone HVAC Equipment List 191,           !- Name
  {34c16024-7000-4243-b956-3409a406f91a}; !- Thermal Zone

OS:ThermalZone,
  {6edcd3d0-bab7-428b-9c2c-75a2cd65290a}, !- Handle
  Thermal Zone 192,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5ebd800-c551-4b74-96b6-790075441451}, !- Zone Air Inlet Port List
  {15faadd3-1e95-4ee2-ba2f-ef3ed671b01f}, !- Zone Air Exhaust Port List
  {6117a775-e41f-475e-9466-0a6c481ca47b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bf789d76-0e83-4688-87f6-4e95a0bafcbb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a90ced9-ef05-4bc2-add8-be1efd4e1c88}, !- Handle
  Node 192,                               !- Name
  {6117a775-e41f-475e-9466-0a6c481ca47b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6117a775-e41f-475e-9466-0a6c481ca47b}, !- Handle
  {0a49fee7-4871-4063-b253-52b2d75ffbbd}, !- Name
  {6edcd3d0-bab7-428b-9c2c-75a2cd65290a}, !- Source Object
  11,                                     !- Outlet Port
  {7a90ced9-ef05-4bc2-add8-be1efd4e1c88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5ebd800-c551-4b74-96b6-790075441451}, !- Handle
  Port List 383,                          !- Name
  {6edcd3d0-bab7-428b-9c2c-75a2cd65290a}; !- HVAC Component

OS:PortList,
  {15faadd3-1e95-4ee2-ba2f-ef3ed671b01f}, !- Handle
  Port List 384,                          !- Name
  {6edcd3d0-bab7-428b-9c2c-75a2cd65290a}; !- HVAC Component

OS:Sizing:Zone,
  {cce0cce4-6eb5-45dc-8665-7e7399084591}, !- Handle
  {6edcd3d0-bab7-428b-9c2c-75a2cd65290a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {82864736-1294-4155-808c-68079b90ca37}, !- Handle
  Zone HVAC Equipment List 192,           !- Name
  {6edcd3d0-bab7-428b-9c2c-75a2cd65290a}; !- Thermal Zone

OS:ThermalZone,
  {df21d0e0-a2c1-4726-8aac-5a4a6141b61c}, !- Handle
  Thermal Zone 193,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a1a6f70-91c1-4d54-bba0-1404ad17c32e}, !- Zone Air Inlet Port List
  {7d2345a4-ef77-4a3e-8f77-60c3efc19901}, !- Zone Air Exhaust Port List
  {fff5e2aa-15d9-4ace-b96b-4263dd1ab64b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a8188b28-3e47-4871-8283-894bbe5b82d5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {869953d4-7e96-4b72-952c-9e20950a1784}, !- Handle
  Node 193,                               !- Name
  {fff5e2aa-15d9-4ace-b96b-4263dd1ab64b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fff5e2aa-15d9-4ace-b96b-4263dd1ab64b}, !- Handle
  {8dae5060-976a-491b-a564-6a30d459b889}, !- Name
  {df21d0e0-a2c1-4726-8aac-5a4a6141b61c}, !- Source Object
  11,                                     !- Outlet Port
  {869953d4-7e96-4b72-952c-9e20950a1784}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a1a6f70-91c1-4d54-bba0-1404ad17c32e}, !- Handle
  Port List 385,                          !- Name
  {df21d0e0-a2c1-4726-8aac-5a4a6141b61c}; !- HVAC Component

OS:PortList,
  {7d2345a4-ef77-4a3e-8f77-60c3efc19901}, !- Handle
  Port List 386,                          !- Name
  {df21d0e0-a2c1-4726-8aac-5a4a6141b61c}; !- HVAC Component

OS:Sizing:Zone,
  {d23aed15-4f11-4d47-b66a-72dd0bce33b0}, !- Handle
  {df21d0e0-a2c1-4726-8aac-5a4a6141b61c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d8b16482-7398-4c2b-a5ab-9a58bd8dd05f}, !- Handle
  Zone HVAC Equipment List 193,           !- Name
  {df21d0e0-a2c1-4726-8aac-5a4a6141b61c}; !- Thermal Zone

OS:ThermalZone,
  {053bd845-2e8e-42da-a1d8-6ec582268191}, !- Handle
  Thermal Zone 194,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9dc93f8d-8af9-4cb3-a05d-76fa61a1fbbf}, !- Zone Air Inlet Port List
  {fb20b7a8-beb5-4329-bdce-827a28c1c8b3}, !- Zone Air Exhaust Port List
  {157e87d6-14ef-4027-9760-008d5537d6de}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fbfa5db6-b216-4a93-a14a-73aa6acdc98c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {474b09ba-738b-4d2b-8c6a-b73c533083ea}, !- Handle
  Node 194,                               !- Name
  {157e87d6-14ef-4027-9760-008d5537d6de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {157e87d6-14ef-4027-9760-008d5537d6de}, !- Handle
  {c30d7369-a0bf-4ab8-8570-2cc00f7b4305}, !- Name
  {053bd845-2e8e-42da-a1d8-6ec582268191}, !- Source Object
  11,                                     !- Outlet Port
  {474b09ba-738b-4d2b-8c6a-b73c533083ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9dc93f8d-8af9-4cb3-a05d-76fa61a1fbbf}, !- Handle
  Port List 387,                          !- Name
  {053bd845-2e8e-42da-a1d8-6ec582268191}; !- HVAC Component

OS:PortList,
  {fb20b7a8-beb5-4329-bdce-827a28c1c8b3}, !- Handle
  Port List 388,                          !- Name
  {053bd845-2e8e-42da-a1d8-6ec582268191}; !- HVAC Component

OS:Sizing:Zone,
  {02be2a58-ae8b-4e4d-b23a-c891e7f2e6a3}, !- Handle
  {053bd845-2e8e-42da-a1d8-6ec582268191}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {90370d55-8bad-4e64-b88d-f66e7536ced8}, !- Handle
  Zone HVAC Equipment List 194,           !- Name
  {053bd845-2e8e-42da-a1d8-6ec582268191}; !- Thermal Zone

OS:ThermalZone,
  {073eaf41-99ba-481b-9f15-28c9988e1a1f}, !- Handle
  Thermal Zone 195,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {716de0b7-0ef9-4c33-bd52-b16b5f66ebd3}, !- Zone Air Inlet Port List
  {4732fef7-ab12-4ad0-a418-e5af6fe32543}, !- Zone Air Exhaust Port List
  {687481f3-901b-4ccb-84c9-ce0e153d4886}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {16f61b39-24d7-43b8-8a7a-b2e06b169799}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eebd5b0b-c947-4141-91ef-9af4ca53194c}, !- Handle
  Node 195,                               !- Name
  {687481f3-901b-4ccb-84c9-ce0e153d4886}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {687481f3-901b-4ccb-84c9-ce0e153d4886}, !- Handle
  {5e8efa69-5503-422f-8492-7eda5665ba7e}, !- Name
  {073eaf41-99ba-481b-9f15-28c9988e1a1f}, !- Source Object
  11,                                     !- Outlet Port
  {eebd5b0b-c947-4141-91ef-9af4ca53194c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {716de0b7-0ef9-4c33-bd52-b16b5f66ebd3}, !- Handle
  Port List 389,                          !- Name
  {073eaf41-99ba-481b-9f15-28c9988e1a1f}; !- HVAC Component

OS:PortList,
  {4732fef7-ab12-4ad0-a418-e5af6fe32543}, !- Handle
  Port List 390,                          !- Name
  {073eaf41-99ba-481b-9f15-28c9988e1a1f}; !- HVAC Component

OS:Sizing:Zone,
  {41e48a43-0051-4548-aa67-e828c14b40bf}, !- Handle
  {073eaf41-99ba-481b-9f15-28c9988e1a1f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {67c9e34b-cedf-417e-a60d-2bd425173c4b}, !- Handle
  Zone HVAC Equipment List 195,           !- Name
  {073eaf41-99ba-481b-9f15-28c9988e1a1f}; !- Thermal Zone

OS:ThermalZone,
  {fa1f3a67-51a3-432d-9170-b31c82723420}, !- Handle
  Thermal Zone 196,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0104833-7d96-426a-8da3-4c99fa7f9e6c}, !- Zone Air Inlet Port List
  {aae9d1b0-08b2-4f73-949c-ebffc78cda5d}, !- Zone Air Exhaust Port List
  {83c858fe-4c4d-494d-98ec-6b7b44ebbc8f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {662dddfe-4b13-45e4-a49d-4b805a6b1a9c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be1ab374-c677-4c6e-af65-c1a48b0f7ca8}, !- Handle
  Node 196,                               !- Name
  {83c858fe-4c4d-494d-98ec-6b7b44ebbc8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83c858fe-4c4d-494d-98ec-6b7b44ebbc8f}, !- Handle
  {aa0022b6-aae0-4d11-b5fb-e524704c02af}, !- Name
  {fa1f3a67-51a3-432d-9170-b31c82723420}, !- Source Object
  11,                                     !- Outlet Port
  {be1ab374-c677-4c6e-af65-c1a48b0f7ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0104833-7d96-426a-8da3-4c99fa7f9e6c}, !- Handle
  Port List 391,                          !- Name
  {fa1f3a67-51a3-432d-9170-b31c82723420}; !- HVAC Component

OS:PortList,
  {aae9d1b0-08b2-4f73-949c-ebffc78cda5d}, !- Handle
  Port List 392,                          !- Name
  {fa1f3a67-51a3-432d-9170-b31c82723420}; !- HVAC Component

OS:Sizing:Zone,
  {5269c87e-b1ee-413a-acbd-3251d93c665b}, !- Handle
  {fa1f3a67-51a3-432d-9170-b31c82723420}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0a85fe49-aafc-427f-9478-67502e5ebe31}, !- Handle
  Zone HVAC Equipment List 196,           !- Name
  {fa1f3a67-51a3-432d-9170-b31c82723420}; !- Thermal Zone

OS:ThermalZone,
  {fa49df50-bb8f-42ab-bf1d-f53429666322}, !- Handle
  Thermal Zone 197,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e54f925e-00db-4873-b1c6-1a6ecc4bc2c5}, !- Zone Air Inlet Port List
  {4dc4008c-2613-4985-a9ff-bbcabf3fb588}, !- Zone Air Exhaust Port List
  {67fc7fef-8488-4f99-b466-6d03d4f5063b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {40602041-4dc9-4757-9028-c086d48f7189}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3ac9749-1eed-438a-b736-43933d90cb8e}, !- Handle
  Node 197,                               !- Name
  {67fc7fef-8488-4f99-b466-6d03d4f5063b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67fc7fef-8488-4f99-b466-6d03d4f5063b}, !- Handle
  {7799b7a7-5e6e-4752-96fa-a3b3a6ac3763}, !- Name
  {fa49df50-bb8f-42ab-bf1d-f53429666322}, !- Source Object
  11,                                     !- Outlet Port
  {f3ac9749-1eed-438a-b736-43933d90cb8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e54f925e-00db-4873-b1c6-1a6ecc4bc2c5}, !- Handle
  Port List 393,                          !- Name
  {fa49df50-bb8f-42ab-bf1d-f53429666322}; !- HVAC Component

OS:PortList,
  {4dc4008c-2613-4985-a9ff-bbcabf3fb588}, !- Handle
  Port List 394,                          !- Name
  {fa49df50-bb8f-42ab-bf1d-f53429666322}; !- HVAC Component

OS:Sizing:Zone,
  {50232240-a1a9-45f1-8e73-0733e62627bf}, !- Handle
  {fa49df50-bb8f-42ab-bf1d-f53429666322}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d68486cc-9a4c-420d-9a68-0e48fd4dd705}, !- Handle
  Zone HVAC Equipment List 197,           !- Name
  {fa49df50-bb8f-42ab-bf1d-f53429666322}; !- Thermal Zone

OS:Construction,
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Name
  {fa3f10fc-a0c0-402f-a63f-06fce8135d4a}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Handle
  Mass NonRes Wall Insulation-1.69,       !- Name
  MediumRough,                            !- Roughness
  0.0623673293364368,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cab64d36-f2ab-43de-8b2e-beaef923018b}, !- Handle
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7, !- Name
  {35f42e77-d195-4d48-9369-46ac0c825ad0}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Handle
  IEAD NonRes Roof Insulation-2.79,       !- Name
  MediumRough,                            !- Roughness
  0.124663450809702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3ac19517-f998-49cf-a48b-4491fb351960}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f14c5490-fd61-4e43-b6c3-8331302b8839}, !- Handle
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2, !- Name
  {9d13224f-32f8-4de1-96d2-bfb3c57c641a}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Handle
  Metal Semi-Cond Roof Insulation-1.05,   !- Name
  MediumRough,                            !- Roughness
  0.0422673301906313,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3bbc8b7e-4c1e-4620-803a-3f56c0844031}, !- Handle
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b, !- Name
  {3ea85197-bef0-4cb2-9cda-7b3d6215444a}, !- Surface Rendering Name
  {01528e8f-c3f9-4775-831e-4d610e716f90}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {01528e8f-c3f9-4775-831e-4d610e716f90}, !- Handle
  Fixed Window 3.24/0.25/0.16,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {89b015d8-9371-4648-9c39-cb9a723fb952}, !- Handle
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8, !- Name
  {3dc84fbe-c760-4307-bc32-53a71feb4ff1}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Handle
  IEAD NonRes Roof Insulation-3.72,       !- Name
  MediumRough,                            !- Roughness
  0.170145232344671,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {634d10a9-77f3-4ee9-98e0-849ecdcce36e}, !- Handle
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7, !- Name
  {29c8817c-4e1b-49bd-b686-fd89a2a9428b}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Handle
  Mass NonRes Wall Insulation-2.20,       !- Name
  MediumRough,                            !- Roughness
  0.0872609809472425,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {22b97445-1e45-4d07-9c30-4c2ddd08e992}, !- Handle
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, !- Name
  {d20654a8-a18b-4b45-ad02-67a74ee17147}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Handle
  Steel Frame NonRes Wall Insulation-2.75, !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1bb3d728-6579-4158-a2fa-46731619b9b7}, !- Handle
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8, !- Name
  {decb9ac0-2d76-49e1-b499-4e9a6b71b118}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {17c3b9c5-a5c4-48fc-8f02-cc96582f2155}, !- Handle
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c, !- Name
  {5a01e2ca-1d7d-42e6-b551-2b626c284598}, !- Surface Rendering Name
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}, !- Handle
  Fixed Window 5.84/0.39/0.22,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.22;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {db6d930b-cf90-4f4e-8dfb-fd137dd01d7b}, !- Handle
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2, !- Name
  {e2d6941b-4ef8-4617-ba59-acd19c19f84e}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Handle
  Mass NonRes Wall Insulation-1.17,       !- Name
  MediumRough,                            !- Roughness
  0.0365394788793099,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26cec31c-b9ce-4ec2-95f4-2cf72f70aa9e}, !- Handle
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Handle
  Interior Window,                        !- Name
  {b5b616f1-36eb-4d21-8b4c-53a626515677}, !- Surface Rendering Name
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {c65977dd-8aad-4bdf-94a5-3d678f375a3f}, !- Handle
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 1, !- Name
  {3284b7de-138d-4ca9-a075-ba9d5c8307b7}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Handle
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a6e39dcc-13e5-401e-b411-0f84346301a1}, !- Handle
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7, !- Name
  {1a1728f3-7680-423f-b84b-69cddcde4119}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Handle
  Wood Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409826,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {90cf5a60-7472-49ab-bb9f-a7946d132760}, !- Handle
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4, !- Name
  {9a308187-0c47-4058-b311-94379303b157}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {efb05866-f5ff-4257-867b-1a8540f71fd8}, !- Handle
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Name
  {06d8a985-9cbc-47c0-9eb5-a35d7deb1225}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {cf746e78-8ca1-4f62-ba33-0e7388a203c2}, !- Handle
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Name
  {ea70a9a5-e219-47c8-b6ed-d0e2323bd633}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {f61a2b55-9b48-4a77-9fa5-8240ad622765}, !- Handle
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8, !- Name
  {a7599548-a45f-4127-81eb-8fb989998dbb}, !- Surface Rendering Name
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}, !- Handle
  Fixed Window 5.84/0.70/0.60,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.7,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:StandardsInformation:Construction,
  {76b60829-32a3-458b-b50e-9bb10dbb284e}, !- Handle
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8, !- Name
  {3320d10c-d153-4cba-897a-9858c7f0f637}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {c04711d3-e1ac-41ea-9d82-cfb0636d65c7}, !- Handle
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8, !- Name
  {e186c290-172d-44c3-b26d-44ddffd1ee73}, !- Surface Rendering Name
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}, !- Handle
  Fixed Window 2.67/0.30/0.21,            !- Name
  2.66866,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {3bfe8e64-102b-4713-8849-a36097108513}, !- Handle
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c, !- Name
  {46ab0f16-55c9-415a-927b-fa01c79c4033}, !- Surface Rendering Name
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}, !- Handle
  Fixed Window 5.84/0.61/0.47,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.47;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {862fb988-2720-4cda-be13-04e458cf17eb}, !- Handle
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7, !- Name
  {1b0c4ef8-b80f-402c-9634-9945985deebf}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Handle
  Metal Semi-Cond Roof Insulation-1.81,   !- Name
  MediumRough,                            !- Roughness
  0.0795588880494838,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {282e1081-243b-4aba-9fd9-52a41a68f422}, !- Handle
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b, !- Name
  {ee51c996-c09e-4c92-9bbb-2e2cb7f4b7eb}, !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}, !- Handle
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {64ce7de4-1625-4baf-886e-106818f62680}, !- Handle
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Name
  {328d988b-2736-4da8-b54d-2ed08f9ce84d}, !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Handle
  AtticFloor NonRes Insulation-5.18,      !- Name
  MediumRough,                            !- Roughness
  0.302609558350618,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26f3b3ab-1f7c-47aa-b2e2-09209494ed45}, !- Handle
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2, !- Name
  {b2b2ccc3-d4ae-4580-9502-cce8134e5bbc}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {92096a90-dc90-42bb-beab-1849843aa081}, !- Handle
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  {ec20b28b-9915-40cb-967c-305dc6c8ad14}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {ed26b360-fc83-42ae-b77f-0c62d6767117}, !- Handle
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, !- Name
  {4f6d4c84-6ab8-4256-aced-8ca41fbce443}, !- Surface Rendering Name
  {ccc2c584-a592-41db-be50-0874fc649b1d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ccc2c584-a592-41db-be50-0874fc649b1d}, !- Handle
  Fixed Window 5.84/0.25/0.11,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e34c4f2b-4648-4162-b4b2-0903e93867ad}, !- Handle
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Handle
  Interior Partition,                     !- Name
  {3d2b4209-d8ec-4193-aa67-a5c2849b1182}, !- Surface Rendering Name
  {113a0723-3646-475d-9962-a33d2d9be9a0}; !- Layer 1

OS:Material,
  {113a0723-3646-475d-9962-a33d2d9be9a0}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e3e5e130-e5a1-4ac8-b6fd-7c9c1f59bc9d}, !- Handle
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, !- Name
  {c20eaac6-6555-4f86-8233-726a13860148}, !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}, !- Handle
  Fixed Window 3.81/0.39/0.27,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {09eea50f-4f03-4a16-98b8-c0d6508b7d47}, !- Handle
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4, !- Name
  {b05a5380-38d0-4d08-94d4-05fd0a28ed70}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {4188840d-5044-4c07-948a-8716095439d8}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.12, !- Name
  MediumRough,                            !- Roughness
  0.0437899773880745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a0ee5ebc-b8ec-4f88-8cf1-cf807df730ff}, !- Handle
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4, !- Name
  {761f8bc2-83a1-4fd7-b620-05e5b1969dfe}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Handle
  Steel Frame NonRes Wall Insulation-1.42, !- Name
  MediumRough,                            !- Roughness
  0.0539159052000001,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4dacda00-ccab-4e2f-9211-323996a75008}, !- Handle
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8, !- Name
  {3d5fc806-8887-4343-b924-1dca98a02838}, !- Surface Rendering Name
  {5d530508-7168-4408-b57a-867540e32451}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5d530508-7168-4408-b57a-867540e32451}, !- Handle
  Fixed Window 2.62/0.30/0.21,            !- Name
  2.61188,                                !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {6f856886-8248-46ec-adf2-b90c12044615}, !- Handle
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7, !- Name
  {aa2d9f0e-7205-4d46-8771-9485c4ad9281}, !- Surface Rendering Name
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}, !- Handle
  Fixed Window 3.81/0.49/0.38,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e0aee1d8-3875-491a-8dd6-5a57bfa71ae5}, !- Handle
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8, !- Name
  {601435d6-2d99-4bda-81c8-18e548868362}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.37, !- Name
  MediumRough,                            !- Roughness
  0.0557583952804708,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ceba110a-a783-41ff-a2fd-1f4df41c650a}, !- Handle
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7, !- Name
  {a8adf66b-d85f-4bf7-8292-5510939ed8db}, !- Surface Rendering Name
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}, !- Handle
  Fixed Window 3.24/0.49/0.41,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {375078a9-5551-4e12-9dc6-c3602622b464}, !- Handle
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, !- Name
  {b889ef22-d4fe-441a-97a0-045b3f09c37c}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Handle
  Steel Frame NonRes Wall Insulation-2.10, !- Name
  MediumRough,                            !- Roughness
  0.0870564552646046,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9452172c-4872-4604-ad0c-bbbd2a734991}, !- Handle
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b, !- Name
  {c2144d07-c848-4456-8e11-d1f7d8ded5c7}, !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:StandardsInformation:Construction,
  {7363c8c8-deb3-4f0e-a9a2-e0347923913c}, !- Handle
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6, !- Name
  {615e59a3-3a00-4ef6-bbb1-c187659e9c0e}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Handle
  Metal Semi-Cond Roof Insulation-1.87,   !- Name
  MediumRough,                            !- Roughness
  0.0822341258092582,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ca7e2c3e-2d35-4375-ac7c-f1af46777652}, !- Handle
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3, !- Name
  {5c792930-1e68-4cfd-b0ba-91784328bf4c}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {f58444dd-15e3-41ac-9836-abe00e58b0ce}, !- Handle
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6, !- Name
  {61a931b6-2302-4525-a1c8-e90cf78cbc04}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {89f414af-9231-4912-a076-102d05c66aee}, !- Handle
  Mass NonRes Wall Insulation-1.96,       !- Name
  MediumRough,                            !- Roughness
  0.0752751486901879,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {580c257e-cfc7-42d5-bc15-3e06514fba58}, !- Handle
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7, !- Name
  {ee59b698-832b-40e2-817d-a9517a1b8ae2}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {34137e0c-408d-4506-ab36-95a4ad133784}, !- Handle
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Handle
  Exterior Door,                          !- Name
  {46a80951-2224-46db-b998-a63fd412ce74}, !- Surface Rendering Name
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Layer 1
  {798074e2-9644-4cf4-9a75-81e69579bf8e}; !- Layer 2

OS:Material,
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {798074e2-9644-4cf4-9a75-81e69579bf8e}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {af2e3f4b-0d29-4de1-9894-bda9666e2fa9}, !- Handle
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3, !- Name
  {f2d1a083-cd4d-42b2-b150-4b45608242fc}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7b74f468-35e8-4a33-a867-74e4cd0ad00b}, !- Handle
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5, !- Name
  {3fb7c887-6189-4f67-9289-c2c78d308f51}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.24, !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {efca3bb9-c31b-49bc-bd47-65db00e947f3}, !- Handle
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3, !- Name
  {99446d94-f330-426c-9d91-859b6bcdd225}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Handle
  Mass NonRes Wall Insulation-1.43,       !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dc253899-98b7-48f7-9f51-9371fdf11540}, !- Handle
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  {8b92b05e-fe68-4e98-b469-fa42c2afa1d9}, !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:StandardsInformation:Construction,
  {395caade-18dd-4b0c-a085-b04e8cade387}, !- Handle
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8, !- Name
  {58b13cc0-fa27-4bbe-b0bd-1d3cafb08f8c}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Handle
  Metal Semi-Cond Roof Insulation-2.50,   !- Name
  MediumRough,                            !- Roughness
  0.113125446059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cfb44aae-84e7-47cc-8aba-2f9681a00355}, !- Handle
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8, !- Name
  {d4743e9f-bc7d-4509-816f-6aa52091dfa6}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Handle
  Mass NonRes Wall Insulation-2.48,       !- Name
  MediumRough,                            !- Roughness
  0.100934958592615,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b99d6831-1a14-486e-8e98-903ca848bd27}, !- Handle
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8, !- Name
  {5400aa30-ace3-49cf-89b5-1b0e7b4f41a1}, !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Handle
  AtticFloor NonRes Insulation-6.52,      !- Name
  MediumRough,                            !- Roughness
  0.30260955835062,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {33caca0a-ebfb-4dd3-a9a8-5c5c6c7f24d1}, !- Handle
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1, !- Name
  {49535b7c-07ef-46d5-9494-d15b6d88e4f5}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}; !- Layer 1

OS:StandardsInformation:Construction,
  {10a80ac2-6bb8-4e95-82fc-f0811aa26c8a}, !- Handle
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4, !- Name
  {3d4c08e1-1cfa-487e-9253-b0def75cfaf3}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {98729292-a619-444c-b79f-2c227ed031c7}, !- Handle
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1, !- Name
  {d160f0f2-f6ef-4a2d-ac63-2ae0fd8cee8d}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 2

OS:StandardsInformation:Construction,
  {7182bbe8-daa3-46a9-9534-f11f664090d8}, !- Handle
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8, !- Name
  {7f8ac0bf-eef3-44cc-acd0-c9a330bc117f}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Handle
  Steel Frame NonRes Wall Insulation-3.21, !- Name
  MediumRough,                            !- Roughness
  0.14122619066012,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c5abd5ed-6c32-45f6-af64-fca70c6f6a79}, !- Handle
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  {f5aa9c53-5eb1-4c58-8cc1-ed2d05c38781}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Handle
  Wood Frame NonRes Wall Insulation-3.45, !- Name
  MediumRough,                            !- Roughness
  0.153532499715495,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0e78498c-645a-4e0c-9287-86365c8c4d23}, !- Handle
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, !- Name
  {5fc66cd8-8d1d-46f7-adc6-1ee45fd9992c}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {5f49cf25-f20c-4d9c-9e21-d017d29e32ab}, !- Handle
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Building,
  {ec23a70e-1468-4d3d-a971-c3cb0b2edcd9}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:DefaultConstructionSet,
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Handle
  MyConsturction,                         !- Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Exterior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Interior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Ground Contact Surface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Exterior SubSurface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Interior SubSurface Constructions Name
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Handle
  Default Surface Constructions 1,        !- Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Floor Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Wall Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Fixed Window Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Operable Window Construction Name
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Skylight Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Tubular Daylight Dome Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}; !- Tubular Daylight Diffuser Construction Name

OS:RunPeriod,
  {07a5a737-70fd-4dcf-aa7a-69ee321439e5}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:SimulationControl,
  {6f0c1c52-288e-4045-85b0-d18a78f30d1b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  ,                                       !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections;            !- Solar Distribution

OS:Facility,
  {94c4ae67-e0e9-4b6c-bf80-c0075862c7c8}; !- Handle

OS:Rendering:Color,
  {fa3f10fc-a0c0-402f-a63f-06fce8135d4a}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {35f42e77-d195-4d48-9369-46ac0c825ad0}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d13224f-32f8-4de1-96d2-bfb3c57c641a}, !- Handle
  Rendering Color 3,                      !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ea85197-bef0-4cb2-9cda-7b3d6215444a}, !- Handle
  Rendering Color 4,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3dc84fbe-c760-4307-bc32-53a71feb4ff1}, !- Handle
  Rendering Color 5,                      !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {29c8817c-4e1b-49bd-b686-fd89a2a9428b}, !- Handle
  Rendering Color 6,                      !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d20654a8-a18b-4b45-ad02-67a74ee17147}, !- Handle
  Rendering Color 7,                      !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a01e2ca-1d7d-42e6-b551-2b626c284598}, !- Handle
  Rendering Color 8,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2d6941b-4ef8-4617-ba59-acd19c19f84e}, !- Handle
  Rendering Color 9,                      !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5b616f1-36eb-4d21-8b4c-53a626515677}, !- Handle
  Rendering Color 10,                     !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3284b7de-138d-4ca9-a075-ba9d5c8307b7}, !- Handle
  Rendering Color 11,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a1728f3-7680-423f-b84b-69cddcde4119}, !- Handle
  Rendering Color 12,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a308187-0c47-4058-b311-94379303b157}, !- Handle
  Rendering Color 13,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {06d8a985-9cbc-47c0-9eb5-a35d7deb1225}, !- Handle
  Rendering Color 14,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ea70a9a5-e219-47c8-b6ed-d0e2323bd633}, !- Handle
  Rendering Color 15,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7599548-a45f-4127-81eb-8fb989998dbb}, !- Handle
  Rendering Color 16,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3320d10c-d153-4cba-897a-9858c7f0f637}, !- Handle
  Rendering Color 17,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e186c290-172d-44c3-b26d-44ddffd1ee73}, !- Handle
  Rendering Color 18,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {46ab0f16-55c9-415a-927b-fa01c79c4033}, !- Handle
  Rendering Color 19,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b0c4ef8-b80f-402c-9634-9945985deebf}, !- Handle
  Rendering Color 20,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ee51c996-c09e-4c92-9bbb-2e2cb7f4b7eb}, !- Handle
  Rendering Color 21,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {328d988b-2736-4da8-b54d-2ed08f9ce84d}, !- Handle
  Rendering Color 22,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2b2ccc3-d4ae-4580-9502-cce8134e5bbc}, !- Handle
  Rendering Color 23,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ec20b28b-9915-40cb-967c-305dc6c8ad14}, !- Handle
  Rendering Color 24,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f6d4c84-6ab8-4256-aced-8ca41fbce443}, !- Handle
  Rendering Color 25,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d2b4209-d8ec-4193-aa67-a5c2849b1182}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c20eaac6-6555-4f86-8233-726a13860148}, !- Handle
  Rendering Color 27,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b05a5380-38d0-4d08-94d4-05fd0a28ed70}, !- Handle
  Rendering Color 28,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {761f8bc2-83a1-4fd7-b620-05e5b1969dfe}, !- Handle
  Rendering Color 29,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d5fc806-8887-4343-b924-1dca98a02838}, !- Handle
  Rendering Color 30,                     !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa2d9f0e-7205-4d46-8771-9485c4ad9281}, !- Handle
  Rendering Color 31,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {601435d6-2d99-4bda-81c8-18e548868362}, !- Handle
  Rendering Color 32,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a8adf66b-d85f-4bf7-8292-5510939ed8db}, !- Handle
  Rendering Color 33,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b889ef22-d4fe-441a-97a0-045b3f09c37c}, !- Handle
  Rendering Color 34,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2144d07-c848-4456-8e11-d1f7d8ded5c7}, !- Handle
  Rendering Color 35,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {615e59a3-3a00-4ef6-bbb1-c187659e9c0e}, !- Handle
  Rendering Color 36,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c792930-1e68-4cfd-b0ba-91784328bf4c}, !- Handle
  Rendering Color 37,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {61a931b6-2302-4525-a1c8-e90cf78cbc04}, !- Handle
  Rendering Color 38,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee59b698-832b-40e2-817d-a9517a1b8ae2}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46a80951-2224-46db-b998-a63fd412ce74}, !- Handle
  Rendering Color 40,                     !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2d1a083-cd4d-42b2-b150-4b45608242fc}, !- Handle
  Rendering Color 41,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3fb7c887-6189-4f67-9289-c2c78d308f51}, !- Handle
  Rendering Color 42,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99446d94-f330-426c-9d91-859b6bcdd225}, !- Handle
  Rendering Color 43,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b92b05e-fe68-4e98-b469-fa42c2afa1d9}, !- Handle
  Rendering Color 44,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58b13cc0-fa27-4bbe-b0bd-1d3cafb08f8c}, !- Handle
  Rendering Color 45,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d4743e9f-bc7d-4509-816f-6aa52091dfa6}, !- Handle
  Rendering Color 46,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5400aa30-ace3-49cf-89b5-1b0e7b4f41a1}, !- Handle
  Rendering Color 47,                     !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49535b7c-07ef-46d5-9494-d15b6d88e4f5}, !- Handle
  Rendering Color 48,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d4c08e1-1cfa-487e-9253-b0def75cfaf3}, !- Handle
  Rendering Color 49,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d160f0f2-f6ef-4a2d-ac63-2ae0fd8cee8d}, !- Handle
  Rendering Color 50,                     !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f8ac0bf-eef3-44cc-acd0-c9a330bc117f}, !- Handle
  Rendering Color 51,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5aa9c53-5eb1-4c58-8cc1-ed2d05c38781}, !- Handle
  Rendering Color 52,                     !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fc66cd8-8d1d-46f7-adc6-1ee45fd9992c}, !- Handle
  Rendering Color 53,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {decb9ac0-2d76-49e1-b499-4e9a6b71b118}, !- Handle
  Rendering Color 54,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {418d659f-8f42-4bfa-9258-96ae0ec0052d}, !- Handle
  Rendering Color 55,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {caef6a6f-5192-44cc-9580-fb9178a72605}, !- Handle
  Rendering Color 56,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {83732ea7-defb-4b9f-ad96-a11fda507576}, !- Handle
  Rendering Color 57,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7a6d2e9-6dd7-4cf6-a126-67f01fabe1f7}, !- Handle
  Rendering Color 58,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cdb2c3f5-d780-4687-99ca-270331aa2d8c}, !- Handle
  Rendering Color 59,                     !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {23473378-7f1b-4862-8827-1c9d1d5688bc}, !- Handle
  Rendering Color 60,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1830dacf-d35f-4245-9090-cf690378d5fa}, !- Handle
  Rendering Color 61,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8287e4a-3175-419f-af4a-f808bd902f9b}, !- Handle
  Rendering Color 62,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72ddff2f-298e-40d9-a0c4-f39b435103f5}, !- Handle
  Rendering Color 63,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9685b35-9d2c-4b5a-8e15-a7cb28cb8655}, !- Handle
  Rendering Color 64,                     !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f685389a-a604-4c7c-a5af-d8c6753d3779}, !- Handle
  Rendering Color 65,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cbadcdb3-9457-4e03-974c-c0d046fbe57b}, !- Handle
  Rendering Color 66,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12f66206-ca4e-437e-b5c5-815959cbf877}, !- Handle
  Rendering Color 67,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {536e366a-b30a-4b87-b2e8-b47ca19291a1}, !- Handle
  Rendering Color 68,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fda0ea7c-f225-4d4a-a59e-1e4e51117257}, !- Handle
  Rendering Color 69,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74808334-8502-4b18-a700-31d72247ffad}, !- Handle
  Rendering Color 70,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {08c035e3-ca10-4591-bcb4-36f9e1ab00a7}, !- Handle
  Rendering Color 71,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b36b5fe-7ace-4d38-a80e-77f49de23d5a}, !- Handle
  Rendering Color 72,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f8be660c-0e7b-4f3e-82a7-cfa00da0f2ca}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6afdf08f-d982-4c15-85c2-7ef14e7d494a}, !- Handle
  Rendering Color 74,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ab412d3-5e15-4cd6-a867-40d8a29901cb}, !- Handle
  Rendering Color 75,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9927404d-8f9d-4a08-9a2b-d6e7b3d9471f}, !- Handle
  Rendering Color 76,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {11cb6b22-b895-4c47-b649-c9d7f695ac37}, !- Handle
  Rendering Color 77,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fe955314-ac56-4897-b51f-5f2dcaf9b123}, !- Handle
  Rendering Color 78,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0f6858a7-3e4c-4805-a9e7-9495eb49965d}, !- Handle
  Rendering Color 79,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {897f0e37-64f2-40cb-a8aa-749ef9fdba61}, !- Handle
  Rendering Color 80,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {941fc80d-45ce-4be3-9c0f-068b1d5c9d4d}, !- Handle
  Rendering Color 81,                     !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35b97b95-bf03-4651-96e5-7deca4250213}, !- Handle
  Rendering Color 82,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e30b72d-6c0b-49b7-a3c7-c524768eed5d}, !- Handle
  Rendering Color 83,                     !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c5a67ab0-6380-49ba-b7f4-61ea498d716a}, !- Handle
  Rendering Color 84,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2acac3f-ad6a-4e8f-b290-db214bfd867f}, !- Handle
  Rendering Color 85,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {493d6bb2-4a86-4331-be2f-1fa8fee1e2f3}, !- Handle
  Rendering Color 86,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d4287d11-7bdb-4c29-b176-f128e154affc}, !- Handle
  Rendering Color 87,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3f2d456-4941-476b-8008-20c468c0a323}, !- Handle
  Rendering Color 88,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {47a82c94-ff0a-4fc8-9a9c-92fdf1dcf7fe}, !- Handle
  Rendering Color 89,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2cf3698a-6e0e-4b77-9823-eb76cccb71f6}, !- Handle
  Rendering Color 90,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2e92db4-fc2a-4a80-b3fe-725a94f8a215}, !- Handle
  Rendering Color 91,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab5b0d26-a028-4a4e-b8aa-7ef7f6585cc4}, !- Handle
  Rendering Color 92,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf7fc454-fd5e-49b9-9067-515ad08afdde}, !- Handle
  Rendering Color 93,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b0be6779-7e58-4cb5-9857-c2156fadc1e0}, !- Handle
  Rendering Color 94,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6de22fc2-bdeb-40cb-b3e3-119bb5d6fa52}, !- Handle
  Rendering Color 95,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {257770ad-7b97-42a3-b534-c6241e3f772a}, !- Handle
  Rendering Color 96,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {936dae63-553b-4b23-998b-27c28979e2f8}, !- Handle
  Rendering Color 97,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fdf5a6d1-9b49-4984-8d1f-a282e11d7fa4}, !- Handle
  Rendering Color 98,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cec9996c-d28f-402e-bcda-85390a78f443}, !- Handle
  Rendering Color 99,                     !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe3e5123-aa83-411d-be9d-c97740e0c78f}, !- Handle
  Rendering Color 100,                    !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5946a2e9-c760-4dd4-b106-b146f45dfbfa}, !- Handle
  Rendering Color 101,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {655f4260-b6af-4bc2-aed4-33ab069a0b68}, !- Handle
  Rendering Color 102,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5328373a-1a15-4355-b631-f6040aae47db}, !- Handle
  Rendering Color 103,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2cdbe143-6663-4ab7-a1cb-a83b8b141350}, !- Handle
  Rendering Color 104,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {225e7017-a8e7-482d-9167-df117298ae64}, !- Handle
  Rendering Color 105,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e1d21f1-7dd4-41a3-b605-1537a83f5847}, !- Handle
  Rendering Color 106,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e296f55b-0321-4193-a96e-5d9ca0e8f583}, !- Handle
  Rendering Color 107,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {42193abe-ebe4-4856-a113-2701bffe42ba}, !- Handle
  Rendering Color 108,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {df9e4df3-a16a-4201-997e-dbe032411c08}, !- Handle
  Rendering Color 109,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9621b2a6-f864-4606-9938-e4c48caa5383}, !- Handle
  Rendering Color 110,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e94938a-bf1d-45f8-be0e-c99029cb61a8}, !- Handle
  Rendering Color 111,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63f61a02-3638-4fcd-96b0-6c8c0e14b7ec}, !- Handle
  Rendering Color 112,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24a4b972-62ca-4b7a-a3bf-f0c625043d05}, !- Handle
  Rendering Color 113,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b81f3f0b-5b25-44bd-b51a-2e9d9be48f39}, !- Handle
  Rendering Color 114,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14263d1b-0204-4bc9-90a2-9b0b32152727}, !- Handle
  Rendering Color 115,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ff6506f6-61c4-4bce-82d4-26354a929a9b}, !- Handle
  Rendering Color 116,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac4a5c9f-aa66-4f1d-97e0-f25e01c1c09e}, !- Handle
  Rendering Color 117,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6993d4d0-4a67-46cf-91f2-af903f8d5e5d}, !- Handle
  Rendering Color 118,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d8ba6653-75e9-40b6-b357-981bee7de4c5}, !- Handle
  Rendering Color 119,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2d0fc73-6066-4652-a30d-7ecd2653066c}, !- Handle
  Rendering Color 120,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92a4159e-c99a-4181-8673-26fd5a2aeb0c}, !- Handle
  Rendering Color 121,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {632b2087-07aa-43d7-a299-db5ad3d9a229}, !- Handle
  Rendering Color 122,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b511826-8eca-43cd-93a4-797e221560e6}, !- Handle
  Rendering Color 123,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b84c1f59-114f-43ad-bac4-933257adc352}, !- Handle
  Rendering Color 124,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bc1de626-c38a-4a8a-ac58-c7a9780d9244}, !- Handle
  Rendering Color 125,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {059b8390-779f-4df0-bffe-5219c6bc8310}, !- Handle
  Rendering Color 126,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bab8b53c-223a-4fa8-912b-ecf4b5818281}, !- Handle
  Rendering Color 127,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {728c9dc5-eb02-46cd-bced-ae8fd9c8bd75}, !- Handle
  Rendering Color 128,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c35542dc-7b28-48e1-b373-00503bdc3d1f}, !- Handle
  Rendering Color 129,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3380af06-370b-435d-9d28-178464fa21a3}, !- Handle
  Rendering Color 130,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef458861-34ba-41dd-a1e2-9215b7248dc3}, !- Handle
  Rendering Color 131,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e58c1853-4417-472c-81f2-026aa95a361d}, !- Handle
  Rendering Color 132,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de4f5a2f-4d14-4062-83be-6d2b2ca2ba47}, !- Handle
  Rendering Color 133,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63c94700-9461-4014-be36-6182913b278e}, !- Handle
  Rendering Color 134,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62772daf-7cd1-4a3a-a803-4c2357d4fe1d}, !- Handle
  Rendering Color 135,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc3092ef-4339-45c9-83c4-e67af9a97e0a}, !- Handle
  Rendering Color 136,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d5137d7-ec42-4df6-a849-da1c323c8361}, !- Handle
  Rendering Color 137,                    !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {867c3551-91aa-4924-827a-0a9eedfc5bbf}, !- Handle
  Rendering Color 138,                    !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1ad40a8-d4c3-4915-ab1f-b16caa83c7ca}, !- Handle
  Rendering Color 139,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1ee54996-3d1f-4657-a4c2-814cb107de33}, !- Handle
  Rendering Color 140,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c331ba3d-68c9-4d98-959b-06d560d5248d}, !- Handle
  Rendering Color 141,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e94f97da-8804-4033-8142-f28880150343}, !- Handle
  Rendering Color 142,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76359d8d-3f99-4536-8129-8ee94ab9f0d2}, !- Handle
  Rendering Color 143,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c60fd0e-aea0-4ed5-9385-11e2be21ad20}, !- Handle
  Rendering Color 144,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {902ece9f-df69-470c-bc33-8c1f4ef625f9}, !- Handle
  Rendering Color 145,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6825f3b8-d247-4348-82e9-f34a3305700d}, !- Handle
  Rendering Color 146,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7158647-f76f-49d7-b29f-dc22066d1d58}, !- Handle
  Rendering Color 147,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3878130d-1106-43d0-8f7f-c5939d3b5953}, !- Handle
  Rendering Color 148,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75a3b75f-1a7d-4c8c-8bc1-d5f5e74fef1f}, !- Handle
  Rendering Color 149,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {210b7c4d-bcff-4414-949c-6b2e20d14e0d}, !- Handle
  Rendering Color 150,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b28ec10f-5fcf-4e07-abe6-cb9d55d9af2f}, !- Handle
  Rendering Color 151,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b7c905a-5be9-427c-93e3-d13714b98618}, !- Handle
  Rendering Color 152,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe200c6b-b08c-476e-9b59-a571a90d7277}, !- Handle
  Rendering Color 153,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9e6495a-2b92-48f0-9652-36a75f6d63fb}, !- Handle
  Rendering Color 154,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc66e17c-01c7-4016-bd0b-c224ae7d0702}, !- Handle
  Rendering Color 155,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa3e8f90-58c6-465a-b63f-45474b122070}, !- Handle
  Rendering Color 156,                    !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e12d346c-6902-4334-bdd8-f6014569643c}, !- Handle
  Rendering Color 157,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc82bea4-571c-4ee3-869d-c1c143cb4ec7}, !- Handle
  Rendering Color 158,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28ec71c5-8164-41ed-b2d7-5f470917885f}, !- Handle
  Rendering Color 159,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c8e4626f-2207-4559-a46d-c21e61e7df78}, !- Handle
  Rendering Color 160,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {eefecdab-87e9-4a76-802d-b1abfca2f415}, !- Handle
  Rendering Color 161,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ada1afaf-ff96-4bb5-99a8-731e1e34cacf}, !- Handle
  Rendering Color 162,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f549eda-b78d-43f4-a18a-ebb5b1abc12b}, !- Handle
  Rendering Color 163,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {032a1a10-c809-41a1-8ad0-812d32aa74bf}, !- Handle
  Rendering Color 164,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f4ca8ed-fcbc-442c-bb47-3b6e9f9c4f8d}, !- Handle
  Rendering Color 165,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37b9b79d-541c-490d-bfe7-ee2c9a1296c0}, !- Handle
  Rendering Color 166,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f62db408-193f-47cc-872c-13a2d5198501}, !- Handle
  Rendering Color 167,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {335da3fb-82f7-49fa-b99f-c4d97fc78baa}, !- Handle
  Rendering Color 168,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d6535233-adc5-4c4f-a6bb-871c0e3d5444}, !- Handle
  Rendering Color 169,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {89689ef5-b091-422e-9d7a-51839de03594}, !- Handle
  Rendering Color 170,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3193e57-0c1d-4459-9bef-d40ede2efa5e}, !- Handle
  Rendering Color 171,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e23ae6a-efe0-4e4b-80eb-dc507ccf47da}, !- Handle
  Rendering Color 172,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {281733e1-03e4-424d-9bd8-462e5b2d6d75}, !- Handle
  Rendering Color 173,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {121008c2-b227-4000-9663-56029c100b97}, !- Handle
  Rendering Color 174,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e727e79d-9b8b-448e-b182-f903f0389d55}, !- Handle
  Rendering Color 175,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21560c2d-112c-40c6-9d1a-0f1ae042dbba}, !- Handle
  Rendering Color 176,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91eff3bd-099e-444f-8646-6d52bfc383ed}, !- Handle
  Rendering Color 177,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62326b10-45ce-4332-82a9-6177c68f1c3a}, !- Handle
  Rendering Color 178,                    !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f21512bf-51a1-4191-95ff-57a2eece4f7d}, !- Handle
  Rendering Color 179,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43f571e2-0ca3-475b-a855-cf255dff0324}, !- Handle
  Rendering Color 180,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {93f42a02-39d0-461c-8cfe-b8e29a0d61c6}, !- Handle
  Rendering Color 181,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c746f8f4-9e6b-4f4d-8419-5bf28a7caf67}, !- Handle
  Rendering Color 182,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5eb0bb9b-a5f7-4621-9504-da480130c3fa}, !- Handle
  Rendering Color 183,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf16f613-3871-49dd-8b64-3ddbe120de87}, !- Handle
  Rendering Color 184,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f49a760-bf61-40e5-acac-8fdc16aabb1f}, !- Handle
  Rendering Color 185,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb029999-be88-4640-a187-11b2615469ac}, !- Handle
  Rendering Color 186,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2ac7d828-6048-4abc-8688-596956d7e68f}, !- Handle
  Rendering Color 187,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {73e9ee14-15f1-443e-b462-03e651ed2850}, !- Handle
  Rendering Color 188,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {58d32074-c704-4e8f-a550-3d4125261502}, !- Handle
  Rendering Color 189,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c492bec6-ff5d-48ff-bdb4-bba2b3836ba1}, !- Handle
  Rendering Color 190,                    !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f011e97-d812-4b9f-8f79-a9c560d228a3}, !- Handle
  Rendering Color 191,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {887f278d-50e1-4827-8a93-48ee9a30f987}, !- Handle
  Rendering Color 192,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1540d29f-7dfc-4796-8b3a-be2ad46a6b95}, !- Handle
  Rendering Color 193,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3475f379-ed51-42c9-8637-a2efb4560fd9}, !- Handle
  Rendering Color 194,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a19c2087-d19c-423d-addf-2d1c86d3453c}, !- Handle
  Rendering Color 195,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {49a41379-eda3-4c79-9615-2e0d75555b61}, !- Handle
  Rendering Color 196,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {988656c9-d208-40d1-b308-4fdc38ff160b}, !- Handle
  Rendering Color 197,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fdec55b7-d42e-4fa9-a55a-c747ec9c1130}, !- Handle
  Rendering Color 198,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25be3fa0-d964-4aac-9542-b00862143209}, !- Handle
  Rendering Color 199,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1e746133-2f83-4233-8f6f-ef49390a37fd}, !- Handle
  Rendering Color 200,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76276e7e-9b98-4efb-ba39-9cd82ec9295d}, !- Handle
  Rendering Color 201,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4117d813-8589-4645-a893-ab06fe3b2a68}, !- Handle
  Rendering Color 202,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23235ff0-2abd-4f69-a13d-f549ec7ea5c7}, !- Handle
  Rendering Color 203,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a711a686-49fc-4e09-849b-f530785294e3}, !- Handle
  Rendering Color 204,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3ecf570-0c67-4858-a351-b42ee8639c06}, !- Handle
  Rendering Color 205,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6cff5123-2c8e-4674-ad60-534f27d3d4ab}, !- Handle
  Rendering Color 206,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {533bfcf4-eb17-4028-a6f6-6d302a72a931}, !- Handle
  Rendering Color 207,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9657aa3f-5eaa-4b89-a956-6e92c7273052}, !- Handle
  Rendering Color 208,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ab7436c-daf8-448b-aa96-7542ee29a54d}, !- Handle
  Rendering Color 209,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {80e22632-0ba0-45f9-83c0-4402bd002987}, !- Handle
  Rendering Color 210,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3aa4a18-0731-4dc3-a003-4f49ee963a6e}, !- Handle
  Rendering Color 211,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a50d9f0-cea0-470f-a34f-18ed1ef96214}, !- Handle
  Rendering Color 212,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e1c1f54c-3477-4222-a30b-87da1054ec56}, !- Handle
  Rendering Color 213,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e469486-a664-4c9a-a2f6-9ffab3fe2864}, !- Handle
  Rendering Color 214,                    !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7675174-d4e8-48d7-8115-753aa62e2a39}, !- Handle
  Rendering Color 215,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0468c309-d457-43eb-abf7-5251877559f8}, !- Handle
  Rendering Color 216,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a5303772-92bf-42f8-b180-94cdf8d8bf3c}, !- Handle
  Rendering Color 217,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5715f99-5c99-484b-b659-34c97b8fc825}, !- Handle
  Rendering Color 218,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f1edb9d6-04f3-4293-bdaf-a3b2b5158aee}, !- Handle
  Rendering Color 219,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {829e6cb3-09c4-43b4-a7b5-8d82fe60484a}, !- Handle
  Rendering Color 220,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb75fe66-3956-4e4e-b97e-b5843f582acc}, !- Handle
  Rendering Color 221,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48dcdc97-0814-4981-bfdc-4c75f8b12760}, !- Handle
  Rendering Color 222,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5cac90ab-3f02-4675-baad-ad4ce3b4fd5c}, !- Handle
  Rendering Color 223,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bf789d76-0e83-4688-87f6-4e95a0bafcbb}, !- Handle
  Rendering Color 224,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a8188b28-3e47-4871-8283-894bbe5b82d5}, !- Handle
  Rendering Color 225,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fbfa5db6-b216-4a93-a14a-73aa6acdc98c}, !- Handle
  Rendering Color 226,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {16f61b39-24d7-43b8-8a7a-b2e06b169799}, !- Handle
  Rendering Color 227,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {662dddfe-4b13-45e4-a49d-4b805a6b1a9c}, !- Handle
  Rendering Color 228,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40602041-4dc9-4757-9028-c086d48f7189}, !- Handle
  Rendering Color 229,                    !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa92f9ee-9b82-48ba-b40e-4b81d3b828f4}, !- Handle
  Rendering Color 230,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c3a65fe4-cc4f-4191-ae0d-c551f625284f}, !- Handle
  Rendering Color 231,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {669f3eaf-2466-4c1c-bdab-2c3e9ad40dc3}, !- Handle
  Rendering Color 232,                    !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {adf8c1fb-ea32-4613-9206-6cafe5835b0a}, !- Handle
  Rendering Color 233,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e413653-9ad5-4534-b114-c17569b3bb4c}, !- Handle
  Rendering Color 234,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9fbbfb07-33b8-4354-ac55-82e20b05355c}, !- Handle
  Rendering Color 235,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05b3ba9b-bb20-4c6d-88c3-41424167e370}, !- Handle
  Rendering Color 236,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4018cfb2-33b6-4ff3-b6e4-836e75fc66a6}, !- Handle
  Rendering Color 237,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b95e753-5a03-4525-9186-83f9c1f57709}, !- Handle
  Rendering Color 238,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {743560c7-337b-48a1-a65e-0fbba60b8c32}, !- Handle
  Rendering Color 239,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a77a7ff-8c0e-41f4-b2ed-9aa0c9a50274}, !- Handle
  Rendering Color 240,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {480a249f-f8c2-48e8-a355-514f6af68adf}, !- Handle
  Rendering Color 241,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb275468-69f5-4e11-a29a-f57d339aa7b8}, !- Handle
  Rendering Color 242,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a315bf52-cb7e-4a99-90a9-1176ff1765ff}, !- Handle
  Rendering Color 243,                    !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d427a3e2-d639-41dc-8687-4ff284924616}, !- Handle
  Rendering Color 244,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7ec14f80-c206-44ac-8d4b-475744b3275e}, !- Handle
  Rendering Color 245,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fddf2515-6cc2-409b-8e5b-56eb088e34ca}, !- Handle
  Rendering Color 246,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {badbe440-5a6f-4f12-af54-c454b8d86143}, !- Handle
  Rendering Color 247,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d4a525a8-44f9-45ea-8919-be2e310283c3}, !- Handle
  Rendering Color 248,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {367d2484-9e46-47b5-9b35-ba41d2b5db79}, !- Handle
  Rendering Color 249,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2dbcc83f-8cd8-433e-8129-e2f8941e78a1}, !- Handle
  Rendering Color 250,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2939a653-b129-4890-893d-f23f0c778499}, !- Handle
  Rendering Color 251,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {443cef6e-657f-4f56-bc37-fa48e72282e9}, !- Handle
  Rendering Color 252,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c41b603b-0139-426f-a7cb-d446faf8dad3}, !- Handle
  Rendering Color 253,                    !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e3feb2a3-1cc6-469b-b271-27c766167898}, !- Handle
  Rendering Color 254,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7e5e663-90e1-4e28-973c-916dbb58ffc4}, !- Handle
  Rendering Color 255,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a45be31d-89f2-4d47-a7f1-c075c369e8c5}, !- Handle
  Rendering Color 256,                    !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c006818a-4a06-4c5f-8463-51713d1d31f5}, !- Handle
  Rendering Color 257,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cde6b472-f64f-4c5f-9980-d3a587311b65}, !- Handle
  Rendering Color 258,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9a0aa75e-1ad8-4250-a8a2-03541fe171c5}, !- Handle
  Rendering Color 259,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8a1e0f7-3a16-49d2-8e87-3e1a7a89dd36}, !- Handle
  Rendering Color 260,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {370340e1-80f8-45de-91b6-a2618eb2d2b2}, !- Handle
  Rendering Color 261,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc5e3eee-3cd0-4d0f-915d-fb60911988cf}, !- Handle
  Rendering Color 262,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7fde3fee-93a4-4fe3-b091-477decf884c9}, !- Handle
  Rendering Color 263,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd03971e-2be8-4540-bd49-864b62cb5719}, !- Handle
  Rendering Color 264,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53115614-ae77-4c37-8e5d-8a87d714ace9}, !- Handle
  Rendering Color 265,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {64994359-93c6-443a-aecf-1e8f313611ac}, !- Handle
  Rendering Color 266,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {825284ea-2bc7-49f8-881a-850fe410776d}, !- Handle
  Rendering Color 267,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c04ea13f-0ddf-439e-928d-ba996c24f704}, !- Handle
  Rendering Color 268,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e00477d2-2705-4754-9c90-ea3a35129246}, !- Handle
  Rendering Color 269,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6beb4b2-a2e2-43d8-af2f-be99adec5bf2}, !- Handle
  Rendering Color 270,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f3c6e877-ec46-4255-b552-fd0a3da792d3}, !- Handle
  Rendering Color 271,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {09719fd0-6129-46e7-a524-75a9ef2c1a7a}, !- Handle
  Rendering Color 272,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7fb85b72-36e6-4b64-9ad0-7772d1615075}, !- Handle
  Rendering Color 273,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee99f2e5-0983-4065-a43e-d7053cd82583}, !- Handle
  Rendering Color 274,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {df36e8e4-a037-4818-8b7c-0bb10baa06b2}, !- Handle
  Rendering Color 275,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39294915-fc74-497e-817c-f2848bcc50e8}, !- Handle
  Rendering Color 276,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a13c8d96-b951-43e5-856e-25c15ed671a5}, !- Handle
  Rendering Color 277,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c7072c7-18a3-4cf4-bb78-e7dd97eadd29}, !- Handle
  Rendering Color 278,                    !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8361816-57a7-49d0-961c-550246fffdfe}, !- Handle
  Rendering Color 279,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f7c0f072-7d65-4fa5-a85d-dfac69403b19}, !- Handle
  Rendering Color 280,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a5c602b-b0ae-4402-9639-3adf9344c531}, !- Handle
  Rendering Color 281,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e73a819-5073-436f-9f03-08772cbb63cc}, !- Handle
  Rendering Color 282,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {73935c45-e54b-49f1-abf0-70579492c872}, !- Handle
  Rendering Color 283,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ad8dc25-6944-4a15-84c9-da9fcf778c05}, !- Handle
  Rendering Color 284,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

