
OS:Version,
  {9b296f76-0cc1-45cc-9fe0-b66ac415b78f}, !- Handle
  1.8.0;                                  !- Version Identifier

OS:BuildingStory,
  {f7783a28-931e-43ab-84ab-0fa7f0290194}, !- Handle
  smallforcfd:Story 1,                    !- Name
  0,                                      !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {632ad69e-7220-4471-98f4-ea1431ea8797}, !- Handle
  0 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.96277741317164,                      !- X Origin {m}
  -23.65272183069,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f7783a28-931e-43ab-84ab-0fa7f0290194}, !- Building Story Name
  {85378c1a-a0c3-4be3-b926-dad726fadd7a}; !- Thermal Zone Name

OS:Surface,
  {8168eafc-8ca5-4027-876f-d8c934eca4a7}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {632ad69e-7220-4471-98f4-ea1431ea8797}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 3 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 4 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 5 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 6 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 7 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 8 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 9 {m}
  8.87183308128722, 8.87183308128721, 0;  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {4a5e8724-55b9-4d90-992d-a9afb9fc9df3}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {632ad69e-7220-4471-98f4-ea1431ea8797}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, 10.3449722087592, 1.24875, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baa6549d-c5ff-496c-9a13-c228bc53d591}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {632ad69e-7220-4471-98f4-ea1431ea8797}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, 20.6899444175184, 1.24875, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, 10.3449722087592, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9e2a1b2-96b3-45ab-b508-ebadd749b22a}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {632ad69e-7220-4471-98f4-ea1431ea8797}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8181113362312, 29.5617774988056, 1.24875, !- X,Y,Z Vertex 1 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, 20.6899444175184, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c186b6b-1e9c-4427-938f-4e455923fcfe}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {632ad69e-7220-4471-98f4-ea1431ea8797}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94627825494394, 38.4336105800928, 1.24875, !- X,Y,Z Vertex 1 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 2 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 3 {m}
  -11.8181113362312, 29.5617774988056, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ee8a41f-e02d-4b82-863f-4d4a3860b20a}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {632ad69e-7220-4471-98f4-ea1431ea8797}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92555482634327, 47.30544366138, 1.24875, !- X,Y,Z Vertex 1 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 2 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 3 {m}
  -2.94627825494394, 38.4336105800928, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e33fc140-876b-467e-afe2-8edbcea375f9}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {632ad69e-7220-4471-98f4-ea1431ea8797}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.2705270351024, 36.9604714526208, 1.24875, !- X,Y,Z Vertex 1 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 2 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 3 {m}
  5.92555482634327, 47.30544366138, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ced081-d195-4b8f-bf8e-3300076f5c51}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {632ad69e-7220-4471-98f4-ea1431ea8797}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6154992438616, 26.6154992438616, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 2 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 3 {m}
  16.2705270351024, 36.9604714526208, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {057bdad5-0fec-4549-9fd5-11707a9939cf}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {632ad69e-7220-4471-98f4-ea1431ea8797}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7436661625744, 17.7436661625744, 1.24875, !- X,Y,Z Vertex 1 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 2 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 3 {m}
  26.6154992438616, 26.6154992438616, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76c5ff83-6067-4290-8cdd-ea1535a1acfb}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {632ad69e-7220-4471-98f4-ea1431ea8797}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 1.24875, !- X,Y,Z Vertex 1 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 2 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 3 {m}
  17.7436661625744, 17.7436661625744, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f4a18b7-24ed-419d-bb53-c9a3875187de}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {632ad69e-7220-4471-98f4-ea1431ea8797}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 1.24875, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 3 {m}
  8.87183308128722, 8.87183308128721, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {781e4bc2-8b1a-447d-9a40-040513fda563}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {632ad69e-7220-4471-98f4-ea1431ea8797}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a13a28d2-f09b-4d5b-b671-313329f73d5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 1.24875, !- X,Y,Z Vertex 1 {m}
  17.7436661625744, 17.7436661625744, 1.24875, !- X,Y,Z Vertex 2 {m}
  26.6154992438616, 26.6154992438616, 1.24875, !- X,Y,Z Vertex 3 {m}
  16.2705270351024, 36.9604714526208, 1.24875, !- X,Y,Z Vertex 4 {m}
  5.92555482634327, 47.30544366138, 1.24875, !- X,Y,Z Vertex 5 {m}
  -2.94627825494394, 38.4336105800928, 1.24875, !- X,Y,Z Vertex 6 {m}
  -11.8181113362312, 29.5617774988056, 1.24875, !- X,Y,Z Vertex 7 {m}
  -20.6899444175184, 20.6899444175184, 1.24875, !- X,Y,Z Vertex 8 {m}
  -10.3449722087592, 10.3449722087592, 1.24875, !- X,Y,Z Vertex 9 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 1.24875; !- X,Y,Z Vertex 10 {m}

OS:BuildingStory,
  {1c72f1e3-8d82-42ae-aeb6-287822487b61}, !- Handle
  smallforcfd:Story 2,                    !- Name
  1.24875,                                !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {0ceab2a5-6915-4ccb-ae9c-87e5b0763a5a}, !- Handle
  0 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.96277741317164,                      !- X Origin {m}
  -23.65272183069,                        !- Y Origin {m}
  1.24875,                                !- Z Origin {m}
  {1c72f1e3-8d82-42ae-aeb6-287822487b61}, !- Building Story Name
  {c67d1359-f2b2-42a1-b1b4-57f810a16e51}; !- Thermal Zone Name

OS:Surface,
  {a13a28d2-f09b-4d5b-b671-313329f73d5e}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ceab2a5-6915-4ccb-ae9c-87e5b0763a5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {781e4bc2-8b1a-447d-9a40-040513fda563}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 3 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 4 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 5 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 6 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 7 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 8 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 9 {m}
  8.87183308128722, 8.87183308128721, 0;  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {730b5854-55e2-45ee-8ca8-6d677c71a49d}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ceab2a5-6915-4ccb-ae9c-87e5b0763a5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, 10.3449722087592, 0.8325, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0604809b-e21e-458f-9f73-e2bfad6b669a}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ceab2a5-6915-4ccb-ae9c-87e5b0763a5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, 20.6899444175184, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, 10.3449722087592, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0c19f3d-d562-4208-9055-1259955760ee}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ceab2a5-6915-4ccb-ae9c-87e5b0763a5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8181113362312, 29.5617774988056, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, 20.6899444175184, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b230644-27d2-4458-92fb-a143ae2eb701}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ceab2a5-6915-4ccb-ae9c-87e5b0763a5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94627825494394, 38.4336105800928, 0.8325, !- X,Y,Z Vertex 1 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 2 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 3 {m}
  -11.8181113362312, 29.5617774988056, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf7bedc1-973a-4671-9824-83df724e8b63}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ceab2a5-6915-4ccb-ae9c-87e5b0763a5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92555482634327, 47.30544366138, 0.8325, !- X,Y,Z Vertex 1 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 2 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 3 {m}
  -2.94627825494394, 38.4336105800928, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aae08c1-c1ad-4287-aada-c0a2628c24bb}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ceab2a5-6915-4ccb-ae9c-87e5b0763a5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.2705270351024, 36.9604714526208, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 2 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 3 {m}
  5.92555482634327, 47.30544366138, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6149c18-c7f8-4fe9-b50c-36173a9a0d15}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ceab2a5-6915-4ccb-ae9c-87e5b0763a5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6154992438616, 26.6154992438616, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 2 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 3 {m}
  16.2705270351024, 36.9604714526208, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e419c5ae-8b3e-44a1-9a48-5c93db680e31}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ceab2a5-6915-4ccb-ae9c-87e5b0763a5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7436661625744, 17.7436661625744, 0.8325, !- X,Y,Z Vertex 1 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 2 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 3 {m}
  26.6154992438616, 26.6154992438616, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08f3eb8a-d472-4297-bbe0-10d0d080e9ab}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ceab2a5-6915-4ccb-ae9c-87e5b0763a5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 2 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 3 {m}
  17.7436661625744, 17.7436661625744, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beeb57e2-6e75-4c70-a78b-a2eec7bfe4c9}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ceab2a5-6915-4ccb-ae9c-87e5b0763a5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 3 {m}
  8.87183308128722, 8.87183308128721, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72091126-1d77-4cd9-8bb0-3ab1e65cb752}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ceab2a5-6915-4ccb-ae9c-87e5b0763a5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f537f523-e8cb-4298-831f-4a11efe84907}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 0.8325, !- X,Y,Z Vertex 1 {m}
  17.7436661625744, 17.7436661625744, 0.8325, !- X,Y,Z Vertex 2 {m}
  26.6154992438616, 26.6154992438616, 0.8325, !- X,Y,Z Vertex 3 {m}
  16.2705270351024, 36.9604714526208, 0.8325, !- X,Y,Z Vertex 4 {m}
  5.92555482634327, 47.30544366138, 0.8325, !- X,Y,Z Vertex 5 {m}
  -2.94627825494394, 38.4336105800928, 0.8325, !- X,Y,Z Vertex 6 {m}
  -11.8181113362312, 29.5617774988056, 0.8325, !- X,Y,Z Vertex 7 {m}
  -20.6899444175184, 20.6899444175184, 0.8325, !- X,Y,Z Vertex 8 {m}
  -10.3449722087592, 10.3449722087592, 0.8325, !- X,Y,Z Vertex 9 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0.8325; !- X,Y,Z Vertex 10 {m}

OS:SubSurface,
  {551d5621-c741-4940-b0df-194ef6961559}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0604809b-e21e-458f-9f73-e2bfad6b669a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.6719839052763, 20.6719839052763, 0.798346415098222, !- X,Y,Z Vertex 1 {m}
  -20.6719839052763, 20.6719839052763, 0.0254, !- X,Y,Z Vertex 2 {m}
  -10.3629327210013, 10.3629327210013, 0.0254, !- X,Y,Z Vertex 3 {m}
  -10.3629327210013, 10.3629327210013, 0.798346415098222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3895de5-25fd-41d4-95da-175855a1a93f}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {08f3eb8a-d472-4297-bbe0-10d0d080e9ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.88979359352936, 8.88979359352935, 0.798793882243729, !- X,Y,Z Vertex 1 {m}
  8.88979359352936, 8.88979359352935, 0.0254, !- X,Y,Z Vertex 2 {m}
  17.7257056503323, 17.7257056503323, 0.0254, !- X,Y,Z Vertex 3 {m}
  17.7257056503323, 17.7257056503323, 0.798793882243729; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50df2802-95c1-41fd-ba9e-df83fc68e8c7}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {730b5854-55e2-45ee-8ca8-6d677c71a49d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.3270116965171, 10.3270116965171, 0.798346415098222, !- X,Y,Z Vertex 1 {m}
  -10.3270116965171, 10.3270116965171, 0.0254, !- X,Y,Z Vertex 2 {m}
  -0.0179605122421425, 0.0179605122421513, 0.0254, !- X,Y,Z Vertex 3 {m}
  -0.0179605122421425, 0.0179605122421513, 0.798346415098222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a963db00-a5a9-4042-9dcb-2fac1d2241e4}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8b230644-27d2-4458-92fb-a143ae2eb701}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.96423876718608, 38.4156500678506, 0.798793882243729, !- X,Y,Z Vertex 1 {m}
  -2.96423876718608, 38.4156500678506, 0.0254, !- X,Y,Z Vertex 2 {m}
  -11.8001508239891, 29.5797380110477, 0.0254, !- X,Y,Z Vertex 3 {m}
  -11.8001508239891, 29.5797380110477, 0.798793882243729; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbe83ea6-7b34-403a-8477-4acaa6047e50}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9aae08c1-c1ad-4287-aada-c0a2628c24bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.2525665228603, 36.9784319648629, 0.798346415098222, !- X,Y,Z Vertex 1 {m}
  16.2525665228603, 36.9784319648629, 0.0254, !- X,Y,Z Vertex 2 {m}
  5.9435153385854, 47.2874831491379, 0.0254, !- X,Y,Z Vertex 3 {m}
  5.9435153385854, 47.2874831491379, 0.798346415098222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72a42293-a1d7-42d9-8205-0bc46f2112cf}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {beeb57e2-6e75-4c70-a78b-a2eec7bfe4c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0179605122421343, 0.0179605122421494, 0.798793882243729, !- X,Y,Z Vertex 1 {m}
  0.0179605122421343, 0.0179605122421494, 0.0254, !- X,Y,Z Vertex 2 {m}
  8.85387256904508, 8.85387256904507, 0.0254, !- X,Y,Z Vertex 3 {m}
  8.85387256904508, 8.85387256904507, 0.798793882243729; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ef89b1b-29db-4ed3-be6d-03b1cfb456c4}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf7bedc1-973a-4671-9824-83df724e8b63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.90759431410114, 47.2874831491379, 0.798793882243729, !- X,Y,Z Vertex 1 {m}
  5.90759431410114, 47.2874831491379, 0.0254, !- X,Y,Z Vertex 2 {m}
  -2.9283177427018, 38.4515710923349, 0.0254, !- X,Y,Z Vertex 3 {m}
  -2.9283177427018, 38.4515710923349, 0.798793882243729; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee1929e0-3d1b-42df-9487-64420a08c2d2}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c0c19f3d-d562-4208-9055-1259955760ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.8360718484733, 29.5438169865635, 0.798793882243728, !- X,Y,Z Vertex 1 {m}
  -11.8360718484733, 29.5438169865635, 0.0254, !- X,Y,Z Vertex 2 {m}
  -20.6719839052763, 20.7079049297605, 0.0254, !- X,Y,Z Vertex 3 {m}
  -20.6719839052763, 20.7079049297605, 0.798793882243728; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc26867e-d120-4509-871c-d069b9afda22}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e419c5ae-8b3e-44a1-9a48-5c93db680e31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7616266748165, 17.7616266748165, 0.798793882243729, !- X,Y,Z Vertex 1 {m}
  17.7616266748165, 17.7616266748165, 0.0254, !- X,Y,Z Vertex 2 {m}
  26.5975387316195, 26.5975387316195, 0.0254, !- X,Y,Z Vertex 3 {m}
  26.5975387316195, 26.5975387316195, 0.798793882243729; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62b49326-2c02-49cf-931a-1305b2769b13}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6149c18-c7f8-4fe9-b50c-36173a9a0d15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.5975387316195, 26.6334597561037, 0.798346415098222, !- X,Y,Z Vertex 1 {m}
  26.5975387316195, 26.6334597561037, 0.0254, !- X,Y,Z Vertex 2 {m}
  16.2884875473445, 36.9425109403787, 0.0254, !- X,Y,Z Vertex 3 {m}
  16.2884875473445, 36.9425109403787, 0.798346415098222; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {993aa317-5f4c-4430-af07-1a9232a56d8a}, !- Handle
  smallforcfd:Story 3,                    !- Name
  2.08125,                                !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {d27a86ad-e1a4-4572-92d2-06485b8847e0}, !- Handle
  0 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.96277741317164,                      !- X Origin {m}
  -23.65272183069,                        !- Y Origin {m}
  2.08125,                                !- Z Origin {m}
  {993aa317-5f4c-4430-af07-1a9232a56d8a}, !- Building Story Name
  {d4da6852-224c-4f3d-b713-3e31f9e753a1}; !- Thermal Zone Name

OS:Surface,
  {f537f523-e8cb-4298-831f-4a11efe84907}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d27a86ad-e1a4-4572-92d2-06485b8847e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72091126-1d77-4cd9-8bb0-3ab1e65cb752}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 3 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 4 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 5 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 6 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 7 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 8 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 9 {m}
  8.87183308128722, 8.87183308128721, 0;  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {785d3e1f-cb9d-4e50-8311-f22730909450}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d27a86ad-e1a4-4572-92d2-06485b8847e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, 10.3449722087592, 1.24875, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e802bba2-7c55-4cc5-beb3-779b68acaf4a}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d27a86ad-e1a4-4572-92d2-06485b8847e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, 20.6899444175184, 1.24875, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, 10.3449722087592, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d68a9175-4958-431a-8990-d91bddec6f8a}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d27a86ad-e1a4-4572-92d2-06485b8847e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8181113362312, 29.5617774988056, 1.24875, !- X,Y,Z Vertex 1 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, 20.6899444175184, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4bb5c81-7aa9-457d-a16f-48004d4f7e63}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d27a86ad-e1a4-4572-92d2-06485b8847e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94627825494394, 38.4336105800928, 1.24875, !- X,Y,Z Vertex 1 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 2 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 3 {m}
  -11.8181113362312, 29.5617774988056, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6a75bc2-bd42-4838-81b1-b9c517e789b6}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d27a86ad-e1a4-4572-92d2-06485b8847e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92555482634327, 47.30544366138, 1.24875, !- X,Y,Z Vertex 1 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 2 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 3 {m}
  -2.94627825494394, 38.4336105800928, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1f347f0-8f32-4800-90b5-e10701bab9e8}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d27a86ad-e1a4-4572-92d2-06485b8847e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.2705270351024, 36.9604714526208, 1.24875, !- X,Y,Z Vertex 1 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 2 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 3 {m}
  5.92555482634327, 47.30544366138, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afb3458f-569d-4917-aa3d-31c9f5c83034}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d27a86ad-e1a4-4572-92d2-06485b8847e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6154992438616, 26.6154992438616, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 2 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 3 {m}
  16.2705270351024, 36.9604714526208, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a36a63d8-1131-446b-a891-178af10fb784}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d27a86ad-e1a4-4572-92d2-06485b8847e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7436661625744, 17.7436661625744, 1.24875, !- X,Y,Z Vertex 1 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 2 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 3 {m}
  26.6154992438616, 26.6154992438616, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fcfa27c-6032-4bb4-9979-31ea2ea503de}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d27a86ad-e1a4-4572-92d2-06485b8847e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 1.24875, !- X,Y,Z Vertex 1 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 2 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 3 {m}
  17.7436661625744, 17.7436661625744, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e72a299-a4f8-41cc-bee4-1d5db77b9a31}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d27a86ad-e1a4-4572-92d2-06485b8847e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 1.24875, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 3 {m}
  8.87183308128722, 8.87183308128721, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {442494da-0bf1-40a4-a229-55c28757b3aa}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d27a86ad-e1a4-4572-92d2-06485b8847e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65d755da-4489-4f77-806e-de2d96244bb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 1.24875, !- X,Y,Z Vertex 1 {m}
  17.7436661625744, 17.7436661625744, 1.24875, !- X,Y,Z Vertex 2 {m}
  26.6154992438616, 26.6154992438616, 1.24875, !- X,Y,Z Vertex 3 {m}
  16.2705270351024, 36.9604714526208, 1.24875, !- X,Y,Z Vertex 4 {m}
  5.92555482634327, 47.30544366138, 1.24875, !- X,Y,Z Vertex 5 {m}
  -2.94627825494394, 38.4336105800928, 1.24875, !- X,Y,Z Vertex 6 {m}
  -11.8181113362312, 29.5617774988056, 1.24875, !- X,Y,Z Vertex 7 {m}
  -20.6899444175184, 20.6899444175184, 1.24875, !- X,Y,Z Vertex 8 {m}
  -10.3449722087592, 10.3449722087592, 1.24875, !- X,Y,Z Vertex 9 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 1.24875; !- X,Y,Z Vertex 10 {m}

OS:BuildingStory,
  {ebb8c79b-981c-4f80-a998-5ce53d5da71c}, !- Handle
  smallforcfd:Story 4,                    !- Name
  3.33,                                   !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {adeff520-9b57-461a-b542-47c3eca96bbd}, !- Handle
  1 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.96277741317164,                      !- X Origin {m}
  -23.65272183069,                        !- Y Origin {m}
  3.33,                                   !- Z Origin {m}
  {ebb8c79b-981c-4f80-a998-5ce53d5da71c}, !- Building Story Name
  {097985aa-092b-40e9-8a63-97d79ebbbc7c}; !- Thermal Zone Name

OS:Surface,
  {65d755da-4489-4f77-806e-de2d96244bb6}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {adeff520-9b57-461a-b542-47c3eca96bbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {442494da-0bf1-40a4-a229-55c28757b3aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 3 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 4 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 5 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 6 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 7 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 8 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 9 {m}
  8.87183308128722, 8.87183308128721, 0;  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {f628cdcd-8b79-406d-9926-602128afe057}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adeff520-9b57-461a-b542-47c3eca96bbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, 10.3449722087592, 1.24875, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8afcf3ac-6a57-47cb-a4bc-6f84f7cd9c45}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adeff520-9b57-461a-b542-47c3eca96bbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, 20.6899444175184, 1.24875, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, 10.3449722087592, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83c101b2-7394-44db-a10b-db9e7e6ac85d}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adeff520-9b57-461a-b542-47c3eca96bbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8181113362312, 29.5617774988056, 1.24875, !- X,Y,Z Vertex 1 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, 20.6899444175184, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cdab55e-49bb-44dd-949c-5efbe6adae5b}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adeff520-9b57-461a-b542-47c3eca96bbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94627825494394, 38.4336105800928, 1.24875, !- X,Y,Z Vertex 1 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 2 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 3 {m}
  -11.8181113362312, 29.5617774988056, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc86148c-be35-49de-ab7f-be89889b1f81}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adeff520-9b57-461a-b542-47c3eca96bbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92555482634327, 47.30544366138, 1.24875, !- X,Y,Z Vertex 1 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 2 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 3 {m}
  -2.94627825494394, 38.4336105800928, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fb4b0d3-cfc4-48e0-8efb-c2b882788df4}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adeff520-9b57-461a-b542-47c3eca96bbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.2705270351024, 36.9604714526208, 1.24875, !- X,Y,Z Vertex 1 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 2 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 3 {m}
  5.92555482634327, 47.30544366138, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6526bb6e-ec45-42a2-8aa6-14f60f64ddbf}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adeff520-9b57-461a-b542-47c3eca96bbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6154992438616, 26.6154992438616, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 2 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 3 {m}
  16.2705270351024, 36.9604714526208, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {293439df-ab8a-400c-9374-093cfd6b6f6e}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adeff520-9b57-461a-b542-47c3eca96bbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7436661625744, 17.7436661625744, 1.24875, !- X,Y,Z Vertex 1 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 2 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 3 {m}
  26.6154992438616, 26.6154992438616, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5223d45-4098-4ba7-98b5-e0369ea41606}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adeff520-9b57-461a-b542-47c3eca96bbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 1.24875, !- X,Y,Z Vertex 1 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 2 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 3 {m}
  17.7436661625744, 17.7436661625744, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b7c729a-b7dd-4667-9423-f5ee760acbfc}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adeff520-9b57-461a-b542-47c3eca96bbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 1.24875, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 3 {m}
  8.87183308128722, 8.87183308128721, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26bdccc9-1f38-4f15-a5b4-a0499314ce4a}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {adeff520-9b57-461a-b542-47c3eca96bbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab82f948-3330-4069-a269-74a1628f62b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 1.24875, !- X,Y,Z Vertex 1 {m}
  17.7436661625744, 17.7436661625744, 1.24875, !- X,Y,Z Vertex 2 {m}
  26.6154992438616, 26.6154992438616, 1.24875, !- X,Y,Z Vertex 3 {m}
  16.2705270351024, 36.9604714526208, 1.24875, !- X,Y,Z Vertex 4 {m}
  5.92555482634327, 47.30544366138, 1.24875, !- X,Y,Z Vertex 5 {m}
  -2.94627825494394, 38.4336105800928, 1.24875, !- X,Y,Z Vertex 6 {m}
  -11.8181113362312, 29.5617774988056, 1.24875, !- X,Y,Z Vertex 7 {m}
  -20.6899444175184, 20.6899444175184, 1.24875, !- X,Y,Z Vertex 8 {m}
  -10.3449722087592, 10.3449722087592, 1.24875, !- X,Y,Z Vertex 9 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 1.24875; !- X,Y,Z Vertex 10 {m}

OS:BuildingStory,
  {e125e5a1-9a91-44bc-8c43-e863b2732cda}, !- Handle
  smallforcfd:Story 5,                    !- Name
  4.57875,                                !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {5f706da5-e99f-4de3-956a-b7e21bcd9b13}, !- Handle
  1 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.96277741317164,                      !- X Origin {m}
  -23.65272183069,                        !- Y Origin {m}
  4.57875,                                !- Z Origin {m}
  {e125e5a1-9a91-44bc-8c43-e863b2732cda}, !- Building Story Name
  {a32feaf3-30c6-48ab-bc7a-edcfe2da0a2e}; !- Thermal Zone Name

OS:Surface,
  {ab82f948-3330-4069-a269-74a1628f62b3}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5f706da5-e99f-4de3-956a-b7e21bcd9b13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26bdccc9-1f38-4f15-a5b4-a0499314ce4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 3 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 4 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 5 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 6 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 7 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 8 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 9 {m}
  8.87183308128722, 8.87183308128721, 0;  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {367d8b82-0484-4774-8324-5fa6ae11abd3}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f706da5-e99f-4de3-956a-b7e21bcd9b13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, 10.3449722087592, 0.8325, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43bdef7a-175f-46d4-ae44-f001f500ef45}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f706da5-e99f-4de3-956a-b7e21bcd9b13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, 20.6899444175184, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, 10.3449722087592, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2995a8f9-96e8-42c8-a268-4dcfbf460161}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f706da5-e99f-4de3-956a-b7e21bcd9b13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8181113362312, 29.5617774988056, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, 20.6899444175184, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59e8d313-a6e3-43ec-af55-216c37014391}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f706da5-e99f-4de3-956a-b7e21bcd9b13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94627825494394, 38.4336105800928, 0.8325, !- X,Y,Z Vertex 1 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 2 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 3 {m}
  -11.8181113362312, 29.5617774988056, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8525e051-d144-4858-b662-a20aeb8364b5}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f706da5-e99f-4de3-956a-b7e21bcd9b13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92555482634327, 47.30544366138, 0.8325, !- X,Y,Z Vertex 1 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 2 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 3 {m}
  -2.94627825494394, 38.4336105800928, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71ac22d7-075b-478d-be8d-8e95338a75ae}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f706da5-e99f-4de3-956a-b7e21bcd9b13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.2705270351024, 36.9604714526208, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 2 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 3 {m}
  5.92555482634327, 47.30544366138, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e33713eb-d630-4ca7-8353-3d44f098802f}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f706da5-e99f-4de3-956a-b7e21bcd9b13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6154992438616, 26.6154992438616, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 2 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 3 {m}
  16.2705270351024, 36.9604714526208, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cee951d0-12a3-408e-9198-dc0948d97a98}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f706da5-e99f-4de3-956a-b7e21bcd9b13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7436661625744, 17.7436661625744, 0.8325, !- X,Y,Z Vertex 1 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 2 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 3 {m}
  26.6154992438616, 26.6154992438616, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6d660b6-42a3-4adf-8c79-fe46b82c4157}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f706da5-e99f-4de3-956a-b7e21bcd9b13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 2 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 3 {m}
  17.7436661625744, 17.7436661625744, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61368c10-c127-487f-a8a4-c89f6fcac34e}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f706da5-e99f-4de3-956a-b7e21bcd9b13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 3 {m}
  8.87183308128722, 8.87183308128721, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7a50639-bf73-4cae-8281-e54cb8fef465}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f706da5-e99f-4de3-956a-b7e21bcd9b13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {791c06c5-a780-49b3-a671-a0e178884db5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 0.8325, !- X,Y,Z Vertex 1 {m}
  17.7436661625744, 17.7436661625744, 0.8325, !- X,Y,Z Vertex 2 {m}
  26.6154992438616, 26.6154992438616, 0.8325, !- X,Y,Z Vertex 3 {m}
  16.2705270351024, 36.9604714526208, 0.8325, !- X,Y,Z Vertex 4 {m}
  5.92555482634327, 47.30544366138, 0.8325, !- X,Y,Z Vertex 5 {m}
  -2.94627825494394, 38.4336105800928, 0.8325, !- X,Y,Z Vertex 6 {m}
  -11.8181113362312, 29.5617774988056, 0.8325, !- X,Y,Z Vertex 7 {m}
  -20.6899444175184, 20.6899444175184, 0.8325, !- X,Y,Z Vertex 8 {m}
  -10.3449722087592, 10.3449722087592, 0.8325, !- X,Y,Z Vertex 9 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0.8325; !- X,Y,Z Vertex 10 {m}

OS:SubSurface,
  {4f0fd617-8581-40c5-a4c1-ac2335700b52}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2995a8f9-96e8-42c8-a268-4dcfbf460161}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.8360718484733, 29.5438169865635, 0.798793882243728, !- X,Y,Z Vertex 1 {m}
  -11.8360718484733, 29.5438169865635, 0.0254, !- X,Y,Z Vertex 2 {m}
  -20.6719839052763, 20.7079049297605, 0.0254, !- X,Y,Z Vertex 3 {m}
  -20.6719839052763, 20.7079049297605, 0.798793882243728; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d3364c2-0143-45e5-9e37-2aa843342a8f}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {367d8b82-0484-4774-8324-5fa6ae11abd3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.3270116965171, 10.3270116965171, 0.798346415098222, !- X,Y,Z Vertex 1 {m}
  -10.3270116965171, 10.3270116965171, 0.0254, !- X,Y,Z Vertex 2 {m}
  -0.0179605122421425, 0.0179605122421513, 0.0254, !- X,Y,Z Vertex 3 {m}
  -0.0179605122421425, 0.0179605122421513, 0.798346415098222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3586c077-0394-4e72-8be3-a0190ae4553a}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43bdef7a-175f-46d4-ae44-f001f500ef45}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.6719839052763, 20.6719839052763, 0.798346415098222, !- X,Y,Z Vertex 1 {m}
  -20.6719839052763, 20.6719839052763, 0.0254, !- X,Y,Z Vertex 2 {m}
  -10.3629327210013, 10.3629327210013, 0.0254, !- X,Y,Z Vertex 3 {m}
  -10.3629327210013, 10.3629327210013, 0.798346415098222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bdf01a7-68b3-4e78-8b49-de5fcb40de02}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {59e8d313-a6e3-43ec-af55-216c37014391}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.96423876718608, 38.4156500678506, 0.798793882243729, !- X,Y,Z Vertex 1 {m}
  -2.96423876718608, 38.4156500678506, 0.0254, !- X,Y,Z Vertex 2 {m}
  -11.8001508239891, 29.5797380110477, 0.0254, !- X,Y,Z Vertex 3 {m}
  -11.8001508239891, 29.5797380110477, 0.798793882243729; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80cf6ab0-cf84-4d59-a1cf-260429be0458}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {61368c10-c127-487f-a8a4-c89f6fcac34e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0179605122421343, 0.0179605122421494, 0.798793882243729, !- X,Y,Z Vertex 1 {m}
  0.0179605122421343, 0.0179605122421494, 0.0254, !- X,Y,Z Vertex 2 {m}
  8.85387256904508, 8.85387256904507, 0.0254, !- X,Y,Z Vertex 3 {m}
  8.85387256904508, 8.85387256904507, 0.798793882243729; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {504c4390-efa2-4d5d-9324-d63d73087925}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {71ac22d7-075b-478d-be8d-8e95338a75ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.2525665228603, 36.9784319648629, 0.798346415098222, !- X,Y,Z Vertex 1 {m}
  16.2525665228603, 36.9784319648629, 0.0254, !- X,Y,Z Vertex 2 {m}
  5.9435153385854, 47.2874831491379, 0.0254, !- X,Y,Z Vertex 3 {m}
  5.9435153385854, 47.2874831491379, 0.798346415098222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc9c3ce9-6953-4346-aada-5bcf408ae533}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8525e051-d144-4858-b662-a20aeb8364b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.90759431410114, 47.2874831491379, 0.798793882243729, !- X,Y,Z Vertex 1 {m}
  5.90759431410114, 47.2874831491379, 0.0254, !- X,Y,Z Vertex 2 {m}
  -2.9283177427018, 38.4515710923349, 0.0254, !- X,Y,Z Vertex 3 {m}
  -2.9283177427018, 38.4515710923349, 0.798793882243729; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f891db3-3e61-45ba-958b-54ccd3df83c0}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cee951d0-12a3-408e-9198-dc0948d97a98}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7616266748165, 17.7616266748165, 0.798793882243729, !- X,Y,Z Vertex 1 {m}
  17.7616266748165, 17.7616266748165, 0.0254, !- X,Y,Z Vertex 2 {m}
  26.5975387316195, 26.5975387316195, 0.0254, !- X,Y,Z Vertex 3 {m}
  26.5975387316195, 26.5975387316195, 0.798793882243729; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab5fd2ed-96ad-4fe4-a23d-7dfeeffd2b1d}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6d660b6-42a3-4adf-8c79-fe46b82c4157}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.88979359352936, 8.88979359352935, 0.798793882243729, !- X,Y,Z Vertex 1 {m}
  8.88979359352936, 8.88979359352935, 0.0254, !- X,Y,Z Vertex 2 {m}
  17.7257056503323, 17.7257056503323, 0.0254, !- X,Y,Z Vertex 3 {m}
  17.7257056503323, 17.7257056503323, 0.798793882243729; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28bb84d9-569f-4b37-b160-3d49fb3a7566}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e33713eb-d630-4ca7-8353-3d44f098802f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.5975387316195, 26.6334597561037, 0.798346415098222, !- X,Y,Z Vertex 1 {m}
  26.5975387316195, 26.6334597561037, 0.0254, !- X,Y,Z Vertex 2 {m}
  16.2884875473445, 36.9425109403787, 0.0254, !- X,Y,Z Vertex 3 {m}
  16.2884875473445, 36.9425109403787, 0.798346415098222; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {df834538-3636-405b-b720-6bc96af38481}, !- Handle
  smallforcfd:Story 6,                    !- Name
  5.41125,                                !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {75630df7-d91a-4169-8e59-84691bf3e476}, !- Handle
  1 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.96277741317164,                      !- X Origin {m}
  -23.65272183069,                        !- Y Origin {m}
  5.41125,                                !- Z Origin {m}
  {df834538-3636-405b-b720-6bc96af38481}, !- Building Story Name
  {0c3f67b5-90df-47ac-bfca-7fb2c43f47ba}; !- Thermal Zone Name

OS:Surface,
  {791c06c5-a780-49b3-a671-a0e178884db5}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75630df7-d91a-4169-8e59-84691bf3e476}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7a50639-bf73-4cae-8281-e54cb8fef465}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, -8.88178419700125e-16, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, 20.6899444175184, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -11.8181113362312, 29.5617774988056, -8.88178419700125e-16, !- X,Y,Z Vertex 4 {m}
  -2.94627825494394, 38.4336105800928, -8.88178419700125e-16, !- X,Y,Z Vertex 5 {m}
  5.92555482634327, 47.30544366138, -8.88178419700125e-16, !- X,Y,Z Vertex 6 {m}
  16.2705270351024, 36.9604714526208, -8.88178419700125e-16, !- X,Y,Z Vertex 7 {m}
  26.6154992438616, 26.6154992438616, -8.88178419700125e-16, !- X,Y,Z Vertex 8 {m}
  17.7436661625744, 17.7436661625744, -8.88178419700125e-16, !- X,Y,Z Vertex 9 {m}
  8.87183308128722, 8.87183308128721, -8.88178419700125e-16; !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {972b77c7-f807-474c-beb3-56bef0c51583}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75630df7-d91a-4169-8e59-84691bf3e476}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, 10.3449722087592, 1.24875, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f4ab6b8-2808-4139-8589-63fad9bd7a2c}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75630df7-d91a-4169-8e59-84691bf3e476}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, 20.6899444175184, 1.24875, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, 20.6899444175184, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, 10.3449722087592, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, 10.3449722087592, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dbdd46c-1120-4340-ab4a-cfb71c5b93ef}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75630df7-d91a-4169-8e59-84691bf3e476}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8181113362312, 29.5617774988056, 1.24875, !- X,Y,Z Vertex 1 {m}
  -11.8181113362312, 29.5617774988056, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, 20.6899444175184, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, 20.6899444175184, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a298af7-4075-4455-8b5c-08aec9921398}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75630df7-d91a-4169-8e59-84691bf3e476}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94627825494394, 38.4336105800928, 1.24875, !- X,Y,Z Vertex 1 {m}
  -2.94627825494394, 38.4336105800928, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -11.8181113362312, 29.5617774988056, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -11.8181113362312, 29.5617774988056, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5921b3b9-0c8d-44de-807a-b4c7233ffa6f}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75630df7-d91a-4169-8e59-84691bf3e476}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92555482634327, 47.30544366138, 1.24875, !- X,Y,Z Vertex 1 {m}
  5.92555482634327, 47.30544366138, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -2.94627825494394, 38.4336105800928, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -2.94627825494394, 38.4336105800928, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e9cb718-ad2a-41b4-919f-c002cf66406e}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75630df7-d91a-4169-8e59-84691bf3e476}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.2705270351024, 36.9604714526208, 1.24875, !- X,Y,Z Vertex 1 {m}
  16.2705270351024, 36.9604714526208, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  5.92555482634327, 47.30544366138, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  5.92555482634327, 47.30544366138, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e10adf6-1e48-4e19-8f79-b17076b901da}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75630df7-d91a-4169-8e59-84691bf3e476}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6154992438616, 26.6154992438616, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.6154992438616, 26.6154992438616, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  16.2705270351024, 36.9604714526208, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  16.2705270351024, 36.9604714526208, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b4a039f-7b4f-4a0f-8d49-79eeab2836f9}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75630df7-d91a-4169-8e59-84691bf3e476}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7436661625744, 17.7436661625744, 1.24875, !- X,Y,Z Vertex 1 {m}
  17.7436661625744, 17.7436661625744, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  26.6154992438616, 26.6154992438616, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  26.6154992438616, 26.6154992438616, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d06562de-9d6b-415e-9885-6f98b9a07a77}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75630df7-d91a-4169-8e59-84691bf3e476}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 1.24875, !- X,Y,Z Vertex 1 {m}
  8.87183308128722, 8.87183308128721, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  17.7436661625744, 17.7436661625744, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  17.7436661625744, 17.7436661625744, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0a682d6-dce1-4a55-8d1a-a091d9121696}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75630df7-d91a-4169-8e59-84691bf3e476}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 1.24875, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  8.87183308128722, 8.87183308128721, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  8.87183308128722, 8.87183308128721, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {099fff2a-6617-4fc6-8264-a87818fb7b4b}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75630df7-d91a-4169-8e59-84691bf3e476}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abcea4a1-4218-4738-8329-0b2010498e3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 1.24875, !- X,Y,Z Vertex 1 {m}
  17.7436661625744, 17.7436661625744, 1.24875, !- X,Y,Z Vertex 2 {m}
  26.6154992438616, 26.6154992438616, 1.24875, !- X,Y,Z Vertex 3 {m}
  16.2705270351024, 36.9604714526208, 1.24875, !- X,Y,Z Vertex 4 {m}
  5.92555482634327, 47.30544366138, 1.24875, !- X,Y,Z Vertex 5 {m}
  -2.94627825494394, 38.4336105800928, 1.24875, !- X,Y,Z Vertex 6 {m}
  -11.8181113362312, 29.5617774988056, 1.24875, !- X,Y,Z Vertex 7 {m}
  -20.6899444175184, 20.6899444175184, 1.24875, !- X,Y,Z Vertex 8 {m}
  -10.3449722087592, 10.3449722087592, 1.24875, !- X,Y,Z Vertex 9 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 1.24875; !- X,Y,Z Vertex 10 {m}

OS:BuildingStory,
  {30b36b21-8a16-4926-9040-0f97839a861f}, !- Handle
  smallforcfd:Story 7,                    !- Name
  6.66,                                   !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c5f28ee9-49d1-4716-80bf-51e3f6b072ed}, !- Handle
  2 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.96277741317164,                      !- X Origin {m}
  -23.65272183069,                        !- Y Origin {m}
  6.66,                                   !- Z Origin {m}
  {30b36b21-8a16-4926-9040-0f97839a861f}, !- Building Story Name
  {b1731149-4ca1-4fba-be2d-499490638055}; !- Thermal Zone Name

OS:Surface,
  {abcea4a1-4218-4738-8329-0b2010498e3f}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c5f28ee9-49d1-4716-80bf-51e3f6b072ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {099fff2a-6617-4fc6-8264-a87818fb7b4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 3 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 4 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 5 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 6 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 7 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 8 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 9 {m}
  8.87183308128722, 8.87183308128721, 0;  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {dd02dd47-55ec-4c05-9f29-cf5f10e3387f}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5f28ee9-49d1-4716-80bf-51e3f6b072ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, 10.3449722087592, 1.24875, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {117b0d06-8e51-41df-8787-9c431e9c45f3}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5f28ee9-49d1-4716-80bf-51e3f6b072ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, 20.6899444175184, 1.24875, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, 10.3449722087592, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bedafbc8-65d0-4e10-b142-0e755e921cfa}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5f28ee9-49d1-4716-80bf-51e3f6b072ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8181113362312, 29.5617774988056, 1.24875, !- X,Y,Z Vertex 1 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, 20.6899444175184, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6196864-9ab6-4452-bd5f-c20b5ff4ac74}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5f28ee9-49d1-4716-80bf-51e3f6b072ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94627825494394, 38.4336105800928, 1.24875, !- X,Y,Z Vertex 1 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 2 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 3 {m}
  -11.8181113362312, 29.5617774988056, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {497d8e7a-a608-47ee-bcda-74f6a827c487}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5f28ee9-49d1-4716-80bf-51e3f6b072ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92555482634327, 47.30544366138, 1.24875, !- X,Y,Z Vertex 1 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 2 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 3 {m}
  -2.94627825494394, 38.4336105800928, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34f9f820-fdc7-4f30-9c48-d4c6d0ed6b33}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5f28ee9-49d1-4716-80bf-51e3f6b072ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.2705270351024, 36.9604714526208, 1.24875, !- X,Y,Z Vertex 1 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 2 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 3 {m}
  5.92555482634327, 47.30544366138, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ead6f9e1-4eb7-4f51-86a6-b544b417b79b}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5f28ee9-49d1-4716-80bf-51e3f6b072ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6154992438616, 26.6154992438616, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 2 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 3 {m}
  16.2705270351024, 36.9604714526208, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f5fd0a0-2923-4029-a744-ce79a16cf702}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5f28ee9-49d1-4716-80bf-51e3f6b072ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7436661625744, 17.7436661625744, 1.24875, !- X,Y,Z Vertex 1 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 2 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 3 {m}
  26.6154992438616, 26.6154992438616, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3492947c-9af2-416e-9260-b01ae06042f7}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5f28ee9-49d1-4716-80bf-51e3f6b072ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 1.24875, !- X,Y,Z Vertex 1 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 2 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 3 {m}
  17.7436661625744, 17.7436661625744, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f5b96bd-31d2-4d76-bbaf-0defcad79ae6}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5f28ee9-49d1-4716-80bf-51e3f6b072ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 1.24875, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 3 {m}
  8.87183308128722, 8.87183308128721, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {863a4bff-972e-46de-a4da-eee6e099c023}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c5f28ee9-49d1-4716-80bf-51e3f6b072ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dfac91d-d30a-4265-a2cf-da52c7136faf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 1.24875, !- X,Y,Z Vertex 1 {m}
  17.7436661625744, 17.7436661625744, 1.24875, !- X,Y,Z Vertex 2 {m}
  26.6154992438616, 26.6154992438616, 1.24875, !- X,Y,Z Vertex 3 {m}
  16.2705270351024, 36.9604714526208, 1.24875, !- X,Y,Z Vertex 4 {m}
  5.92555482634327, 47.30544366138, 1.24875, !- X,Y,Z Vertex 5 {m}
  -2.94627825494394, 38.4336105800928, 1.24875, !- X,Y,Z Vertex 6 {m}
  -11.8181113362312, 29.5617774988056, 1.24875, !- X,Y,Z Vertex 7 {m}
  -20.6899444175184, 20.6899444175184, 1.24875, !- X,Y,Z Vertex 8 {m}
  -10.3449722087592, 10.3449722087592, 1.24875, !- X,Y,Z Vertex 9 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 1.24875; !- X,Y,Z Vertex 10 {m}

OS:BuildingStory,
  {0361673e-8e6f-49e2-802b-fdde796ddedc}, !- Handle
  smallforcfd:Story 8,                    !- Name
  7.90875,                                !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {966f1a7d-444c-48a1-9a01-109606bebeb5}, !- Handle
  2 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.96277741317164,                      !- X Origin {m}
  -23.65272183069,                        !- Y Origin {m}
  7.90875,                                !- Z Origin {m}
  {0361673e-8e6f-49e2-802b-fdde796ddedc}, !- Building Story Name
  {d137058d-c7bd-4647-acb3-a2e59510053c}; !- Thermal Zone Name

OS:Surface,
  {3dfac91d-d30a-4265-a2cf-da52c7136faf}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {966f1a7d-444c-48a1-9a01-109606bebeb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {863a4bff-972e-46de-a4da-eee6e099c023}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 3 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 4 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 5 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 6 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 7 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 8 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 9 {m}
  8.87183308128722, 8.87183308128721, 0;  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {1458bb9e-691c-4074-bdef-e846845ef22c}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {966f1a7d-444c-48a1-9a01-109606bebeb5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, 10.3449722087592, 0.8325, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bca08250-aae3-445e-8ed2-ff9f0a2e0fa5}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {966f1a7d-444c-48a1-9a01-109606bebeb5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, 20.6899444175184, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, 10.3449722087592, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0c711bd-bd9a-4ade-ad50-c33c4acb1cb3}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {966f1a7d-444c-48a1-9a01-109606bebeb5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8181113362312, 29.5617774988056, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, 20.6899444175184, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe83ea5-b290-46d2-8b59-57bd8beef416}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {966f1a7d-444c-48a1-9a01-109606bebeb5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94627825494394, 38.4336105800928, 0.8325, !- X,Y,Z Vertex 1 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 2 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 3 {m}
  -11.8181113362312, 29.5617774988056, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccfceaf5-a4c8-4360-b1b8-67c9d4d1c904}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {966f1a7d-444c-48a1-9a01-109606bebeb5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92555482634327, 47.30544366138, 0.8325, !- X,Y,Z Vertex 1 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 2 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 3 {m}
  -2.94627825494394, 38.4336105800928, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e84e286e-a315-4b30-8960-9c626618b130}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {966f1a7d-444c-48a1-9a01-109606bebeb5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.2705270351024, 36.9604714526208, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 2 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 3 {m}
  5.92555482634327, 47.30544366138, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e70e3ac4-d61e-43d7-9674-340b7ee35d06}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {966f1a7d-444c-48a1-9a01-109606bebeb5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6154992438616, 26.6154992438616, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 2 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 3 {m}
  16.2705270351024, 36.9604714526208, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18e5a16e-0429-4de7-b47f-0a201b12b152}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {966f1a7d-444c-48a1-9a01-109606bebeb5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7436661625744, 17.7436661625744, 0.8325, !- X,Y,Z Vertex 1 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 2 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 3 {m}
  26.6154992438616, 26.6154992438616, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efbc6220-026f-4ce4-9f78-796151f28f1e}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {966f1a7d-444c-48a1-9a01-109606bebeb5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 2 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 3 {m}
  17.7436661625744, 17.7436661625744, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46d021c4-6b35-486e-a28c-d1b6b5ae5243}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {966f1a7d-444c-48a1-9a01-109606bebeb5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 3 {m}
  8.87183308128722, 8.87183308128721, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02618b97-e017-486c-91a7-7a98518fd110}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {966f1a7d-444c-48a1-9a01-109606bebeb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6777d80-387e-43de-872b-468385209cf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 0.8325, !- X,Y,Z Vertex 1 {m}
  17.7436661625744, 17.7436661625744, 0.8325, !- X,Y,Z Vertex 2 {m}
  26.6154992438616, 26.6154992438616, 0.8325, !- X,Y,Z Vertex 3 {m}
  16.2705270351024, 36.9604714526208, 0.8325, !- X,Y,Z Vertex 4 {m}
  5.92555482634327, 47.30544366138, 0.8325, !- X,Y,Z Vertex 5 {m}
  -2.94627825494394, 38.4336105800928, 0.8325, !- X,Y,Z Vertex 6 {m}
  -11.8181113362312, 29.5617774988056, 0.8325, !- X,Y,Z Vertex 7 {m}
  -20.6899444175184, 20.6899444175184, 0.8325, !- X,Y,Z Vertex 8 {m}
  -10.3449722087592, 10.3449722087592, 0.8325, !- X,Y,Z Vertex 9 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0.8325; !- X,Y,Z Vertex 10 {m}

OS:SubSurface,
  {0d73a326-9a4a-46fc-a5e4-ef5d8d457fbb}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1458bb9e-691c-4074-bdef-e846845ef22c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.3270116965171, 10.3270116965171, 0.798346415098222, !- X,Y,Z Vertex 1 {m}
  -10.3270116965171, 10.3270116965171, 0.0254, !- X,Y,Z Vertex 2 {m}
  -0.0179605122421425, 0.0179605122421513, 0.0254, !- X,Y,Z Vertex 3 {m}
  -0.0179605122421425, 0.0179605122421513, 0.798346415098222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3424712-6a02-4938-997d-d6bb8ff9b5af}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {18e5a16e-0429-4de7-b47f-0a201b12b152}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7616266748165, 17.7616266748165, 0.798793882243729, !- X,Y,Z Vertex 1 {m}
  17.7616266748165, 17.7616266748165, 0.0254, !- X,Y,Z Vertex 2 {m}
  26.5975387316195, 26.5975387316195, 0.0254, !- X,Y,Z Vertex 3 {m}
  26.5975387316195, 26.5975387316195, 0.798793882243729; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {127c7658-69b9-40de-838c-e84c020f94bb}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {46d021c4-6b35-486e-a28c-d1b6b5ae5243}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0179605122421343, 0.0179605122421494, 0.798793882243729, !- X,Y,Z Vertex 1 {m}
  0.0179605122421343, 0.0179605122421494, 0.0254, !- X,Y,Z Vertex 2 {m}
  8.85387256904508, 8.85387256904507, 0.0254, !- X,Y,Z Vertex 3 {m}
  8.85387256904508, 8.85387256904507, 0.798793882243729; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16cabfd4-db8a-4065-8e01-b2c2877b1edf}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4fe83ea5-b290-46d2-8b59-57bd8beef416}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.96423876718608, 38.4156500678506, 0.798793882243729, !- X,Y,Z Vertex 1 {m}
  -2.96423876718608, 38.4156500678506, 0.0254, !- X,Y,Z Vertex 2 {m}
  -11.8001508239891, 29.5797380110477, 0.0254, !- X,Y,Z Vertex 3 {m}
  -11.8001508239891, 29.5797380110477, 0.798793882243729; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8b5a34a-fded-40ed-984b-8a8f0a4e06e5}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0c711bd-bd9a-4ade-ad50-c33c4acb1cb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.8360718484733, 29.5438169865635, 0.798793882243728, !- X,Y,Z Vertex 1 {m}
  -11.8360718484733, 29.5438169865635, 0.0254, !- X,Y,Z Vertex 2 {m}
  -20.6719839052763, 20.7079049297605, 0.0254, !- X,Y,Z Vertex 3 {m}
  -20.6719839052763, 20.7079049297605, 0.798793882243728; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da424f2b-b1c7-4b3f-8cb2-422cd2372164}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bca08250-aae3-445e-8ed2-ff9f0a2e0fa5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.6719839052763, 20.6719839052763, 0.798346415098222, !- X,Y,Z Vertex 1 {m}
  -20.6719839052763, 20.6719839052763, 0.0254, !- X,Y,Z Vertex 2 {m}
  -10.3629327210013, 10.3629327210013, 0.0254, !- X,Y,Z Vertex 3 {m}
  -10.3629327210013, 10.3629327210013, 0.798346415098222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22cc58cd-b9e9-485a-89d1-f3724b62be6c}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ccfceaf5-a4c8-4360-b1b8-67c9d4d1c904}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.90759431410114, 47.2874831491379, 0.798793882243729, !- X,Y,Z Vertex 1 {m}
  5.90759431410114, 47.2874831491379, 0.0254, !- X,Y,Z Vertex 2 {m}
  -2.9283177427018, 38.4515710923349, 0.0254, !- X,Y,Z Vertex 3 {m}
  -2.9283177427018, 38.4515710923349, 0.798793882243729; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb809fdc-b2df-449d-ab53-a536cc2a12ba}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e70e3ac4-d61e-43d7-9674-340b7ee35d06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.5975387316195, 26.6334597561037, 0.798346415098222, !- X,Y,Z Vertex 1 {m}
  26.5975387316195, 26.6334597561037, 0.0254, !- X,Y,Z Vertex 2 {m}
  16.2884875473445, 36.9425109403787, 0.0254, !- X,Y,Z Vertex 3 {m}
  16.2884875473445, 36.9425109403787, 0.798346415098222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80931614-ae47-4b77-bf68-ed7574d70dfc}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e84e286e-a315-4b30-8960-9c626618b130}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.2525665228603, 36.9784319648629, 0.798346415098222, !- X,Y,Z Vertex 1 {m}
  16.2525665228603, 36.9784319648629, 0.0254, !- X,Y,Z Vertex 2 {m}
  5.9435153385854, 47.2874831491379, 0.0254, !- X,Y,Z Vertex 3 {m}
  5.9435153385854, 47.2874831491379, 0.798346415098222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81d672e5-9490-4c81-9d74-5a56615a692d}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efbc6220-026f-4ce4-9f78-796151f28f1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.88979359352936, 8.88979359352935, 0.798793882243729, !- X,Y,Z Vertex 1 {m}
  8.88979359352936, 8.88979359352935, 0.0254, !- X,Y,Z Vertex 2 {m}
  17.7257056503323, 17.7257056503323, 0.0254, !- X,Y,Z Vertex 3 {m}
  17.7257056503323, 17.7257056503323, 0.798793882243729; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {59867b40-2771-4d7b-a267-779a5d74805f}, !- Handle
  smallforcfd:Story 9,                    !- Name
  8.74125,                                !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {ed05a70c-aebb-4385-8cd1-b9b9ea1cd29e}, !- Handle
  2 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.96277741317164,                      !- X Origin {m}
  -23.65272183069,                        !- Y Origin {m}
  8.74125,                                !- Z Origin {m}
  {59867b40-2771-4d7b-a267-779a5d74805f}, !- Building Story Name
  {c084fed2-4059-4272-bc62-d25fe99e7d34}; !- Thermal Zone Name

OS:Surface,
  {f6777d80-387e-43de-872b-468385209cf0}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed05a70c-aebb-4385-8cd1-b9b9ea1cd29e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02618b97-e017-486c-91a7-7a98518fd110}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 3 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 4 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 5 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 6 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 7 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 8 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 9 {m}
  8.87183308128722, 8.87183308128721, 0;  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {19de4ecf-a549-4567-b889-fd8c60d0e300}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed05a70c-aebb-4385-8cd1-b9b9ea1cd29e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, 10.3449722087592, 1.24875, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6320cf02-6c6c-4e42-ad3e-51f4ede72241}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed05a70c-aebb-4385-8cd1-b9b9ea1cd29e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, 20.6899444175184, 1.24875, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, 10.3449722087592, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {943da264-5396-4abc-86b1-0a84e722be45}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed05a70c-aebb-4385-8cd1-b9b9ea1cd29e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8181113362312, 29.5617774988056, 1.24875, !- X,Y,Z Vertex 1 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, 20.6899444175184, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f022484-31dc-4efd-8221-3c499de628bc}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed05a70c-aebb-4385-8cd1-b9b9ea1cd29e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94627825494394, 38.4336105800928, 1.24875, !- X,Y,Z Vertex 1 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 2 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 3 {m}
  -11.8181113362312, 29.5617774988056, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3203206d-bd39-45fe-8e07-a7330e52786e}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed05a70c-aebb-4385-8cd1-b9b9ea1cd29e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92555482634327, 47.30544366138, 1.24875, !- X,Y,Z Vertex 1 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 2 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 3 {m}
  -2.94627825494394, 38.4336105800928, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df76f93f-3a75-4de0-b8f6-6e0e611f2ba0}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed05a70c-aebb-4385-8cd1-b9b9ea1cd29e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.2705270351024, 36.9604714526208, 1.24875, !- X,Y,Z Vertex 1 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 2 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 3 {m}
  5.92555482634327, 47.30544366138, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf5c2ade-e654-4d67-9471-3932a1b880e6}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed05a70c-aebb-4385-8cd1-b9b9ea1cd29e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6154992438616, 26.6154992438616, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 2 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 3 {m}
  16.2705270351024, 36.9604714526208, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03e4467e-470e-472b-aaaf-3b0cf3110290}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed05a70c-aebb-4385-8cd1-b9b9ea1cd29e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7436661625744, 17.7436661625744, 1.24875, !- X,Y,Z Vertex 1 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 2 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 3 {m}
  26.6154992438616, 26.6154992438616, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0976bb78-1455-4ffa-a1f7-01ec4dc368f1}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed05a70c-aebb-4385-8cd1-b9b9ea1cd29e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 1.24875, !- X,Y,Z Vertex 1 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 2 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 3 {m}
  17.7436661625744, 17.7436661625744, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b609a4c9-dd68-458d-83dc-822e3d23a71f}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed05a70c-aebb-4385-8cd1-b9b9ea1cd29e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 1.24875, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 3 {m}
  8.87183308128722, 8.87183308128721, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4049b638-6179-4fa7-a891-842074cefaf2}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed05a70c-aebb-4385-8cd1-b9b9ea1cd29e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b93f4b4d-5af3-451b-b166-b9201a8a85c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 1.24875, !- X,Y,Z Vertex 1 {m}
  17.7436661625744, 17.7436661625744, 1.24875, !- X,Y,Z Vertex 2 {m}
  26.6154992438616, 26.6154992438616, 1.24875, !- X,Y,Z Vertex 3 {m}
  16.2705270351024, 36.9604714526208, 1.24875, !- X,Y,Z Vertex 4 {m}
  5.92555482634327, 47.30544366138, 1.24875, !- X,Y,Z Vertex 5 {m}
  -2.94627825494394, 38.4336105800928, 1.24875, !- X,Y,Z Vertex 6 {m}
  -11.8181113362312, 29.5617774988056, 1.24875, !- X,Y,Z Vertex 7 {m}
  -20.6899444175184, 20.6899444175184, 1.24875, !- X,Y,Z Vertex 8 {m}
  -10.3449722087592, 10.3449722087592, 1.24875, !- X,Y,Z Vertex 9 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 1.24875; !- X,Y,Z Vertex 10 {m}

OS:BuildingStory,
  {097960ad-3dd9-44d4-844f-05f1da0b3aee}, !- Handle
  smallforcfd:Story 10,                   !- Name
  9.99,                                   !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {6b3597d6-6a97-439c-82c7-235bcc1e285f}, !- Handle
  3 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.96277741317164,                      !- X Origin {m}
  -23.65272183069,                        !- Y Origin {m}
  9.99,                                   !- Z Origin {m}
  {097960ad-3dd9-44d4-844f-05f1da0b3aee}, !- Building Story Name
  {81bd6961-bbcd-422c-b7e4-242e31ec5806}; !- Thermal Zone Name

OS:Surface,
  {b93f4b4d-5af3-451b-b166-b9201a8a85c9}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6b3597d6-6a97-439c-82c7-235bcc1e285f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4049b638-6179-4fa7-a891-842074cefaf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 3 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 4 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 5 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 6 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 7 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 8 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 9 {m}
  8.87183308128722, 8.87183308128721, 0;  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {fdac1ba6-6799-4ae5-a1ff-4b4009973321}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b3597d6-6a97-439c-82c7-235bcc1e285f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, 10.3449722087592, 1.24875, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2598d6b5-b843-42db-a742-c7ed127b1711}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b3597d6-6a97-439c-82c7-235bcc1e285f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, 20.6899444175184, 1.24875, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, 10.3449722087592, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e46ee450-3197-4aec-94d2-675da6dd2976}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b3597d6-6a97-439c-82c7-235bcc1e285f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8181113362312, 29.5617774988056, 1.24875, !- X,Y,Z Vertex 1 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, 20.6899444175184, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb49f06f-abd9-43eb-ab10-975f403eb8cf}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b3597d6-6a97-439c-82c7-235bcc1e285f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94627825494394, 38.4336105800928, 1.24875, !- X,Y,Z Vertex 1 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 2 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 3 {m}
  -11.8181113362312, 29.5617774988056, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2853a14f-ca78-41cf-a33c-25bf9820f0b7}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b3597d6-6a97-439c-82c7-235bcc1e285f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92555482634327, 47.30544366138, 1.24875, !- X,Y,Z Vertex 1 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 2 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 3 {m}
  -2.94627825494394, 38.4336105800928, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89077a10-fc1b-411f-bfa8-d25fc1111554}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b3597d6-6a97-439c-82c7-235bcc1e285f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.2705270351024, 36.9604714526208, 1.24875, !- X,Y,Z Vertex 1 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 2 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 3 {m}
  5.92555482634327, 47.30544366138, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb5c5daa-c22e-443a-8120-23081c86f7aa}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b3597d6-6a97-439c-82c7-235bcc1e285f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6154992438616, 26.6154992438616, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 2 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 3 {m}
  16.2705270351024, 36.9604714526208, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6293f021-b637-41f1-9805-79b5a0d9cf44}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b3597d6-6a97-439c-82c7-235bcc1e285f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7436661625744, 17.7436661625744, 1.24875, !- X,Y,Z Vertex 1 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 2 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 3 {m}
  26.6154992438616, 26.6154992438616, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d18b416-4d77-4fad-aac7-b2233eb085e7}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b3597d6-6a97-439c-82c7-235bcc1e285f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 1.24875, !- X,Y,Z Vertex 1 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 2 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 3 {m}
  17.7436661625744, 17.7436661625744, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56ad6fb6-aa23-484b-ba4a-3dd126c81ba0}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b3597d6-6a97-439c-82c7-235bcc1e285f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 1.24875, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 3 {m}
  8.87183308128722, 8.87183308128721, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7cdfbc6-d2e1-4bf3-b9bc-f1e160d4a67c}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b3597d6-6a97-439c-82c7-235bcc1e285f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e26ba9fd-ced9-4608-b21a-c09c0b35cc42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 1.24875, !- X,Y,Z Vertex 1 {m}
  17.7436661625744, 17.7436661625744, 1.24875, !- X,Y,Z Vertex 2 {m}
  26.6154992438616, 26.6154992438616, 1.24875, !- X,Y,Z Vertex 3 {m}
  16.2705270351024, 36.9604714526208, 1.24875, !- X,Y,Z Vertex 4 {m}
  5.92555482634327, 47.30544366138, 1.24875, !- X,Y,Z Vertex 5 {m}
  -2.94627825494394, 38.4336105800928, 1.24875, !- X,Y,Z Vertex 6 {m}
  -11.8181113362312, 29.5617774988056, 1.24875, !- X,Y,Z Vertex 7 {m}
  -20.6899444175184, 20.6899444175184, 1.24875, !- X,Y,Z Vertex 8 {m}
  -10.3449722087592, 10.3449722087592, 1.24875, !- X,Y,Z Vertex 9 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 1.24875; !- X,Y,Z Vertex 10 {m}

OS:BuildingStory,
  {53b50a17-c903-49a8-af1f-3abb9bc569da}, !- Handle
  smallforcfd:Story 11,                   !- Name
  11.23875,                               !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {0e82a394-3ed0-448c-8703-35a421a09b97}, !- Handle
  3 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.96277741317164,                      !- X Origin {m}
  -23.65272183069,                        !- Y Origin {m}
  11.23875,                               !- Z Origin {m}
  {53b50a17-c903-49a8-af1f-3abb9bc569da}, !- Building Story Name
  {2edab937-bf61-484a-b4db-86cfbadefa57}; !- Thermal Zone Name

OS:Surface,
  {e26ba9fd-ced9-4608-b21a-c09c0b35cc42}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e82a394-3ed0-448c-8703-35a421a09b97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7cdfbc6-d2e1-4bf3-b9bc-f1e160d4a67c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 3 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 4 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 5 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 6 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 7 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 8 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 9 {m}
  8.87183308128722, 8.87183308128721, 0;  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {21242800-746c-4eff-9b4f-4496e1f4a388}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e82a394-3ed0-448c-8703-35a421a09b97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, 10.3449722087592, 0.8325, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {545a718c-8773-4281-9c98-f403de7ee0b4}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e82a394-3ed0-448c-8703-35a421a09b97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, 20.6899444175184, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, 10.3449722087592, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0199f968-699d-43a9-b541-1e0e6073da8c}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e82a394-3ed0-448c-8703-35a421a09b97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8181113362312, 29.5617774988056, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, 20.6899444175184, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79ed74d8-8c63-4b73-820d-de17a6bcf970}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e82a394-3ed0-448c-8703-35a421a09b97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94627825494394, 38.4336105800928, 0.8325, !- X,Y,Z Vertex 1 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 2 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 3 {m}
  -11.8181113362312, 29.5617774988056, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19770a5f-791c-4bc4-8ff8-a26ac59bd76a}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e82a394-3ed0-448c-8703-35a421a09b97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92555482634327, 47.30544366138, 0.8325, !- X,Y,Z Vertex 1 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 2 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 3 {m}
  -2.94627825494394, 38.4336105800928, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {078a5b68-4927-48ef-9fd5-4845877490fa}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e82a394-3ed0-448c-8703-35a421a09b97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.2705270351024, 36.9604714526208, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 2 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 3 {m}
  5.92555482634327, 47.30544366138, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {083629a4-d23e-47b5-8690-1adf25ecf0f4}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e82a394-3ed0-448c-8703-35a421a09b97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6154992438616, 26.6154992438616, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 2 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 3 {m}
  16.2705270351024, 36.9604714526208, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d74c3e9f-3994-410b-865b-71794d6e7198}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e82a394-3ed0-448c-8703-35a421a09b97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7436661625744, 17.7436661625744, 0.8325, !- X,Y,Z Vertex 1 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 2 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 3 {m}
  26.6154992438616, 26.6154992438616, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6a5e25f-86dd-4157-a8e7-e51b63ab43ec}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e82a394-3ed0-448c-8703-35a421a09b97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 2 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 3 {m}
  17.7436661625744, 17.7436661625744, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c492a2b2-9623-4379-a1a9-d4c99e784602}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e82a394-3ed0-448c-8703-35a421a09b97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 3 {m}
  8.87183308128722, 8.87183308128721, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b546b6d-fe6a-42aa-8879-4aba37c1983b}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e82a394-3ed0-448c-8703-35a421a09b97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7534c2a6-6e53-4f5e-b26d-b23233e012b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 0.8325, !- X,Y,Z Vertex 1 {m}
  17.7436661625744, 17.7436661625744, 0.8325, !- X,Y,Z Vertex 2 {m}
  26.6154992438616, 26.6154992438616, 0.8325, !- X,Y,Z Vertex 3 {m}
  16.2705270351024, 36.9604714526208, 0.8325, !- X,Y,Z Vertex 4 {m}
  5.92555482634327, 47.30544366138, 0.8325, !- X,Y,Z Vertex 5 {m}
  -2.94627825494394, 38.4336105800928, 0.8325, !- X,Y,Z Vertex 6 {m}
  -11.8181113362312, 29.5617774988056, 0.8325, !- X,Y,Z Vertex 7 {m}
  -20.6899444175184, 20.6899444175184, 0.8325, !- X,Y,Z Vertex 8 {m}
  -10.3449722087592, 10.3449722087592, 0.8325, !- X,Y,Z Vertex 9 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0.8325; !- X,Y,Z Vertex 10 {m}

OS:SubSurface,
  {a93ccf0e-4cf2-4d32-94fd-b5e27218cd9f}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0199f968-699d-43a9-b541-1e0e6073da8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.8360718484733, 29.5438169865635, 0.798793882243728, !- X,Y,Z Vertex 1 {m}
  -11.8360718484733, 29.5438169865635, 0.0254, !- X,Y,Z Vertex 2 {m}
  -20.6719839052763, 20.7079049297605, 0.0254, !- X,Y,Z Vertex 3 {m}
  -20.6719839052763, 20.7079049297605, 0.798793882243728; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7525dd1b-3b0e-45ac-8978-36cf0ddab6d0}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {078a5b68-4927-48ef-9fd5-4845877490fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.2525665228603, 36.9784319648629, 0.798346415098222, !- X,Y,Z Vertex 1 {m}
  16.2525665228603, 36.9784319648629, 0.0254, !- X,Y,Z Vertex 2 {m}
  5.9435153385854, 47.2874831491379, 0.0254, !- X,Y,Z Vertex 3 {m}
  5.9435153385854, 47.2874831491379, 0.798346415098222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e8077ff-7f83-4434-b131-a7874d21313d}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {083629a4-d23e-47b5-8690-1adf25ecf0f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.5975387316195, 26.6334597561037, 0.798346415098222, !- X,Y,Z Vertex 1 {m}
  26.5975387316195, 26.6334597561037, 0.0254, !- X,Y,Z Vertex 2 {m}
  16.2884875473445, 36.9425109403787, 0.0254, !- X,Y,Z Vertex 3 {m}
  16.2884875473445, 36.9425109403787, 0.798346415098222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {040158c3-c14c-4f1d-8dcd-345f22d479d5}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {19770a5f-791c-4bc4-8ff8-a26ac59bd76a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.90759431410114, 47.2874831491379, 0.798793882243729, !- X,Y,Z Vertex 1 {m}
  5.90759431410114, 47.2874831491379, 0.0254, !- X,Y,Z Vertex 2 {m}
  -2.9283177427018, 38.4515710923349, 0.0254, !- X,Y,Z Vertex 3 {m}
  -2.9283177427018, 38.4515710923349, 0.798793882243729; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94826b15-9058-4dfd-a0c8-912e87152520}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {21242800-746c-4eff-9b4f-4496e1f4a388}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.3270116965171, 10.3270116965171, 0.798346415098222, !- X,Y,Z Vertex 1 {m}
  -10.3270116965171, 10.3270116965171, 0.0254, !- X,Y,Z Vertex 2 {m}
  -0.0179605122421425, 0.0179605122421513, 0.0254, !- X,Y,Z Vertex 3 {m}
  -0.0179605122421425, 0.0179605122421513, 0.798346415098222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88e5f25a-f913-4cbd-92fa-5e5fcc6e264f}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {545a718c-8773-4281-9c98-f403de7ee0b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.6719839052763, 20.6719839052763, 0.798346415098222, !- X,Y,Z Vertex 1 {m}
  -20.6719839052763, 20.6719839052763, 0.0254, !- X,Y,Z Vertex 2 {m}
  -10.3629327210013, 10.3629327210013, 0.0254, !- X,Y,Z Vertex 3 {m}
  -10.3629327210013, 10.3629327210013, 0.798346415098222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a453b128-bb39-48ee-b924-62da565d2688}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79ed74d8-8c63-4b73-820d-de17a6bcf970}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.96423876718608, 38.4156500678506, 0.798793882243729, !- X,Y,Z Vertex 1 {m}
  -2.96423876718608, 38.4156500678506, 0.0254, !- X,Y,Z Vertex 2 {m}
  -11.8001508239891, 29.5797380110477, 0.0254, !- X,Y,Z Vertex 3 {m}
  -11.8001508239891, 29.5797380110477, 0.798793882243729; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {969f724f-03ff-4ea9-9d57-e9a47f158d21}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c492a2b2-9623-4379-a1a9-d4c99e784602}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0179605122421343, 0.0179605122421494, 0.798793882243729, !- X,Y,Z Vertex 1 {m}
  0.0179605122421343, 0.0179605122421494, 0.0254, !- X,Y,Z Vertex 2 {m}
  8.85387256904508, 8.85387256904507, 0.0254, !- X,Y,Z Vertex 3 {m}
  8.85387256904508, 8.85387256904507, 0.798793882243729; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93cd8d0e-d426-48c4-99dc-399e1bd0b02f}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6a5e25f-86dd-4157-a8e7-e51b63ab43ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.88979359352936, 8.88979359352935, 0.798793882243729, !- X,Y,Z Vertex 1 {m}
  8.88979359352936, 8.88979359352935, 0.0254, !- X,Y,Z Vertex 2 {m}
  17.7257056503323, 17.7257056503323, 0.0254, !- X,Y,Z Vertex 3 {m}
  17.7257056503323, 17.7257056503323, 0.798793882243729; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3e3a22b-16db-4eea-a38a-09f2bef23822}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d74c3e9f-3994-410b-865b-71794d6e7198}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7616266748165, 17.7616266748165, 0.798793882243729, !- X,Y,Z Vertex 1 {m}
  17.7616266748165, 17.7616266748165, 0.0254, !- X,Y,Z Vertex 2 {m}
  26.5975387316195, 26.5975387316195, 0.0254, !- X,Y,Z Vertex 3 {m}
  26.5975387316195, 26.5975387316195, 0.798793882243729; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {7e7f08db-44e3-40ca-b600-73bac809506c}, !- Handle
  smallforcfd:Story 12,                   !- Name
  12.07125,                               !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e3ebfd94-29a3-49bb-8914-4239e9fdf030}, !- Handle
  3 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.96277741317164,                      !- X Origin {m}
  -23.65272183069,                        !- Y Origin {m}
  12.07125,                               !- Z Origin {m}
  {7e7f08db-44e3-40ca-b600-73bac809506c}, !- Building Story Name
  {8ab22b7a-5b76-4c5e-a705-eb6b116e7836}; !- Thermal Zone Name

OS:Surface,
  {7534c2a6-6e53-4f5e-b26d-b23233e012b6}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e3ebfd94-29a3-49bb-8914-4239e9fdf030}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b546b6d-fe6a-42aa-8879-4aba37c1983b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 3 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 4 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 5 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 6 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 7 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 8 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 9 {m}
  8.87183308128722, 8.87183308128721, 0;  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {dbbf8375-0849-46e8-a9e7-51e5877ba45b}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3ebfd94-29a3-49bb-8914-4239e9fdf030}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, 10.3449722087592, 1.24875, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ec7fb8a-b285-4995-9a49-01d963946102}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3ebfd94-29a3-49bb-8914-4239e9fdf030}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, 20.6899444175184, 1.24875, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, 10.3449722087592, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bae3e802-0d06-4542-b13b-6bedf49a161f}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3ebfd94-29a3-49bb-8914-4239e9fdf030}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8181113362312, 29.5617774988056, 1.24875, !- X,Y,Z Vertex 1 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, 20.6899444175184, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, 20.6899444175184, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6fd21c8-08c4-4e3d-aa02-5a13371ff4a6}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3ebfd94-29a3-49bb-8914-4239e9fdf030}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94627825494394, 38.4336105800928, 1.24875, !- X,Y,Z Vertex 1 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 2 {m}
  -11.8181113362312, 29.5617774988056, 0, !- X,Y,Z Vertex 3 {m}
  -11.8181113362312, 29.5617774988056, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1089688-ff5b-4411-9060-8253e4e9c173}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3ebfd94-29a3-49bb-8914-4239e9fdf030}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92555482634327, 47.30544366138, 1.24875, !- X,Y,Z Vertex 1 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 2 {m}
  -2.94627825494394, 38.4336105800928, 0, !- X,Y,Z Vertex 3 {m}
  -2.94627825494394, 38.4336105800928, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfce0d74-6545-4d57-bc7e-b2f6f57fc1b1}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3ebfd94-29a3-49bb-8914-4239e9fdf030}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.2705270351024, 36.9604714526208, 1.24875, !- X,Y,Z Vertex 1 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 2 {m}
  5.92555482634327, 47.30544366138, 0,    !- X,Y,Z Vertex 3 {m}
  5.92555482634327, 47.30544366138, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b092014b-f0a7-43ce-b46d-44a055d7c2fb}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3ebfd94-29a3-49bb-8914-4239e9fdf030}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6154992438616, 26.6154992438616, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 2 {m}
  16.2705270351024, 36.9604714526208, 0,  !- X,Y,Z Vertex 3 {m}
  16.2705270351024, 36.9604714526208, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8974a250-17a1-440d-a700-1c40ecd7a1ba}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3ebfd94-29a3-49bb-8914-4239e9fdf030}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7436661625744, 17.7436661625744, 1.24875, !- X,Y,Z Vertex 1 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 2 {m}
  26.6154992438616, 26.6154992438616, 0,  !- X,Y,Z Vertex 3 {m}
  26.6154992438616, 26.6154992438616, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1521b492-da69-4a74-8f7e-c7af5bb3ca00}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3ebfd94-29a3-49bb-8914-4239e9fdf030}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 1.24875, !- X,Y,Z Vertex 1 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 2 {m}
  17.7436661625744, 17.7436661625744, 0,  !- X,Y,Z Vertex 3 {m}
  17.7436661625744, 17.7436661625744, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfdf29f7-a757-40c4-bc5b-617335e9d59f}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3ebfd94-29a3-49bb-8914-4239e9fdf030}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 1.24875, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 3 {m}
  8.87183308128722, 8.87183308128721, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fd44f6b-a503-4e19-941e-55cbe4df5916}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e3ebfd94-29a3-49bb-8914-4239e9fdf030}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 1.24875, !- X,Y,Z Vertex 1 {m}
  17.7436661625744, 17.7436661625744, 1.24875, !- X,Y,Z Vertex 2 {m}
  26.6154992438616, 26.6154992438616, 1.24875, !- X,Y,Z Vertex 3 {m}
  16.2705270351024, 36.9604714526208, 1.24875, !- X,Y,Z Vertex 4 {m}
  5.92555482634327, 47.30544366138, 1.24875, !- X,Y,Z Vertex 5 {m}
  -2.94627825494394, 38.4336105800928, 1.24875, !- X,Y,Z Vertex 6 {m}
  -11.8181113362312, 29.5617774988056, 1.24875, !- X,Y,Z Vertex 7 {m}
  -20.6899444175184, 20.6899444175184, 1.24875, !- X,Y,Z Vertex 8 {m}
  -10.3449722087592, 10.3449722087592, 1.24875, !- X,Y,Z Vertex 9 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 1.24875; !- X,Y,Z Vertex 10 {m}

OS:ThermalZone,
  {c67d1359-f2b2-42a1-b1b4-57f810a16e51}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {399409ec-d9f8-4a9e-8f70-b5f6926145f1}, !- Zone Air Inlet Port List
  {b4abedff-ce16-4efd-8dbc-7d555805a1a4}, !- Zone Air Exhaust Port List
  {211b5abe-d7ea-42f0-a727-f297124dc9bb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74e9bd3e-4111-4137-8b52-0213eebe6b95}, !- Handle
  Node 1,                                 !- Name
  {211b5abe-d7ea-42f0-a727-f297124dc9bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {211b5abe-d7ea-42f0-a727-f297124dc9bb}, !- Handle
  {5fd6fd4d-054d-4e48-89bc-582e372c4c6a}, !- Name
  {c67d1359-f2b2-42a1-b1b4-57f810a16e51}, !- Source Object
  11,                                     !- Outlet Port
  {74e9bd3e-4111-4137-8b52-0213eebe6b95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {399409ec-d9f8-4a9e-8f70-b5f6926145f1}, !- Handle
  Port List 1,                            !- Name
  {c67d1359-f2b2-42a1-b1b4-57f810a16e51}; !- HVAC Component

OS:PortList,
  {b4abedff-ce16-4efd-8dbc-7d555805a1a4}, !- Handle
  Port List 2,                            !- Name
  {c67d1359-f2b2-42a1-b1b4-57f810a16e51}; !- HVAC Component

OS:Sizing:Zone,
  {2b7dc601-e248-4b4e-82cc-9c4a8b8163c8}, !- Handle
  {c67d1359-f2b2-42a1-b1b4-57f810a16e51}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {aad38ae3-f932-4a6f-9068-d1786d410e53}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {c67d1359-f2b2-42a1-b1b4-57f810a16e51}; !- Thermal Zone

OS:ThermalZone,
  {2edab937-bf61-484a-b4db-86cfbadefa57}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f68d4288-5f7f-4693-b3d1-37682642a542}, !- Zone Air Inlet Port List
  {33c115cd-a9c1-485a-8b9a-bbbb5b8a43f4}, !- Zone Air Exhaust Port List
  {b318cb45-c0e7-44a5-b80b-7e6d0c7b0283}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c6a1c86-e0d2-4b42-b53b-dddbba37be51}, !- Handle
  Node 2,                                 !- Name
  {b318cb45-c0e7-44a5-b80b-7e6d0c7b0283}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b318cb45-c0e7-44a5-b80b-7e6d0c7b0283}, !- Handle
  {b4705477-875d-4775-af6f-4637b7f8cf52}, !- Name
  {2edab937-bf61-484a-b4db-86cfbadefa57}, !- Source Object
  11,                                     !- Outlet Port
  {5c6a1c86-e0d2-4b42-b53b-dddbba37be51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f68d4288-5f7f-4693-b3d1-37682642a542}, !- Handle
  Port List 3,                            !- Name
  {2edab937-bf61-484a-b4db-86cfbadefa57}; !- HVAC Component

OS:PortList,
  {33c115cd-a9c1-485a-8b9a-bbbb5b8a43f4}, !- Handle
  Port List 4,                            !- Name
  {2edab937-bf61-484a-b4db-86cfbadefa57}; !- HVAC Component

OS:Sizing:Zone,
  {2611f0fb-d41a-4daf-b6de-8dd0c5c41708}, !- Handle
  {2edab937-bf61-484a-b4db-86cfbadefa57}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ce301fd5-83bc-4f7b-952c-5a61a45aa802}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {2edab937-bf61-484a-b4db-86cfbadefa57}; !- Thermal Zone

OS:ThermalZone,
  {a32feaf3-30c6-48ab-bc7a-edcfe2da0a2e}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d5fd213-8123-4bdb-a609-b975bb75ca03}, !- Zone Air Inlet Port List
  {2c38b806-e764-4309-9c62-bc7c6a1dd935}, !- Zone Air Exhaust Port List
  {9acd8d58-0ab4-4789-811d-cf8c71b18c2e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {144ea446-4f28-4ef9-a498-79dcc5d9cf86}, !- Handle
  Node 3,                                 !- Name
  {9acd8d58-0ab4-4789-811d-cf8c71b18c2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9acd8d58-0ab4-4789-811d-cf8c71b18c2e}, !- Handle
  {ec63d8e4-a981-4751-9c52-d577d569ab5c}, !- Name
  {a32feaf3-30c6-48ab-bc7a-edcfe2da0a2e}, !- Source Object
  11,                                     !- Outlet Port
  {144ea446-4f28-4ef9-a498-79dcc5d9cf86}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d5fd213-8123-4bdb-a609-b975bb75ca03}, !- Handle
  Port List 5,                            !- Name
  {a32feaf3-30c6-48ab-bc7a-edcfe2da0a2e}; !- HVAC Component

OS:PortList,
  {2c38b806-e764-4309-9c62-bc7c6a1dd935}, !- Handle
  Port List 6,                            !- Name
  {a32feaf3-30c6-48ab-bc7a-edcfe2da0a2e}; !- HVAC Component

OS:Sizing:Zone,
  {811d3cbd-3304-46bb-b1af-7f9c74e1e10d}, !- Handle
  {a32feaf3-30c6-48ab-bc7a-edcfe2da0a2e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ca8a6246-a35f-4e8c-b4d0-cda9b4bd5166}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {a32feaf3-30c6-48ab-bc7a-edcfe2da0a2e}; !- Thermal Zone

OS:ThermalZone,
  {85378c1a-a0c3-4be3-b926-dad726fadd7a}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fab9f848-6ce8-4a1d-8b61-1adc0a251a75}, !- Zone Air Inlet Port List
  {6b3357cf-07e1-4439-bba1-9e4015ce4c72}, !- Zone Air Exhaust Port List
  {aa7c4e0b-71d8-484a-8d07-28bc297cd6c3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54a1001e-98f3-44e1-a32c-8bd70d0ca235}, !- Handle
  Node 4,                                 !- Name
  {aa7c4e0b-71d8-484a-8d07-28bc297cd6c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa7c4e0b-71d8-484a-8d07-28bc297cd6c3}, !- Handle
  {bf21a1e9-df15-4009-bdf9-d5d358b889a2}, !- Name
  {85378c1a-a0c3-4be3-b926-dad726fadd7a}, !- Source Object
  11,                                     !- Outlet Port
  {54a1001e-98f3-44e1-a32c-8bd70d0ca235}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fab9f848-6ce8-4a1d-8b61-1adc0a251a75}, !- Handle
  Port List 7,                            !- Name
  {85378c1a-a0c3-4be3-b926-dad726fadd7a}; !- HVAC Component

OS:PortList,
  {6b3357cf-07e1-4439-bba1-9e4015ce4c72}, !- Handle
  Port List 8,                            !- Name
  {85378c1a-a0c3-4be3-b926-dad726fadd7a}; !- HVAC Component

OS:Sizing:Zone,
  {afefb2b9-7ee6-47c8-8da6-6c4883c68b6f}, !- Handle
  {85378c1a-a0c3-4be3-b926-dad726fadd7a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6ab268e0-aea8-4f3c-a75e-896dbe96df01}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {85378c1a-a0c3-4be3-b926-dad726fadd7a}; !- Thermal Zone

OS:ThermalZone,
  {81bd6961-bbcd-422c-b7e4-242e31ec5806}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f380fcd0-1dcc-49a8-8170-5ff2f8842899}, !- Zone Air Inlet Port List
  {83cebcb2-abbf-4e91-8b92-fe4a2439bff7}, !- Zone Air Exhaust Port List
  {6d6b41f5-df1c-4306-be00-7ccc89ae21f3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de518306-c913-4906-a5c1-0c815c6c51b0}, !- Handle
  Node 5,                                 !- Name
  {6d6b41f5-df1c-4306-be00-7ccc89ae21f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d6b41f5-df1c-4306-be00-7ccc89ae21f3}, !- Handle
  {43a4d8bc-6a23-4522-b76c-508f83583c37}, !- Name
  {81bd6961-bbcd-422c-b7e4-242e31ec5806}, !- Source Object
  11,                                     !- Outlet Port
  {de518306-c913-4906-a5c1-0c815c6c51b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f380fcd0-1dcc-49a8-8170-5ff2f8842899}, !- Handle
  Port List 9,                            !- Name
  {81bd6961-bbcd-422c-b7e4-242e31ec5806}; !- HVAC Component

OS:PortList,
  {83cebcb2-abbf-4e91-8b92-fe4a2439bff7}, !- Handle
  Port List 10,                           !- Name
  {81bd6961-bbcd-422c-b7e4-242e31ec5806}; !- HVAC Component

OS:Sizing:Zone,
  {b96ce697-0c98-4596-96a7-8ad38cf2e885}, !- Handle
  {81bd6961-bbcd-422c-b7e4-242e31ec5806}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {199471fc-c439-4886-80fd-53077521debf}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {81bd6961-bbcd-422c-b7e4-242e31ec5806}; !- Thermal Zone

OS:ThermalZone,
  {0c3f67b5-90df-47ac-bfca-7fb2c43f47ba}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d12adc83-86b6-4296-832e-b7d7e375f8e6}, !- Zone Air Inlet Port List
  {aa5fc6bc-f17c-4ef7-9c0c-d0734b33734f}, !- Zone Air Exhaust Port List
  {b58e3549-240e-4e0f-9d47-f25223972684}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56e8edb6-bb90-4057-9336-d04f163aa5ae}, !- Handle
  Node 6,                                 !- Name
  {b58e3549-240e-4e0f-9d47-f25223972684}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b58e3549-240e-4e0f-9d47-f25223972684}, !- Handle
  {b585ecde-d605-4bef-b0df-af87ff9bae3c}, !- Name
  {0c3f67b5-90df-47ac-bfca-7fb2c43f47ba}, !- Source Object
  11,                                     !- Outlet Port
  {56e8edb6-bb90-4057-9336-d04f163aa5ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d12adc83-86b6-4296-832e-b7d7e375f8e6}, !- Handle
  Port List 11,                           !- Name
  {0c3f67b5-90df-47ac-bfca-7fb2c43f47ba}; !- HVAC Component

OS:PortList,
  {aa5fc6bc-f17c-4ef7-9c0c-d0734b33734f}, !- Handle
  Port List 12,                           !- Name
  {0c3f67b5-90df-47ac-bfca-7fb2c43f47ba}; !- HVAC Component

OS:Sizing:Zone,
  {9c0b4700-9ced-4a63-a282-97bbecdfe96f}, !- Handle
  {0c3f67b5-90df-47ac-bfca-7fb2c43f47ba}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {616058a6-f6fc-466e-b692-55b7665a227d}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {0c3f67b5-90df-47ac-bfca-7fb2c43f47ba}; !- Thermal Zone

OS:ThermalZone,
  {d137058d-c7bd-4647-acb3-a2e59510053c}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7cc2e60-0e39-4a3e-a013-a758822aaa6a}, !- Zone Air Inlet Port List
  {85bfda86-966a-4c00-8545-16086b0892bd}, !- Zone Air Exhaust Port List
  {e1f99ff5-85aa-4618-a78d-5ef84ec52ea7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a503d7b5-70bd-44b8-84ba-e302de9244c0}, !- Handle
  Node 7,                                 !- Name
  {e1f99ff5-85aa-4618-a78d-5ef84ec52ea7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1f99ff5-85aa-4618-a78d-5ef84ec52ea7}, !- Handle
  {16686298-8e6a-426b-a360-d4d51cf25dfe}, !- Name
  {d137058d-c7bd-4647-acb3-a2e59510053c}, !- Source Object
  11,                                     !- Outlet Port
  {a503d7b5-70bd-44b8-84ba-e302de9244c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7cc2e60-0e39-4a3e-a013-a758822aaa6a}, !- Handle
  Port List 13,                           !- Name
  {d137058d-c7bd-4647-acb3-a2e59510053c}; !- HVAC Component

OS:PortList,
  {85bfda86-966a-4c00-8545-16086b0892bd}, !- Handle
  Port List 14,                           !- Name
  {d137058d-c7bd-4647-acb3-a2e59510053c}; !- HVAC Component

OS:Sizing:Zone,
  {c4459154-78b1-4d00-9e16-c842a0b49cea}, !- Handle
  {d137058d-c7bd-4647-acb3-a2e59510053c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c18c3f69-ee90-4faf-816d-5d4fd3ef8219}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {d137058d-c7bd-4647-acb3-a2e59510053c}; !- Thermal Zone

OS:ThermalZone,
  {097985aa-092b-40e9-8a63-97d79ebbbc7c}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {582f13d3-5273-4b51-81bd-e96cd39b5249}, !- Zone Air Inlet Port List
  {6822f66f-f40c-4441-86e2-f4a892aa99f6}, !- Zone Air Exhaust Port List
  {f1721a05-de72-4c03-8260-773eab2c5752}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {215ce029-cdc0-43e6-993a-61d5d98f01d6}, !- Handle
  Node 8,                                 !- Name
  {f1721a05-de72-4c03-8260-773eab2c5752}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1721a05-de72-4c03-8260-773eab2c5752}, !- Handle
  {6740b084-c53f-40cf-8106-812ba431f375}, !- Name
  {097985aa-092b-40e9-8a63-97d79ebbbc7c}, !- Source Object
  11,                                     !- Outlet Port
  {215ce029-cdc0-43e6-993a-61d5d98f01d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {582f13d3-5273-4b51-81bd-e96cd39b5249}, !- Handle
  Port List 15,                           !- Name
  {097985aa-092b-40e9-8a63-97d79ebbbc7c}; !- HVAC Component

OS:PortList,
  {6822f66f-f40c-4441-86e2-f4a892aa99f6}, !- Handle
  Port List 16,                           !- Name
  {097985aa-092b-40e9-8a63-97d79ebbbc7c}; !- HVAC Component

OS:Sizing:Zone,
  {7687e81f-9bc7-4c1e-9ac1-17f88325fbab}, !- Handle
  {097985aa-092b-40e9-8a63-97d79ebbbc7c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e13b3258-b43c-4884-9ff1-de5445213203}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {097985aa-092b-40e9-8a63-97d79ebbbc7c}; !- Thermal Zone

OS:ThermalZone,
  {b1731149-4ca1-4fba-be2d-499490638055}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d548377a-675d-4670-a886-d98a3b1b7063}, !- Zone Air Inlet Port List
  {588c453d-d5f8-4316-851b-fd7e4c970ce0}, !- Zone Air Exhaust Port List
  {dcc6395e-e3fe-46b0-a2f6-599fbe8e8657}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31934869-8639-4bec-b85d-a1be67d61cc6}, !- Handle
  Node 9,                                 !- Name
  {dcc6395e-e3fe-46b0-a2f6-599fbe8e8657}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcc6395e-e3fe-46b0-a2f6-599fbe8e8657}, !- Handle
  {1b87cd2b-0bc0-4c96-937d-6f56b5b2aced}, !- Name
  {b1731149-4ca1-4fba-be2d-499490638055}, !- Source Object
  11,                                     !- Outlet Port
  {31934869-8639-4bec-b85d-a1be67d61cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d548377a-675d-4670-a886-d98a3b1b7063}, !- Handle
  Port List 17,                           !- Name
  {b1731149-4ca1-4fba-be2d-499490638055}; !- HVAC Component

OS:PortList,
  {588c453d-d5f8-4316-851b-fd7e4c970ce0}, !- Handle
  Port List 18,                           !- Name
  {b1731149-4ca1-4fba-be2d-499490638055}; !- HVAC Component

OS:Sizing:Zone,
  {b7660fbc-da09-45cc-a58d-6e454cd7c089}, !- Handle
  {b1731149-4ca1-4fba-be2d-499490638055}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cb672787-86c1-4453-8754-3191fb4c5351}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {b1731149-4ca1-4fba-be2d-499490638055}; !- Thermal Zone

OS:ThermalZone,
  {d4da6852-224c-4f3d-b713-3e31f9e753a1}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1148a6a-ceab-4de7-b264-f49b62adaa94}, !- Zone Air Inlet Port List
  {2826cc0a-3655-449b-9e8c-a1d7c87cfd9b}, !- Zone Air Exhaust Port List
  {2dc0dd97-e951-493a-be7d-791f62152f8b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1188c931-b1e9-474d-83df-6dd9957f1f4f}, !- Handle
  Node 10,                                !- Name
  {2dc0dd97-e951-493a-be7d-791f62152f8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2dc0dd97-e951-493a-be7d-791f62152f8b}, !- Handle
  {6565f167-d383-4440-9782-37841fc91aa4}, !- Name
  {d4da6852-224c-4f3d-b713-3e31f9e753a1}, !- Source Object
  11,                                     !- Outlet Port
  {1188c931-b1e9-474d-83df-6dd9957f1f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1148a6a-ceab-4de7-b264-f49b62adaa94}, !- Handle
  Port List 19,                           !- Name
  {d4da6852-224c-4f3d-b713-3e31f9e753a1}; !- HVAC Component

OS:PortList,
  {2826cc0a-3655-449b-9e8c-a1d7c87cfd9b}, !- Handle
  Port List 20,                           !- Name
  {d4da6852-224c-4f3d-b713-3e31f9e753a1}; !- HVAC Component

OS:Sizing:Zone,
  {d04f4c6d-1b0e-4df1-83c0-54fe0b12f82e}, !- Handle
  {d4da6852-224c-4f3d-b713-3e31f9e753a1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {747c48cb-3353-4545-b12f-40df5c7c06ab}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {d4da6852-224c-4f3d-b713-3e31f9e753a1}; !- Thermal Zone

OS:ThermalZone,
  {8ab22b7a-5b76-4c5e-a705-eb6b116e7836}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {931b999a-709f-4b42-9823-6b72940dd509}, !- Zone Air Inlet Port List
  {4ca5b829-f76a-46be-a2ef-62e90e7ad554}, !- Zone Air Exhaust Port List
  {52650e77-c3fe-47ea-a4ee-c2613673317b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f353c28-7bc8-4450-bb26-7f9937761d81}, !- Handle
  Node 11,                                !- Name
  {52650e77-c3fe-47ea-a4ee-c2613673317b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52650e77-c3fe-47ea-a4ee-c2613673317b}, !- Handle
  {1616a502-c63b-4692-b9d2-b5ef90146bc7}, !- Name
  {8ab22b7a-5b76-4c5e-a705-eb6b116e7836}, !- Source Object
  11,                                     !- Outlet Port
  {0f353c28-7bc8-4450-bb26-7f9937761d81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {931b999a-709f-4b42-9823-6b72940dd509}, !- Handle
  Port List 21,                           !- Name
  {8ab22b7a-5b76-4c5e-a705-eb6b116e7836}; !- HVAC Component

OS:PortList,
  {4ca5b829-f76a-46be-a2ef-62e90e7ad554}, !- Handle
  Port List 22,                           !- Name
  {8ab22b7a-5b76-4c5e-a705-eb6b116e7836}; !- HVAC Component

OS:Sizing:Zone,
  {ff545fe7-80a8-40de-a007-8a37d30544a1}, !- Handle
  {8ab22b7a-5b76-4c5e-a705-eb6b116e7836}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0e2215a1-72cb-4b39-8d36-dc2e4095fec7}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {8ab22b7a-5b76-4c5e-a705-eb6b116e7836}; !- Thermal Zone

OS:ThermalZone,
  {c084fed2-4059-4272-bc62-d25fe99e7d34}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {885d5caa-061d-4b6f-87ab-aac36375514a}, !- Zone Air Inlet Port List
  {47c32df7-cdfc-4282-8813-b64a66639ed1}, !- Zone Air Exhaust Port List
  {9140d385-a4c6-4002-af8d-467283f1a34b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a853ded-f4c3-4fad-beb6-a3bbc0066941}, !- Handle
  Node 12,                                !- Name
  {9140d385-a4c6-4002-af8d-467283f1a34b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9140d385-a4c6-4002-af8d-467283f1a34b}, !- Handle
  {938f0d05-0944-4bdb-a4a6-4f3a73db8e88}, !- Name
  {c084fed2-4059-4272-bc62-d25fe99e7d34}, !- Source Object
  11,                                     !- Outlet Port
  {3a853ded-f4c3-4fad-beb6-a3bbc0066941}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {885d5caa-061d-4b6f-87ab-aac36375514a}, !- Handle
  Port List 23,                           !- Name
  {c084fed2-4059-4272-bc62-d25fe99e7d34}; !- HVAC Component

OS:PortList,
  {47c32df7-cdfc-4282-8813-b64a66639ed1}, !- Handle
  Port List 24,                           !- Name
  {c084fed2-4059-4272-bc62-d25fe99e7d34}; !- HVAC Component

OS:Sizing:Zone,
  {00c59166-a46e-4c61-9b71-672570ffe8a2}, !- Handle
  {c084fed2-4059-4272-bc62-d25fe99e7d34}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ca12a109-fd10-40d1-b540-b2eefc158053}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {c084fed2-4059-4272-bc62-d25fe99e7d34}; !- Thermal Zone

OS:Space,
  {03362a34-ca24-4b09-be00-933592b46361}, !- Handle
  Roof,                                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.96277741317164,                      !- X Origin {m}
  -23.65272183069,                        !- Y Origin {m}
  13.22,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {97650e57-89c2-47cc-9d1d-e06eaf0fb1d1}; !- Thermal Zone Name

OS:Surface,
  {9ecbe2b0-ffcf-4aed-a39b-96e6e5601b04}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {03362a34-ca24-4b09-be00-933592b46361}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -1.47313912747197, 19.2168052900464, 0, !- X,Y,Z Vertex 3 {m}
  8.87183308128722, 8.87183308128721, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d10b92f-e5b9-4b74-b03a-de00604e68bc}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03362a34-ca24-4b09-be00-933592b46361}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, 10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e384624-5ce7-445e-b96c-869ac131de67}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03362a34-ca24-4b09-be00-933592b46361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {140066e4-b5e5-45aa-8590-7ecc938585c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.47313912747197, 19.2168052900464, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.47313912747197, 19.2168052900464, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, 10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2746145-fc76-4a46-8d45-e02722ed715b}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03362a34-ca24-4b09-be00-933592b46361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7679f21a-5c1d-4a30-bdce-77f158fd3bf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 2 {m}
  -1.47313912747197, 19.2168052900464, 0, !- X,Y,Z Vertex 3 {m}
  -1.47313912747197, 19.2168052900464, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4926a4a-e3ae-4169-ae7f-942e65673719}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03362a34-ca24-4b09-be00-933592b46361}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 3 {m}
  8.87183308128722, 8.87183308128721, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71dc1ffd-8bec-4a38-b67b-5bebd5a574ab}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {03362a34-ca24-4b09-be00-933592b46361}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.47313912747197, 19.2168052900464, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, 10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {30273395-2dc1-4ab2-b54d-46734b6a7562}, !- Handle
  Roof 1,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.3077496219308,                      !- X Origin {m}
  -13.3077496219308,                      !- Y Origin {m}
  13.22,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {a1350efa-9a0d-4661-b1db-f530ad400e8a}; !- Thermal Zone Name

OS:Surface,
  {5a9c2064-acc3-497f-8d12-59017295894c}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {30273395-2dc1-4ab2-b54d-46734b6a7562}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -1.47313912747197, 19.2168052900464, 0, !- X,Y,Z Vertex 3 {m}
  8.87183308128722, 8.87183308128721, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dcb93ad-ab16-47a5-8fee-b577f62d79ce}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30273395-2dc1-4ab2-b54d-46734b6a7562}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, 10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-14, 2.1316282072803e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54b476a4-b92b-4cd7-94c7-a71f20906033}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30273395-2dc1-4ab2-b54d-46734b6a7562}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.47313912747197, 19.2168052900464, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.47313912747197, 19.2168052900464, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, 10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {138cf1c2-f0f3-42c5-b24a-bb4b8256fdfa}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30273395-2dc1-4ab2-b54d-46734b6a7562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {891485f6-4561-4aef-a696-eea34a3dbc5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 2 {m}
  -1.47313912747197, 19.2168052900464, 0, !- X,Y,Z Vertex 3 {m}
  -1.47313912747197, 19.2168052900464, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {140066e4-b5e5-45aa-8590-7ecc938585c8}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30273395-2dc1-4ab2-b54d-46734b6a7562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e384624-5ce7-445e-b96c-869ac131de67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-14, 2.1316282072803e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 3 {m}
  8.87183308128722, 8.87183308128721, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c057f7bf-1e16-4616-8e13-c3443149f5c4}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {30273395-2dc1-4ab2-b54d-46734b6a7562}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.47313912747197, 19.2168052900464, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, 10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-14, 2.1316282072803e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7133a565-361b-4822-b201-dbd366532e01}, !- Handle
  Roof 2,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.90905566811558,                       !- X Origin {m}
  -14.7808887494028,                      !- Y Origin {m}
  13.22,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {dff330ef-e418-426c-b15a-5b6b0dce7067}; !- Thermal Zone Name

OS:Surface,
  {0965d020-b606-4e69-8e3d-14fe21efe13d}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7133a565-361b-4822-b201-dbd366532e01}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -1.47313912747197, 19.2168052900464, 0, !- X,Y,Z Vertex 3 {m}
  8.87183308128722, 8.87183308128722, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7679f21a-5c1d-4a30-bdce-77f158fd3bf9}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7133a565-361b-4822-b201-dbd366532e01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2746145-fc76-4a46-8d45-e02722ed715b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, 10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d850ba5d-b5e2-4d2d-bc93-3a92a4efa1b5}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7133a565-361b-4822-b201-dbd366532e01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da457dfd-1d10-4116-911c-5fbe4496b96c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.47313912747197, 19.2168052900464, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.47313912747197, 19.2168052900464, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, 10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10b2192a-d333-4445-a2c5-a6e6f2d2994e}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7133a565-361b-4822-b201-dbd366532e01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d0cdf34-5fac-47c7-bed3-131515feee75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128722, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.87183308128722, 8.87183308128722, 0,  !- X,Y,Z Vertex 2 {m}
  -1.47313912747197, 19.2168052900464, 0, !- X,Y,Z Vertex 3 {m}
  -1.47313912747197, 19.2168052900464, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {615074fa-222d-47f3-949d-e71d06714eef}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7133a565-361b-4822-b201-dbd366532e01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -3.5527136788005e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.87183308128722, 8.87183308128722, 0,  !- X,Y,Z Vertex 3 {m}
  8.87183308128722, 8.87183308128722, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c105dea-44a1-41ff-882a-4aafd6f203be}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7133a565-361b-4822-b201-dbd366532e01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128722, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.47313912747197, 19.2168052900464, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, 10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {964a8495-263e-4248-93e3-22ae71cc5848}, !- Handle
  Roof 3,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.43591654064361,                      !- X Origin {m}
  -4.43591654064361,                      !- Y Origin {m}
  13.22,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {56c5e93b-f7cf-4d08-9045-aeffb40ae670}; !- Thermal Zone Name

OS:Surface,
  {7dbe9857-8cad-4db2-adf2-939cec1e8293}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {964a8495-263e-4248-93e3-22ae71cc5848}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -1.47313912747197, 19.2168052900464, 0, !- X,Y,Z Vertex 3 {m}
  8.87183308128722, 8.87183308128721, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {891485f6-4561-4aef-a696-eea34a3dbc5e}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {964a8495-263e-4248-93e3-22ae71cc5848}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {138cf1c2-f0f3-42c5-b24a-bb4b8256fdfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, 10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -4.44089209850063e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f0a3371-c3c5-48fe-9031-1e8b6033442f}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {964a8495-263e-4248-93e3-22ae71cc5848}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.47313912747197, 19.2168052900464, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.47313912747197, 19.2168052900464, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, 10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ddd99df-53a3-4ad5-90ae-903a3278e86b}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {964a8495-263e-4248-93e3-22ae71cc5848}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07ba4833-72e3-44f4-a7e1-c045b64550ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 2 {m}
  -1.47313912747197, 19.2168052900464, 0, !- X,Y,Z Vertex 3 {m}
  -1.47313912747197, 19.2168052900464, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da457dfd-1d10-4116-911c-5fbe4496b96c}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {964a8495-263e-4248-93e3-22ae71cc5848}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d850ba5d-b5e2-4d2d-bc93-3a92a4efa1b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -4.44089209850063e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.87183308128722, 8.87183308128721, 0,  !- X,Y,Z Vertex 3 {m}
  8.87183308128722, 8.87183308128721, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4ad9840-6d8a-4508-bed0-f46d884feb80}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {964a8495-263e-4248-93e3-22ae71cc5848}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128722, 8.87183308128721, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.47313912747197, 19.2168052900464, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, 10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -4.44089209850063e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b3471275-1399-4256-b4eb-e053b62cc5eb}, !- Handle
  Roof 4,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.7808887494028,                       !- X Origin {m}
  -5.90905566811558,                      !- Y Origin {m}
  13.22,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {d4c4b203-022c-4351-bc8c-fee38562b955}; !- Thermal Zone Name

OS:Surface,
  {9b5b35c6-7fe2-4e15-86c3-9a86b5fe3597}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3471275-1399-4256-b4eb-e053b62cc5eb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -1.473139127472, 19.2168052900464, 0,   !- X,Y,Z Vertex 3 {m}
  8.8718330812872, 8.87183308128721, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d0cdf34-5fac-47c7-bed3-131515feee75}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3471275-1399-4256-b4eb-e053b62cc5eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10b2192a-d333-4445-a2c5-a6e6f2d2994e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, 10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 8.88178419700125e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50108333-b707-48fa-a1ba-424c9c66ca3a}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3471275-1399-4256-b4eb-e053b62cc5eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c9688fe-e44b-4013-8b22-e669ca37b276}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.473139127472, 19.2168052900464, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.473139127472, 19.2168052900464, 0,   !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, 10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd603ebf-19f6-4a3f-a981-3edecb2a7fa8}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3471275-1399-4256-b4eb-e053b62cc5eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8718330812872, 8.87183308128721, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.8718330812872, 8.87183308128721, 0,   !- X,Y,Z Vertex 2 {m}
  -1.473139127472, 19.2168052900464, 0,   !- X,Y,Z Vertex 3 {m}
  -1.473139127472, 19.2168052900464, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd638ce6-9427-464b-8ca2-a60b1ac6554e}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3471275-1399-4256-b4eb-e053b62cc5eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 8.88178419700125e-16, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  8.8718330812872, 8.87183308128721, 0,   !- X,Y,Z Vertex 3 {m}
  8.8718330812872, 8.87183308128721, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a07fe81d-ee23-4788-9225-f4524273598a}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3471275-1399-4256-b4eb-e053b62cc5eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8718330812872, 8.87183308128721, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.473139127472, 19.2168052900464, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, 10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 8.88178419700125e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c08c5725-5dec-4f9a-a0ae-76be34dd4794}, !- Handle
  Roof 5,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.43591654064361,                       !- X Origin {m}
  4.43591654064361,                       !- Y Origin {m}
  13.22,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {4da87693-710c-4f56-b6f1-d48e30baac1a}; !- Thermal Zone Name

OS:Surface,
  {9249185a-731e-49d6-9d43-f2ce84ca5c2a}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c08c5725-5dec-4f9a-a0ae-76be34dd4794}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -1.47313912747197, 19.2168052900464, 0, !- X,Y,Z Vertex 3 {m}
  8.87183308128719, 8.87183308128719, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07ba4833-72e3-44f4-a7e1-c045b64550ce}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c08c5725-5dec-4f9a-a0ae-76be34dd4794}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ddd99df-53a3-4ad5-90ae-903a3278e86b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, 10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -8.88178419700125e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc457a38-cd29-4c47-af21-fd42bd169851}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c08c5725-5dec-4f9a-a0ae-76be34dd4794}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.47313912747197, 19.2168052900464, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.47313912747197, 19.2168052900464, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, 10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, 10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f22a560b-073f-440b-9637-643d7cc74637}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c08c5725-5dec-4f9a-a0ae-76be34dd4794}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128719, 8.87183308128719, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.87183308128719, 8.87183308128719, 0,  !- X,Y,Z Vertex 2 {m}
  -1.47313912747197, 19.2168052900464, 0, !- X,Y,Z Vertex 3 {m}
  -1.47313912747197, 19.2168052900464, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c9688fe-e44b-4013-8b22-e669ca37b276}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c08c5725-5dec-4f9a-a0ae-76be34dd4794}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50108333-b707-48fa-a1ba-424c9c66ca3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -8.88178419700125e-16, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  8.87183308128719, 8.87183308128719, 0,  !- X,Y,Z Vertex 3 {m}
  8.87183308128719, 8.87183308128719, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {040654a2-d3ab-481a-9048-b96fa94057b5}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c08c5725-5dec-4f9a-a0ae-76be34dd4794}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.87183308128719, 8.87183308128719, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.47313912747197, 19.2168052900464, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, 10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -8.88178419700125e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {97650e57-89c2-47cc-9d1d-e06eaf0fb1d1}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f59d1f7c-ad77-40fb-9600-7f9b8290e30d}, !- Zone Air Inlet Port List
  {57b018e7-5c92-48f7-bf17-39906f850998}, !- Zone Air Exhaust Port List
  {8f70474f-bbbe-4379-b041-eda318a1e138}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14d42781-16ed-471f-8235-72fba1e134ac}, !- Handle
  Node 13,                                !- Name
  {8f70474f-bbbe-4379-b041-eda318a1e138}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f70474f-bbbe-4379-b041-eda318a1e138}, !- Handle
  {c8d6864c-7146-4991-b325-1358ca25c2a0}, !- Name
  {97650e57-89c2-47cc-9d1d-e06eaf0fb1d1}, !- Source Object
  11,                                     !- Outlet Port
  {14d42781-16ed-471f-8235-72fba1e134ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f59d1f7c-ad77-40fb-9600-7f9b8290e30d}, !- Handle
  Port List 25,                           !- Name
  {97650e57-89c2-47cc-9d1d-e06eaf0fb1d1}; !- HVAC Component

OS:PortList,
  {57b018e7-5c92-48f7-bf17-39906f850998}, !- Handle
  Port List 26,                           !- Name
  {97650e57-89c2-47cc-9d1d-e06eaf0fb1d1}; !- HVAC Component

OS:Sizing:Zone,
  {b029949c-fdcd-4dad-886e-1e7c8661cc3e}, !- Handle
  {97650e57-89c2-47cc-9d1d-e06eaf0fb1d1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {45e903da-2873-4f4f-98fe-d641d65a69d1}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {97650e57-89c2-47cc-9d1d-e06eaf0fb1d1}; !- Thermal Zone

OS:ThermalZone,
  {a1350efa-9a0d-4661-b1db-f530ad400e8a}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4cf2a9d2-30e9-4a43-8590-8815ed3431b1}, !- Zone Air Inlet Port List
  {bbca4cee-4b1c-4bfb-a7ab-13d6879bc2a6}, !- Zone Air Exhaust Port List
  {af55624c-e418-4f10-8817-2914808da30d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df743d09-8bda-483e-89e0-dce792791689}, !- Handle
  Node 14,                                !- Name
  {af55624c-e418-4f10-8817-2914808da30d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af55624c-e418-4f10-8817-2914808da30d}, !- Handle
  {e10ed8d0-c3fc-41fb-b573-585c5317a085}, !- Name
  {a1350efa-9a0d-4661-b1db-f530ad400e8a}, !- Source Object
  11,                                     !- Outlet Port
  {df743d09-8bda-483e-89e0-dce792791689}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4cf2a9d2-30e9-4a43-8590-8815ed3431b1}, !- Handle
  Port List 27,                           !- Name
  {a1350efa-9a0d-4661-b1db-f530ad400e8a}; !- HVAC Component

OS:PortList,
  {bbca4cee-4b1c-4bfb-a7ab-13d6879bc2a6}, !- Handle
  Port List 28,                           !- Name
  {a1350efa-9a0d-4661-b1db-f530ad400e8a}; !- HVAC Component

OS:Sizing:Zone,
  {4f2f9c78-7189-4f56-9f37-45870b266587}, !- Handle
  {a1350efa-9a0d-4661-b1db-f530ad400e8a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4a0c278d-e976-4e04-9019-d645dc72c226}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {a1350efa-9a0d-4661-b1db-f530ad400e8a}; !- Thermal Zone

OS:ThermalZone,
  {dff330ef-e418-426c-b15a-5b6b0dce7067}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57f3ce9a-f240-4e51-af7b-c5a4dd7c306d}, !- Zone Air Inlet Port List
  {c48a84e6-d6ae-48d9-abdf-f7a735f7c99d}, !- Zone Air Exhaust Port List
  {45d59855-e093-4794-ab64-167fa11f85d8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0f21d72-3be5-4b4d-8563-80042dccadd8}, !- Handle
  Node 15,                                !- Name
  {45d59855-e093-4794-ab64-167fa11f85d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45d59855-e093-4794-ab64-167fa11f85d8}, !- Handle
  {8880c456-96bb-4644-8c12-fd44bd9c0683}, !- Name
  {dff330ef-e418-426c-b15a-5b6b0dce7067}, !- Source Object
  11,                                     !- Outlet Port
  {c0f21d72-3be5-4b4d-8563-80042dccadd8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57f3ce9a-f240-4e51-af7b-c5a4dd7c306d}, !- Handle
  Port List 29,                           !- Name
  {dff330ef-e418-426c-b15a-5b6b0dce7067}; !- HVAC Component

OS:PortList,
  {c48a84e6-d6ae-48d9-abdf-f7a735f7c99d}, !- Handle
  Port List 30,                           !- Name
  {dff330ef-e418-426c-b15a-5b6b0dce7067}; !- HVAC Component

OS:Sizing:Zone,
  {81ddb8ce-cb42-400d-b844-7414ad672507}, !- Handle
  {dff330ef-e418-426c-b15a-5b6b0dce7067}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3e821fce-a44e-4d1e-9f89-635caa4412e7}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {dff330ef-e418-426c-b15a-5b6b0dce7067}; !- Thermal Zone

OS:ThermalZone,
  {56c5e93b-f7cf-4d08-9045-aeffb40ae670}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d3f137ba-8dc9-41dd-878c-bf59ae065043}, !- Zone Air Inlet Port List
  {98ce1731-28c4-4ad8-9cfd-53bc10750f4e}, !- Zone Air Exhaust Port List
  {770b253d-c279-412c-a0e5-b1cdbc13ed37}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58d0f4ec-e7a7-4496-b029-00b2c0aea097}, !- Handle
  Node 16,                                !- Name
  {770b253d-c279-412c-a0e5-b1cdbc13ed37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {770b253d-c279-412c-a0e5-b1cdbc13ed37}, !- Handle
  {3ccc76bf-45e5-4964-9636-6f629dc78c7f}, !- Name
  {56c5e93b-f7cf-4d08-9045-aeffb40ae670}, !- Source Object
  11,                                     !- Outlet Port
  {58d0f4ec-e7a7-4496-b029-00b2c0aea097}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d3f137ba-8dc9-41dd-878c-bf59ae065043}, !- Handle
  Port List 31,                           !- Name
  {56c5e93b-f7cf-4d08-9045-aeffb40ae670}; !- HVAC Component

OS:PortList,
  {98ce1731-28c4-4ad8-9cfd-53bc10750f4e}, !- Handle
  Port List 32,                           !- Name
  {56c5e93b-f7cf-4d08-9045-aeffb40ae670}; !- HVAC Component

OS:Sizing:Zone,
  {26d4efcc-fdbf-4e26-ae1c-cf883d7e40f2}, !- Handle
  {56c5e93b-f7cf-4d08-9045-aeffb40ae670}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3a7620fe-dc62-4161-ba92-17de8ae0063f}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {56c5e93b-f7cf-4d08-9045-aeffb40ae670}; !- Thermal Zone

OS:ThermalZone,
  {d4c4b203-022c-4351-bc8c-fee38562b955}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f338a7fe-b18c-4baa-8600-0697beb46c92}, !- Zone Air Inlet Port List
  {c37bf373-8daf-484e-b483-cca98419b0c1}, !- Zone Air Exhaust Port List
  {b45b355b-16ce-4588-a080-65d3ac977400}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3ed786a-426c-435b-82b7-27b3d8027b34}, !- Handle
  Node 17,                                !- Name
  {b45b355b-16ce-4588-a080-65d3ac977400}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b45b355b-16ce-4588-a080-65d3ac977400}, !- Handle
  {21a5f26f-e5f9-4c25-8afd-e91562c28bc7}, !- Name
  {d4c4b203-022c-4351-bc8c-fee38562b955}, !- Source Object
  11,                                     !- Outlet Port
  {d3ed786a-426c-435b-82b7-27b3d8027b34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f338a7fe-b18c-4baa-8600-0697beb46c92}, !- Handle
  Port List 33,                           !- Name
  {d4c4b203-022c-4351-bc8c-fee38562b955}; !- HVAC Component

OS:PortList,
  {c37bf373-8daf-484e-b483-cca98419b0c1}, !- Handle
  Port List 34,                           !- Name
  {d4c4b203-022c-4351-bc8c-fee38562b955}; !- HVAC Component

OS:Sizing:Zone,
  {9e963801-d870-426b-b5ab-7b58123a349e}, !- Handle
  {d4c4b203-022c-4351-bc8c-fee38562b955}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {05f2b6e9-afe0-4403-b334-957a2b6235dc}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {d4c4b203-022c-4351-bc8c-fee38562b955}; !- Thermal Zone

OS:ThermalZone,
  {4da87693-710c-4f56-b6f1-d48e30baac1a}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9bb6fd9-c8be-4df2-9c34-a2cabcfc8bbf}, !- Zone Air Inlet Port List
  {1d9dadfc-2699-49f6-bb4c-733ef95e1e95}, !- Zone Air Exhaust Port List
  {b4abe1d4-831b-4b55-8203-49c0f3284b3f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6fcf8eb7-a849-4197-b921-835b6b731cdb}, !- Handle
  Node 18,                                !- Name
  {b4abe1d4-831b-4b55-8203-49c0f3284b3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4abe1d4-831b-4b55-8203-49c0f3284b3f}, !- Handle
  {6f31c75a-0686-4aba-8326-87f2c1345936}, !- Name
  {4da87693-710c-4f56-b6f1-d48e30baac1a}, !- Source Object
  11,                                     !- Outlet Port
  {6fcf8eb7-a849-4197-b921-835b6b731cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9bb6fd9-c8be-4df2-9c34-a2cabcfc8bbf}, !- Handle
  Port List 35,                           !- Name
  {4da87693-710c-4f56-b6f1-d48e30baac1a}; !- HVAC Component

OS:PortList,
  {1d9dadfc-2699-49f6-bb4c-733ef95e1e95}, !- Handle
  Port List 36,                           !- Name
  {4da87693-710c-4f56-b6f1-d48e30baac1a}; !- HVAC Component

OS:Sizing:Zone,
  {e465d761-1d09-4dfe-8682-c4d4ca02cfaa}, !- Handle
  {4da87693-710c-4f56-b6f1-d48e30baac1a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a2f2c5f3-7109-4027-8162-835ee062b87a}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {4da87693-710c-4f56-b6f1-d48e30baac1a}; !- Thermal Zone

OS:Space,
  {51c0f641-453a-4d0b-9712-2942bfcaff16}, !- Handle
  Roof 6,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {15de622b-a9e0-4f27-bafa-1e3579587556}; !- Thermal Zone Name

OS:Surface,
  {c31ad839-8798-44d5-90cf-2eeca9117c13}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {51c0f641-453a-4d0b-9712-2942bfcaff16}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7e7258e-cfba-41c0-9f40-eb68221bc0f0}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51c0f641-453a-4d0b-9712-2942bfcaff16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0447b402-5dc4-40b0-a138-13028234b586}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51c0f641-453a-4d0b-9712-2942bfcaff16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06e9bc79-6854-49f0-86b8-a4bbe056b5f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54acf318-1813-4175-8491-149bf50a4679}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51c0f641-453a-4d0b-9712-2942bfcaff16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76a86fb4-aa9d-409a-8497-5b1cb57e7b25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8b5181d-60f7-41cd-853a-4019b7337c4d}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51c0f641-453a-4d0b-9712-2942bfcaff16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a2be53f-a80b-4549-b74c-6cac54f5ee03}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51c0f641-453a-4d0b-9712-2942bfcaff16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {89ca7459-a2ca-48f0-b499-e5a00ec1c6e4}, !- Handle
  Roof 7,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6bc8df68-20cb-4610-9380-5e93940cd6fc}; !- Thermal Zone Name

OS:Surface,
  {9f2a9c19-89c7-48ce-b486-22e93630efb6}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89ca7459-a2ca-48f0-b499-e5a00ec1c6e4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d1c2d2d-e929-43ad-bbf8-3c1286f9e8e8}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ca7459-a2ca-48f0-b499-e5a00ec1c6e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4548000e-3e0a-49cd-a159-ddc60c88b102}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ca7459-a2ca-48f0-b499-e5a00ec1c6e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c204f928-710c-4e3b-9e05-aa527c706e96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a28f81-54ad-474c-ae7a-8486dcc6c2f1}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ca7459-a2ca-48f0-b499-e5a00ec1c6e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7caf2800-7acd-4f00-a673-e7b1ebbee34f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06e9bc79-6854-49f0-86b8-a4bbe056b5f2}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89ca7459-a2ca-48f0-b499-e5a00ec1c6e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0447b402-5dc4-40b0-a138-13028234b586}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1d29e13-3279-4a81-86c8-795b9155c284}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89ca7459-a2ca-48f0-b499-e5a00ec1c6e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {da66c5a3-997b-49ad-bc11-60d2b0a1c206}, !- Handle
  Roof 8,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {17b37d07-696a-4dac-870c-53fd4bdd7799}; !- Thermal Zone Name

OS:Surface,
  {69935ab1-3b73-4a6f-b662-55c5e148a54f}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {da66c5a3-997b-49ad-bc11-60d2b0a1c206}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd9f9aa3-8f89-491d-8e23-5ceabafe1713}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da66c5a3-997b-49ad-bc11-60d2b0a1c206}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de188d9d-cff8-439d-919d-50b70fa4fdf4}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da66c5a3-997b-49ad-bc11-60d2b0a1c206}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e1f9a7f-60a2-4546-a9a7-b81f86e73cb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc1d48a6-e5db-4787-8734-94c98ffd52fa}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da66c5a3-997b-49ad-bc11-60d2b0a1c206}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3082a9a-8c40-4f78-9693-d4a4edf6e683}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c204f928-710c-4e3b-9e05-aa527c706e96}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da66c5a3-997b-49ad-bc11-60d2b0a1c206}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4548000e-3e0a-49cd-a159-ddc60c88b102}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a913a1d-6713-478f-8273-67c432716c62}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {da66c5a3-997b-49ad-bc11-60d2b0a1c206}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9873388c-72b3-43b8-87f4-0b39e47ead28}, !- Handle
  Roof 9,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4d940977-035a-4905-bffe-d92c8ffe5f7f}; !- Thermal Zone Name

OS:Surface,
  {40cd49ef-a791-440e-bbb3-900ddd93c02b}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9873388c-72b3-43b8-87f4-0b39e47ead28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {213b9b58-1539-426a-a62f-3d82ec9e8a4d}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9873388c-72b3-43b8-87f4-0b39e47ead28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b79649a3-29de-4a49-b12c-cbaf0b21ebe2}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9873388c-72b3-43b8-87f4-0b39e47ead28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc65b56b-bd49-40c0-8b70-5c06a57d4068}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {764d7ee4-46a2-4a9d-8dbd-e703f14eecf2}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9873388c-72b3-43b8-87f4-0b39e47ead28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25e9e879-d139-414c-863f-aa4177022847}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e1f9a7f-60a2-4546-a9a7-b81f86e73cb3}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9873388c-72b3-43b8-87f4-0b39e47ead28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de188d9d-cff8-439d-919d-50b70fa4fdf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb499409-7c9a-4a88-b6f0-0132e397d300}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9873388c-72b3-43b8-87f4-0b39e47ead28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a9a5ff59-0d3c-4413-8f2b-fb91594929f7}, !- Handle
  Roof 10,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a6bcdb22-a489-40ca-a84c-faf1706767af}; !- Thermal Zone Name

OS:Surface,
  {8d5a2cb2-c02a-4d6c-a911-852098722f27}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a9a5ff59-0d3c-4413-8f2b-fb91594929f7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d99abd54-c988-4cbf-bd17-d6500229986d}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9a5ff59-0d3c-4413-8f2b-fb91594929f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {613bb65d-19ee-4b7c-bbb7-0f1212134981}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9a5ff59-0d3c-4413-8f2b-fb91594929f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84cb121b-7478-438f-a7d9-42e14356d89b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66926e40-d092-40fc-bdf0-c8b0549fecfc}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9a5ff59-0d3c-4413-8f2b-fb91594929f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61abface-7fb9-4551-aba2-295f4e27d017}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc65b56b-bd49-40c0-8b70-5c06a57d4068}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9a5ff59-0d3c-4413-8f2b-fb91594929f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b79649a3-29de-4a49-b12c-cbaf0b21ebe2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {276bcb8a-0abd-4abe-bcdb-db6614fa6c66}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9a5ff59-0d3c-4413-8f2b-fb91594929f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1a7474c0-978c-40f3-a0e2-bd27e54eb8ce}, !- Handle
  Roof 11,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6d292b74-463e-49c7-a914-d48d6614ff7e}; !- Thermal Zone Name

OS:Surface,
  {dbf6ef3f-2aae-4c0b-a30b-cf63b5ceedc8}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a7474c0-978c-40f3-a0e2-bd27e54eb8ce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ced5663-8d18-4197-998c-3ea1f0b15789}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a7474c0-978c-40f3-a0e2-bd27e54eb8ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aed0a41f-5237-48bb-94e4-9236ce9b1c9c}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a7474c0-978c-40f3-a0e2-bd27e54eb8ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3aca262-ae54-44d3-994a-a1bd15513154}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54d93019-9887-4477-8227-705b6d913eac}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a7474c0-978c-40f3-a0e2-bd27e54eb8ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d001cbf2-24f6-476b-9bef-f4a7bf4e6d6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84cb121b-7478-438f-a7d9-42e14356d89b}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a7474c0-978c-40f3-a0e2-bd27e54eb8ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {613bb65d-19ee-4b7c-bbb7-0f1212134981}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b93f1929-c6f6-4de7-afd9-71fce9e2b1fb}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a7474c0-978c-40f3-a0e2-bd27e54eb8ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dff90333-6105-4e68-8714-e9a2f9c4c174}, !- Handle
  Roof 12,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a1dcc050-43aa-4630-aabb-8d67bc609f6b}; !- Thermal Zone Name

OS:Surface,
  {2f382e0c-1638-439a-91e2-bb77be0f898d}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dff90333-6105-4e68-8714-e9a2f9c4c174}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7da0b41b-31ad-49f8-b0eb-a1e657d394e9}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dff90333-6105-4e68-8714-e9a2f9c4c174}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4220a96-178b-4313-8aec-03a1b60e1576}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dff90333-6105-4e68-8714-e9a2f9c4c174}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57f5b555-c46b-4cce-a5d0-7398b91116b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {113c9c54-7719-48af-bfba-cfb86fc22440}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dff90333-6105-4e68-8714-e9a2f9c4c174}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4a3898a-4906-4328-ae48-badefe254c9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3aca262-ae54-44d3-994a-a1bd15513154}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dff90333-6105-4e68-8714-e9a2f9c4c174}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aed0a41f-5237-48bb-94e4-9236ce9b1c9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff3f91f5-2525-4092-aeb9-1a50d8c37b4d}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dff90333-6105-4e68-8714-e9a2f9c4c174}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aa442ce4-c852-430a-b321-5fa19c5f7f0a}, !- Handle
  Roof 13,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a0dc7c68-44c1-4a0a-9f4d-793f361ba4f3}; !- Thermal Zone Name

OS:Surface,
  {a800f79b-cead-4cc3-96ab-8ce3ce2a7331}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aa442ce4-c852-430a-b321-5fa19c5f7f0a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a9cca4e-1f3b-4830-b1ad-e4861b23c9b6}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa442ce4-c852-430a-b321-5fa19c5f7f0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de1dc4f3-8cd0-4279-bc7b-8bbead7c8bd2}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa442ce4-c852-430a-b321-5fa19c5f7f0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1960b6da-7a01-480d-a5e6-94770b50141b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31e27083-1d26-4e0d-95e2-1a7a39116875}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa442ce4-c852-430a-b321-5fa19c5f7f0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03abb798-7df7-4498-bc82-c6d915679884}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57f5b555-c46b-4cce-a5d0-7398b91116b1}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa442ce4-c852-430a-b321-5fa19c5f7f0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4220a96-178b-4313-8aec-03a1b60e1576}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1deb597a-c23d-4c61-9456-0cde0339b5ba}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa442ce4-c852-430a-b321-5fa19c5f7f0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5f7fbeca-f258-49b1-9462-b0ef7ae742e0}, !- Handle
  Roof 14,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {721bba21-3024-4ce6-8cae-061ee90ffa86}; !- Thermal Zone Name

OS:Surface,
  {47cf2917-532d-439a-9f5c-634502a0a39a}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5f7fbeca-f258-49b1-9462-b0ef7ae742e0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94214440-814b-4cb6-803d-76fdf1fba6e0}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f7fbeca-f258-49b1-9462-b0ef7ae742e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43656315-4f68-44ce-9750-e0a4c3ecd120}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f7fbeca-f258-49b1-9462-b0ef7ae742e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96521b8b-a56c-4864-867c-131fc78711c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41315b9c-11f6-4117-be16-e24f1b490376}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f7fbeca-f258-49b1-9462-b0ef7ae742e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef1e3a99-1787-40b5-9c48-7df84b2d3351}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1960b6da-7a01-480d-a5e6-94770b50141b}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f7fbeca-f258-49b1-9462-b0ef7ae742e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de1dc4f3-8cd0-4279-bc7b-8bbead7c8bd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f6b7c24-112a-48cb-a9f8-0f66b3e7af4c}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f7fbeca-f258-49b1-9462-b0ef7ae742e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {90893719-c5ab-4f59-930b-6d1dc224e2b8}, !- Handle
  Roof 15,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {dd4abce5-3541-4115-b4b4-50e1874630ac}; !- Thermal Zone Name

OS:Surface,
  {02a13550-5cda-4b24-a4bb-369bb3c6e422}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90893719-c5ab-4f59-930b-6d1dc224e2b8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8b66d55-6825-4289-93e0-0b1e80aec17e}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90893719-c5ab-4f59-930b-6d1dc224e2b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7c7a549-bf0b-4733-a2ce-a5fac62e5f44}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90893719-c5ab-4f59-930b-6d1dc224e2b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48670b32-5ee2-4915-81ac-95df71247a56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2de7811c-e1ec-4e29-a360-c0a6cfc5bc3e}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90893719-c5ab-4f59-930b-6d1dc224e2b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17cd40ab-0fd6-478c-8b43-84b71828a49e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96521b8b-a56c-4864-867c-131fc78711c7}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90893719-c5ab-4f59-930b-6d1dc224e2b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43656315-4f68-44ce-9750-e0a4c3ecd120}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {252270e5-d13c-4b61-b79d-a6b492fc1398}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90893719-c5ab-4f59-930b-6d1dc224e2b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2b527fca-c7f7-4226-b9ee-930671851343}, !- Handle
  Roof 16,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40,                                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {815c39b4-38b3-4f8d-b6f2-1c330b455cb2}; !- Thermal Zone Name

OS:Surface,
  {43d9a748-5308-493c-9d19-a140f8b762c0}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b527fca-c7f7-4226-b9ee-930671851343}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {590e882d-b227-4746-940f-fe7f71e0bae6}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b527fca-c7f7-4226-b9ee-930671851343}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fcbfa30-466c-4b4e-8912-fe2f662f7a97}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b527fca-c7f7-4226-b9ee-930671851343}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {155fdb64-cd55-4ac2-a99b-a0c6e3cdfd72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa7fb46d-3f36-49e6-8b5a-d3a99a6e23ee}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b527fca-c7f7-4226-b9ee-930671851343}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {049c4ff0-7eb0-46b9-9ecd-b3920dfcab5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48670b32-5ee2-4915-81ac-95df71247a56}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b527fca-c7f7-4226-b9ee-930671851343}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7c7a549-bf0b-4733-a2ce-a5fac62e5f44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8a1967e-64a4-42d8-af73-35920941cec2}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b527fca-c7f7-4226-b9ee-930671851343}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {46b76c65-51f2-423b-85ce-d730b5fe0bfe}, !- Handle
  Roof 17,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50,                                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c742402c-1c91-4b0b-90e5-007cfe0b5e48}; !- Thermal Zone Name

OS:Surface,
  {ccc2ee67-40de-4b66-9bb3-23aae86e1842}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {46b76c65-51f2-423b-85ce-d730b5fe0bfe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afb66d15-428f-41d0-a051-322fb1489c87}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46b76c65-51f2-423b-85ce-d730b5fe0bfe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dd69ec5-6ccb-47b4-abc6-c43cb4930d7a}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46b76c65-51f2-423b-85ce-d730b5fe0bfe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 0.1,                           !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4d22290-38e4-4881-9abb-b554a6b54827}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46b76c65-51f2-423b-85ce-d730b5fe0bfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e10e905-b8f7-4ddb-ac70-8ed5e245de5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {155fdb64-cd55-4ac2-a99b-a0c6e3cdfd72}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46b76c65-51f2-423b-85ce-d730b5fe0bfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fcbfa30-466c-4b4e-8912-fe2f662f7a97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b014d4fe-5467-44bf-9ff4-4260693f1ced}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {46b76c65-51f2-423b-85ce-d730b5fe0bfe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 0.1,                            !- X,Y,Z Vertex 1 {m}
  10, -10, 0.1,                           !- X,Y,Z Vertex 2 {m}
  10, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1d3856ff-2747-4ce2-8d02-cdc49b5a6d2b}, !- Handle
  Roof 18,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  50,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {eb7e3e69-05a6-40c7-8507-5ae4f2c59fbe}; !- Thermal Zone Name

OS:Surface,
  {37dfa6ef-e289-4a1a-8855-d0aba49730c2}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d3856ff-2747-4ce2-8d02-cdc49b5a6d2b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76a86fb4-aa9d-409a-8497-5b1cb57e7b25}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d3856ff-2747-4ce2-8d02-cdc49b5a6d2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54acf318-1813-4175-8491-149bf50a4679}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {279d9275-f564-41eb-941d-f63e3bf9ec49}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d3856ff-2747-4ce2-8d02-cdc49b5a6d2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7199beed-24b9-4267-a06e-984725f38ec6}, !- Outside Boundary Condition Object
